equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000000106817,3516702,XFMR,MAIN,0079-1120060803,2006-08-03,,,,,45,,,,,,,,,,21,3701,103702,108,295,6044,9,68,0,,,,,,35,23,15,0.03,35.5,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,10,22,2,0,,,26,TRN_IEEE_INC_69KV,2,T1,90,2006-11-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.4881355932,SCREENING,1,276,c2h6*,8.71242169933,905.022091194,0.269599036555,,0.845070422535,2,,74.235,,0.700290178571,0.0356888006017,,,20110112T182617Z,,,501,185,110.217327557,7.3000,1630
000000106817,3516702,XFMR,MAIN,0079-1120070823,2007-08-23,,,,,32,,,,,,,,,,19,4130,96021,107,270,7625,12,98,0,,,,,,49,27,30,0.03,35.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,29,0,0,,,33,TRN_IEEE_INC_69KV,2,T1,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2008-08-22,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,28.2407407407,SCREENING,5,385,c2h6*!,8.58637638253,870.743429172,0.262075169119,,0.842696629213,3,relsaturation*,67.78,,0.835986607143,0.0430114245842,,,20110112T182617Z,,,506,217,108.193230992,7.3000,1630
000000106817,3516702,XFMR,MAIN,0079-1120080909,2008-09-09,,,,,32,,,,,,,,,,18,4958,99617,116,280,7626,14,114,0,,,,,,48,26,29,0.03,35.2,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,26,2,0,,,32,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,27.2357142857,SCREENING,4,383,c2h6*,8.63087568487,884.293329151,0.260047588693,,0.852272727273,4,,68.61,,0.943285714286,0.0497706214803,,,20110112T182617Z,,,542,244,112.622214108,7.3000,1630
000000106817,3516702,XFMR,MAIN,0079-1120090905,2009-09-05,,,,,32,,,,,,,,,,19,2960,87522,113,266,7419,10,110,0,,,,,,41,52,57,0.02,36,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,28,3,0,,,37,TRN_IEEE_INC_69KV,2,T1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,27.8909774436,SCREENING,19,361,c2h6*,8.50510228841,875.097705331,0.287483487393,,0.555555555556,5,water* relsaturation*,67.03,,0.89759375,0.0338200680972,,,20110112T182617Z,,,518,233,98.2014245262,7.3000,1630
000000106817,3516702,XFMR,MAIN,0079-1120100902,2010-09-02,,,,,32,,,,,,,,,,15,4418,83198,110,240,8010,17,135,0,,,,,,36,32,149,0.03,33.1,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,2,T1,90,2010-12-01,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,1,,365,2011-09-02,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,33.375,SCREENING,8,362,c2h6*,8.60045540937,961.106275521,0.250933414613,,0.906344410876,0,relsaturation*,58.455,,,0.0531022380346,,,20110112T182617Z,,,517,262,111.860824876,7.3000,1630
000000106817,3516702,XFMR,MAIN,0079-1120110814,2011-08-14,,,,,32,,,,,,,,,,13,3404,72920,101,214,7903,15,151,0,,,,,31,,24,26,0.02,44.4,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,23,0,0,,,23,TRN_IEEE_INC_69KV,2,T1,90,2011-11-12,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,36.9299065421,SCREENING,2,346,c2h6*,8.38966839808,899.506332566,0.277241505355,d1816_2*,0.45045045045,0,,51.745,,,0.0466812945694,,,20111021T005314Z,,,494,267,82.5492588526,7.3000,1630
000000106817,3516702,XFMR,MAIN,0079-1120120726,2012-07-26,,,,,35,,UPSI,,,,,,,,13,4098,81983,110,212,6944,16,176,0,,,,,36,,33,32,0.02,31.9,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,35,0,0,0,0,35,TRN_IEEE_INC_69KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2013-07-26,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,32.7547169811,SCREENING,9,347,c2h6*,8.21625220748,847.409130186,0.250746719018,,0.626959247649,,relsaturation*,51.4,,,0.0499859727017,,,20120919T170845Z,,1,527,302,91.5834448639,7.3000,1630
000000106817,3516702,XFMR,MAIN,79-11,2014-08-12,2014-08-15,2014-09-16,,79-11,28,,UPSI,,,ROUTINE,,,,BOTTOM,14,3787,91620,110,247,7852,19,214,0,,,10.4,,27,,15,19,0.026,33.3,,,,CLEAR,15,1,,0.888,,,,,REVIEWED,,,,,,26,0,0,0,0,26,TRN_IEEE_INC_69KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,31.7894736842,SCREENING,-7,747,c2h6* co!,8.41024711965,,0.251875613882,d1816_2*,0.780780780781,,,58.745,,,0.0413337699192,,,20141001T143432Z,,,604,343,105.033405841,,
000000106817,3516702,XFMR,MAIN,0079-11,2015-07-30,2015-08-03,2015-09-01,,0079-11,30,,UPSI,,,ROUTINE,,,,BOTTOM,14,2207,72945,117,224,8005,19,195,0,,,8.4,,41,,17,20,0.032,37.6,,,,CLEAR,17,1.5,,0.882,,,,,REVIEWED,,,,,,44,0,0,0,0,44,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,35.7366071429,SCREENING,-5,352,c2h6*,8.2059781589,819.013521004,0.297810412493,,0.851063829787,,,54.605,,1.30809375,0.0302556720817,,,20150916T193017Z,,,569,331,82.5970739863,,
000000106818,P650327,XFMR,MAIN,0079-1019960118,1996-01-18,,,,,,,,,,,,,,,27,1107,97175,118,124,1414,2,33,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,11.4032258065,INITIAL,,0,,,,,,,,,49.35,,0.556352678571,0.0113918188835,,,20110112T182617Z,,,304,153,,,
000000106818,P650327,XFMR,MAIN,0079-1019960507,1996-05-07,,,,,,,,,,,,,,,19,2162,103137,101,126,1878,13,64,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-05-07,No anomalies.,,,,,,,,,,,,,,,,,14.9047619048,SCREENING,,110,c2h6! c2h4!,,,,,,,,41.875,,0.677901785714,0.0209624092227,,,20110112T182617Z,,,323,178,,,
000000106818,P650327,XFMR,MAIN,0079-1019970228,1997-02-28,,,,,,,,,,,,,,,26,1690,144088,140,207,2294,21,105,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-05-29,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,11.0821256039,SCREENING,,297,ch4*! c2h6*!,,,,,,,,63.575,,1.0215,0.0117289434235,,,20110112T182617Z,,,499,266,,,
000000106818,P650327,XFMR,MAIN,0079-1019980113,1998-01-13,,,,,,,,,,,,,,,36,3053,94215,121,212,2172,25,80,85,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,142,21,10,,,177,TRN_IEEE_INC_69KV,4,D1,7,1998-01-20,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,10.2452830189,SCREENING,,319,c2h6* c2h2*^^^!,,673.631901605,,,,0,,81.335,,1.92587946429,0.0324046064852,,,20110112T182617Z,,,559,226,,,
000000106818,P650327,XFMR,MAIN,0079-1019981216,1998-12-16,,,,,,,,,,,,,,,9,20825,84782,31,47,1696,31,63,18,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,101,19,4,,,129,TRN_IEEE_INC_69KV,2,DT,90,1999-03-16,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,5,,,36.085106383,SCREENING,,337,c2h2* o2*,,715.908178919,,,,0,,19.365,,0.738200892857,0.245629968625,,,20110112T182617Z,,,199,125,,,
000000106818,P650327,XFMR,MAIN,0079-1019990120,1999-01-20,,,,,,,,,,,,,,,0,11372,76907,50,94,1486,16,49,25,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,287,53,23,,,372,TRN_IEEE_INC_69KV,3,D1,30,1999-02-19,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Continue investigative sampling.",,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,9,,,15.8085106383,SURVEILLANCE,,35,ch4! c2h2*^ o2*,,586.319458076,,,,0,,19.16,,0.762928571429,0.147866904183,,,20110112T182617Z,,,234,115,,,
000000106818,P650327,XFMR,MAIN,0079-1019990225,1999-02-25,,,,,,,,,,,,,,,15,31146,166408,63,94,2102,30,87,39,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,163,20,12,,,201,TRN_IEEE_INC_69KV,4,D1,7,1999-03-04,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Continue high-frequency sampling.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,6,,,22.3617021277,SURVEILLANCE,,71,ch4! c2h6*! c2h2*^^! o2*,,656.517827313,,,,0,,35.49,,1.20563839286,0.187166482381,,,20110112T182617Z,,,328,180,,,
000000106818,P650327,XFMR,MAIN,0079-1019990317,1999-03-17,,,,,,,,,,,,,,,,,,,,,,,,,,,,,57,12,,0.02,31,0.02,0.12,0,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2000-03-16,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,,0.645161290323,,,,,,,,6,20110112T182617Z,,,,,,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1019990405,1999-04-05,,,,,40,,,,,,,,,,0,20043,96230,6,49,362,1,2,7,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,50,12,0,,,62,TRN_IEEE_INC_69KV,2,D1,90,1999-07-04,(Surveillance). High level (*). No recent significant increases. Lower-energy electrical discharge.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.38775510204,SURVEILLANCE,,110,c2h2* o2*,10.979800092,803.151427333,0.0360024660625,,,0,,9.395,,0.120776785714,0.208282240466,,,20110112T182617Z,,,65,9,113.422766667,,
000000106818,P650327,XFMR,MAIN,0079-1019991118,1999-11-18,,,,,,,,,,,,,,,15,6809,121095,125,269,4120,10,57,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,35,3,5,,,51,TRN_IEEE_INC_69KV,2,T1,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.3159851301,SCREENING,,227,h2! ch4*! c2h6! co!,,847.409130186,,,,8,,63.57,,0.717991071429,0.0562285808663,,,20110112T182617Z,,,476,192,,,
000000106818,P650327,XFMR,MAIN,0079-1020001211,2000-12-11,,,,,,,,,,,,,,,17,21969,94688,11,218,1891,5,10,17,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,3,0,,,38,TRN_IEEE_INC_69KV,4,D1,7,2000-12-18,One or more combustible gases have a positive long-term average rate. (C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.67431192661,SCREENING,-10,389,c2h2*^^! o2*,,858.528577623,,,,3,,57.675,,0.31434375,0.232014616424,,,20110112T182617Z,,,278,26,,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1020010214,2001-02-14,,,,,,,,,,,,,,,11,18980,75917,7,131,1184,2,7,8,,,,,,,36,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,2001-05-15,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). Lower-energy electrical discharge.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,9.03816793893,SCREENING,11,65,c2h2* o2*,,,,,,,water*,35.25,,0.1621875,0.25000987921,,,20110112T182617Z,,,166,16,,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1020010521,2001-05-21,,,,,,,,,,,,,,,12,17057,72506,7,137,1448,3,7,12,,,,,,,57,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,D1,30,2001-06-20,One or more combustible gases have a positive long-term average rate. (C2H2) Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,10.5693430657,SCREENING,21,96,c2h2*^ o2*,,,,,,,water*,37.665,,0.21653125,0.235249496593,,,20110112T182617Z,,,178,17,,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1020010614,2001-06-14,,,,,,,,,,,,,,,11,19562,86872,9,163,1868,4,9,16,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,D1,30,2001-07-14,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). Lower-energy electrical discharge. Continue investigative sampling.",,,,,,,,,,,,,,,,,11.4601226994,SURVEILLANCE,,24,c2h2*^ o2*,,,,,,,,41.68,,0.286160714286,0.225181876784,,,20110112T182617Z,,,212,22,,,
000000106818,P650327,XFMR,MAIN,0079-1020010620,2001-06-20,,,,,,,,,,,,,,,,,,,,,,,,,,,,,49,45,,0.01,30.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2002-06-20,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,16,,,,,,,0.326797385621,,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1020010821,2001-08-21,,,,,,,,,,,,,,,11,7108,59299,3,115,555,1,1,3,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-08-21,No anomalies.,,,,,,,,,,,,,,,,,4.82608695652,SCREENING,,68,,,,,,,,,31.955,,0.0565,0.119867114117,,,20110112T182617Z,,,134,5,,,
000000106818,P650327,XFMR,MAIN,0079-1020041022,2004-10-22,,,,,,,,,,,,,,,30,5179,88179,48,238,1855,8,26,0,,,,,,47,43,,0.03,27.9,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,52,14,3,,,87,TRN_IEEE_INC_69KV,1,,365,2005-10-22,No anomalies.,1,,365,2005-10-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,7.79411764706,SCREENING,15,1158,h2! ch4! c2h6!,,798.284758961,,,1.0752688172,11,water*,72.96,,0.312205357143,0.0587328048628,,,20110112T182617Z,,,350,82,,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1020051031,2005-10-31,,,,,40,,,,,,,,,,35,10236,112118,47,267,2129,6,22,3,,,,,,60,26,21,0.03,36.4,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,119,11,1,,,132,TRN_IEEE_INC_69KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,7.97378277154,SCREENING,4,374,o2*,8.12623895262,695.558011031,0.227960823441,,0.824175824176,1,,83.39,,0.320017857143,0.0912966695803,,,20110112T182617Z,,,380,75,124.706902444,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1020060803,2006-08-03,,,,,45,,,,,,,,,,49,6256,98635,48,302,3007,8,29,3,,,,,,45,35,23,0.03,39.7,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,2,37,5,0,,,42,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.95695364238,SCREENING,10,276,,7.77381534673,840.513793124,0.312266170579,,0.755667506297,0,water*,103.72,,0.362,0.0634257616465,,,20110112T182617Z,,,439,85,106.207040135,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1020070823,2007-08-23,,,,,56,,,,,,,,,,62,4385,80227,41,315,3383,8,33,2,,,,,,43,20,9,0.06,36.1,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,174,15,6,,,195,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,0,,,10.7396825397,SCREENING,-1,385,,7.50955510816,648.414500491,0.422349373502,,1.6620498615,0,,118.98,,0.341991071429,0.0546574096003,,,20110112T182617Z,,,461,82,82.9076353304,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1020080909,2008-09-09,,,,,43,,,,,,,,,,67,11424,91998,42,339,4464,10,43,3,,,,,,45,17,12,0.06,29.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,122,8,3,,,133,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,13.1681415929,SCREENING,-5,383,o2*,7.40803937356,692.468619807,0.37949302,,2.05479452055,0,,128.41,,0.408919642857,0.124176612535,,,20110112T182617Z,,,504,95,103.418210083,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1020090905,2009-09-05,,,,,40,,,,,,,,,,80,7575,74381,34,355,4508,6,36,3,,,,,,48,29,23,0.08,32.3,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,154,12,4,,,175,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,2,,,12.6985915493,SCREENING,6,361,,7.18417860144,663.565508332,0.511957645161,,2.47678018576,3,,144.23,,0.333361607143,0.10184052379,,,20110112T182617Z,,,514,76,83.7748593564,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1020100902,2010-09-02,,,,,47,,,,,,,,,,65,7710,72625,31,320,5186,14,44,0,,,,,,39,35,22,0.08,33.1,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,16.20625,SCREENING,10,362,,7.39523421144,961.106275521,0.458528475058,,2.416918429,0,water*,122.81,,,0.106161790017,,,20110112T182617Z,,,474,89,79.9382425799,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1020110814,2011-08-14,,,,,55,,,,,,,,,,73,7057,66140,27,336,5850,10,48,2,,,,,56,,14,7,0.072,28.4,,,,Clear,,3,,0.878,,,,,REVIEWED,,,,,,52,0,0,,,52,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits. Total furan has been increasing at a significant rate.,,0,,,17.4107142857,SCREENING,-8,346,,7.33173541388,798.284758961,0.536849280822,,2.53521126761,0,,133.79,,,0.106697913517,,,20111021T005314Z,,,496,85,71.0844505163,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-1020120726,2012-07-26,,,,,59,,UPSI,,,,,,,,80,7913,67309,30,331,5778,10,54,2,,,,,37,,25,10,0.042,26.7,,,,S/Pt,,2.5,,0.88,,,,,REVIEWED,,,,,,163,0,0,0,0,163,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. f_totalfuran_rate_warning Investigate possible reasons for increasing furan.,,,,,17.4561933535,SCREENING,3,347,,7.141319513,656.517827313,0.536564819674,,1.57303370787,,,139.89,,,0.117562287361,,,20120919T170845Z,,1,507,94,71.8635969434,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-10,2013-11-14,2013-11-15,,,0079-10,5,,UPSI,,,ROUTINE,,,,BOTTOM,118,4048,66763,36,490,7414,12,56,2,,,7.9,,52,,9,33,0.056,29.1,,,,CLEAR,9,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2014-02-12,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Electrical discharge or thermal fault. Possible degradation of cellulose.",1,,365,2014-11-14,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,15.1306122449,SCREENING,-16,476,h2*! co*! co2/co*,6.76765468067,,0.813771822157,,1.92439862543,,relsaturation*,206.54,,0.439241071429,0.0606323862019,,,20131231T192851Z,,,714,104,87.726664989,7.3000,1630
000000106818,P650327,XFMR,MAIN,0079-11,2013-11-14,2013-11-15,,,0079-11,32,,UPSI,,,ROUTINE,,,,BOTTOM,14,1439,67524,109,229,8394,18,198,0,,,7.8,,47,,9,10,0.04,35.1,,,,PARTICLES,9,1,,0.885,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T1,7,2013-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2014-11-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,36.6550218341,SCREENING,-16,476,ch4! c2h6*^^!,8.2679873254,,0.327112418247,,1.1396011396,,,55.49,,,0.0213109412949,,,20131231T193117Z,,,568,325,75.548123765,7.3000,1630
000000106818,P650327,XFMR,MAIN,79-10,2014-08-12,2014-08-15,2014-09-16,,79-10,30,,UPSI,,,ROUTINE,,,,BOTTOM,106,5141,78668,37,454,7190,13,66,1,,,9.2,,22,,18,21,0.068,23,,,,CLEAR,18,3,,0.879,,,,,REVIEWED,,,,,,150,0,0,0,0,150,TRN_IEEE_INC_69KV,4,T2,7,2014-08-19,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose. Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,,,,15.8370044053,SCREENING,-3,271,h2*! co*! co2/co*,7.03279890164,,0.634495436748,d1816_2* ift*,2.95652173913,,,187.995,,,0.0653505872782,,,20141001T143231Z,,,677,116,90.9194807777,,
000000106818,P650327,XFMR,MAIN,0079-10,2015-07-30,2015-08-03,2015-09-01,,0079-10,50,,UPSI,,,ROUTINE,,,,BOTTOM,118,5558,72306,39,462,8053,13,60,2,,,8.7,,47,,20,11,0.068,28.8,,,,PARTICLES,20,3,,0.88,,,,,REVIEWED,,,,,,259,0,0,0,0,259,TRN_IEEE_INC_69KV,2,T2,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (H2, CH4, C2H2) High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose.",1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,,,,17.4307359307,SCREENING,-1,352,h2* co* co2/co*,7.01281289161,599.057210262,0.719459917086,,2.36111111111,,,201.515,,0.470991071429,0.0768677564794,,,20150916T192851Z,,,694,112,78.0426772478,,
000010049379,D-573963,XFMR,MAIN,00076-219960110,1996-01-10,,,,,,,,,,,,,,,97,425,92102,27,492,1850,5,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,3.76016260163,INITIAL,,0,co*,,,,,,,,185.635,,0.125241071429,0.00461444919763,,,20110112T182617Z,,,623,34,,,
000010049379,D-573963,XFMR,MAIN,00076-219970312,1997-03-12,,,,,,,,,,,,,,,94,5905,103379,45,551,1116,9,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-12,No anomalies.,,,,,,,,,,,,,,,,,2.02540834846,SCREENING,,427,ch4! co*,,,,,,,,193.315,,0.239660714286,0.0571199179717,,,20110112T182617Z,,,709,64,,,
000010049379,D-573963,XFMR,MAIN,00076-219980109,1998-01-09,,,,,,,,,,,,,,,59,4209,95994,54,716,2263,15,20,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,47,4,4,,,67,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,12,,,3.16061452514,SCREENING,,303,c2h6! co*,,810.829183447,,,,0,,188.105,,0.340504464286,0.0438464904057,,,20110112T182617Z,,,864,89,,,
000010049379,D-573963,XFMR,MAIN,00076-219990120,1999-01-20,,,,,,,,,,,,,,,0,15401,147129,44,535,1872,8,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,88,22,26,,,156,TRN_IEEE_INC_69KV,1,,365,2000-01-20,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,20,,,3.49906542056,SCREENING,,376,co* o2*,,733.004950814,,,,0,,96.42,,0.239892857143,0.104676848208,,,20110112T182617Z,,,599,64,,,
000010049379,D-573963,XFMR,MAIN,00076-219991130,1999-11-30,,,,,,,,,,,,,,,43,2369,80556,46,659,1311,6,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,3,4,,,62,TRN_IEEE_INC_69KV,1,,365,2000-11-29,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,1.98937784522,SCREENING,,314,h2! co*,,833.98154085,,,,6,,161.71,,0.2291875,0.0294081136104,,,20110112T182617Z,,,764,62,,,
000010049379,D-573963,XFMR,MAIN,00076-220000131,2000-01-31,,,,,,,,,,,,,,,70,1881,101102,34,686,1222,1,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.78134110787,SURVEILLANCE,,62,h2! co*,,,,,,,,193.495,,0.13928125,0.0186049731954,,,20110112T182617Z,,,795,39,,,
000010049379,D-573963,XFMR,MAIN,00076-220000313,2000-03-13,,,,,,,,,,,,,,,70,3512,99602,37,847,1634,3,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-03-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.92916174734,SURVEILLANCE,,104,h2! co*,,,,,,,,222.505,,0.167330357143,0.0352603361378,,,20110112T182617Z,,,963,46,,,
000010049379,D-573963,XFMR,MAIN,00076-220000405,2000-04-05,,,,,,,,,,,,,,,32,4232,71190,26,671,1344,1,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-04-05,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.00298062593,SURVEILLANCE,,127,co*,,,,,,,,152.795,,0.107357142857,0.0594465514819,,,20110112T182617Z,,,733,30,,,
000010049379,D-573963,XFMR,MAIN,00076-220001208,2000-12-08,,,,,,,,,,,,,,,35,4691,72178,48,596,1991,5,16,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,35,3,0,,,41,TRN_IEEE_INC_69KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.34060402685,SCREENING,-7,247,ch4! c2h6! co*,,847.409130186,,,,3,,142.355,,0.256522321429,0.0649921028568,,,20110112T182617Z,,,700,69,,7.3000,1630
000010049379,D-573963,XFMR,MAIN,00076-220011213,2001-12-13,,,,,,,,,,,,,,,37,1978,69752,50,672,2175,10,20,0,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,2,0,,,31,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.23660714286,SCREENING,1,370,co*,,870.743429172,,,,0,,158.11,,0.303392857143,0.0283576098176,,,20110112T182617Z,,,789,80,,7.3000,1630
000010049379,D-573963,XFMR,MAIN,00076-220031107,2003-11-07,,,,,,,,,,,,,,,0,17707,76862,0,0,110,0,0,0,,,,,,45,14,,0.03,34.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,63,4,0,,,67,TRN_IEEE_INC_69KV,1,,365,2004-11-06,(Initial sample). No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,,INITIAL,-8,0,o2*,,774.474128728,,,0.867052023121,0,,0,,0,0.23037391689,,,20110112T182617Z,,,0,0,,7.3000,1630
000010049379,D-573963,XFMR,MAIN,00076-220041122,2004-11-22,,,,,,,,,,,,,,,29,9243,89821,37,684,2187,7,12,0,,,,,,40,26,,0.03,29.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,75,5,0,,,97,TRN_IEEE_INC_69KV,1,,365,2005-11-22,No anomalies.,1,,365,2005-11-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,12,,,3.19736842105,SCREENING,4,381,h2! ch4! c2h6! co*^^! o2*,,752.839639031,,,1.00334448161,5,,152.225,,0.210964285714,0.102904665947,,,20110112T182617Z,,,769,56,,7.3000,1630
000010049379,D-573963,XFMR,MAIN,00076-220041210,2004-12-10,,,,,55,,,,,,,,,,29,9860,81867,33,622,1906,0,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-12-10,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,3.06430868167,SURVEILLANCE,,18,co* o2*,10.3136833453,,0.598407729802,,,,,140.96,,0.152035714286,0.120439249026,,,20110112T182617Z,,,693,42,88.0566367719,,
000010049379,D-573963,XFMR,MAIN,00076-220051103,2005-11-03,,,,,40,,,,,,,,,,31,7319,94901,32,375,2802,18,11,0,,,,,,44,22,18,0.02,32.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,51,4,1,,,58,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,7.472,SCREENING,0,328,c2h4! co*,9.11351437615,800.694235401,0.340910020329,,0.611620795107,0,,98.77,,0.240566964286,0.0771224750003,,,20110112T182617Z,,,467,61,104.974830624,7.3000,1630
000010049379,D-573963,XFMR,MAIN,00076-220060809,2006-08-09,,,,,58,,,,,,,,,,28,2150,85880,40,507,2978,9,15,0,,,,,,55,30,13,0.02,32.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,33,60,5,3,,,68,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.87376725838,SCREENING,7,279,co*!,9.92599012182,780.528214176,0.506135543675,,0.615384615385,0,,119.395,,0.2431875,0.0250349324639,,,20110112T182617Z,,,599,64,86.6545258347,7.3000,1630
000010049379,D-573963,XFMR,MAIN,00076-220070823,2007-08-23,,,,,55,,,,,,,,,,25,5127,70218,38,654,2579,4,15,0,,,,,,48,24,11,0.03,39.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,46,3,2,,,51,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.94342507645,SCREENING,2,379,co*,10.5251529418,813.497762377,0.741566664935,,0.751879699248,0,,142.78,,0.213013392857,0.0730154661198,,,20110112T182617Z,,,736,57,73.7615755522,7.3000,1630
000010049379,D-573963,XFMR,MAIN,00076-220080909,2008-09-09,,,,,51,,,,,,,,,,35,2450,64348,42,702,2521,4,15,0,,,,,,43,19,10,0.02,31.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,43,2,3,,,50,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,3.59116809117,SCREENING,-2,383,co*,10.1495743799,821.866155549,0.900010653676,,0.634920634921,0,,161.42,,0.226888392857,0.038074221421,,,20110112T182617Z,,,798,61,67.2936491598,7.3000,1630
000010049379,D-573963,XFMR,MAIN,00076-220090817,2009-08-17,,,,,52,,,,,,,,,,41,3364,70923,46,826,3057,3,17,0,,,,,,39,47,24,0.04,30.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,27,1,3,,,42,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,3.700968523,SCREENING,16,342,co*,10.1800544165,879.610353097,0.953960736745,,1.31147540984,10,water*,189.725,,0.244464285714,0.0474317217264,,,20110112T182617Z,,,933,66,74.3831197532,7.3000,1630
000010049379,D-573963,XFMR,MAIN,00076-220100519,2010-05-19,,,,,45,,,,,,,,,,35,1358,57717,39,682,1814,4,11,0,,,,,,48,20,13,0.02,35.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2011-05-19,No anomalies.,1,,365,2011-05-19,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.65982404692,SCREENING,-1,275,co*,10.0926606881,,0.977328787345,,0.56338028169,,,157.82,,0.199785714286,0.0235285964274,,,20110112T182617Z,,,771,54,61.183011641,7.3000,1630
000010049379,D-573963,XFMR,MAIN,00076-220100902,2010-09-02,,,,,48,,,,,,,,,,27,5315,69292,45,683,8932,5,24,0,,,,,,55,25,15,0.03,30.6,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,93,0,0,,,93,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.0775988287,SCREENING,3,106,co*,10.4085858823,726.147728985,0.7731039348,,0.980392156863,0,,150.015,,,0.0767043814582,,,20110112T182617Z,,,784,74,75.480160307,7.3000,1630
000010049379,D-573963,XFMR,MAIN,76-2,2011-06-13,2011-06-13,2011-06-13,,,41,,UPSI,,,ROUTINE,SUNNY,,,BOTTOM,32,924,53937,51,732,3683,8,26,0,,,5.9,,,47,18,14,0.02,37.1,,,,CLEAR,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-06-12,No anomalies.,1,,365,2012-06-12,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.03142076503,SCREENING,-3,284,co*,10.2291385881,,1.10454847791,,0.539083557951,,,163.88,,0.322611607143,0.0171310973914,,,20110613T182746Z,,,849,85,58.1569652783,7.3000,1630
000010049379,D-573963,XFMR,MAIN,00076-220110819,2011-08-19,,,,,55,,,,,,,,,,3,6439,31884,1,23,249,0,1,0,,,,,48,,20,9,0.02,35.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,15,0,0,,,15,TRN_IEEE_INC_69KV,1,,365,2012-08-18,(Initial sample). No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.8260869565,INITIAL,-1,0,,8.4851854244,952.545354556,0.0632431902015,,0.558659217877,0,,7.14,,,0.201950821729,,,20111021T005313Z,,,28,2,35.5936337149,7.3000,1630
000010049379,D-573963,XFMR,MAIN,00076-220120726,2012-07-26,,,,,61,,UPSI,,,,,,,,51,9120,59050,5,210,1285,2,2,0,,,,,30,,39,15,0.024,29.2,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,41,0,0,0,0,41,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,6.11904761905,SCREENING,12,342,,7.30890414114,827.776040937,0.37379636975,d1816_2*,0.821917808219,,water*,88.83,,,0.154445385267,,,20120919T170845Z,,1,270,9,63.375129721,7.3000,1630
000010049379,D-573963,XFMR,MAIN,76-2,2013-07-24,2013-07-24,2013-08-26,,76-2,36,,UPSI,,,ROUTINE,,,,BOTTOM,73,8916,63725,7,328,2132,2,3,0,,,7.5,,22,,23,22,0.03,27.7,,,,CLEAR,,1.5,,0.882,,,,,REVIEWED,,,,,,35,0,0,0,0,35,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.5,SCREENING,1,363,,7.27503088371,847.409130186,0.528595753981,d1816_2*,1.08303249097,,,132.07,,,0.139913691644,,,20130910T192101Z,,,413,12,74.2183995326,7.3000,1630
000010049379,D-573963,XFMR,MAIN,76-2,2014-08-12,2014-08-15,2014-09-16,,76-2,36,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,59,0,0,59,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,,,,,,,,,,,,,,,,,,,20141001T133907Z,,,,,,,
000010049379,D-573963,XFMR,MAIN,76-2,2014-08-19,2014-08-19,2014-09-26,,76-2,28,,UPSI,,,ROUTINE,,,,BOTTOM,98,4923,64213,12,466,2846,3,5,0,,,7.3,,23,,21,27,0.036,27.3,,,,CLEAR,21,1.5,,0.884,,,,,REVIEWED,,,,,,59,0,0,0,0,59,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,6.10729613734,SCREENING,-0,391,co*,7.30850265102,,0.754296043935,d1816_2*,1.31868131868,,,181.925,,,0.0766667185772,,,20141001T194648Z,,,584,20,75.1173157066,,
000010049379,D-573963,XFMR,MAIN,00076-2,2015-07-30,2015-08-03,2015-09-01,,00076-2,68,,UPSI,,,ROUTINE,,,,BOTTOM,120,3476,68428,16,586,3545,4,6,0,,,7.6,,43,,34,10,0.036,29.7,,,,CLEAR,34,1.5,,0.88,,,,,REVIEWED,,,,,,40,0,5,0,0,45,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,6.04948805461,SCREENING,9,345,h2* co*,7.70622678944,830.840002478,0.899597196826,,1.21212121212,,,225.54,,0.0991339285714,0.0507979189805,,,20150916T172359Z,,,732,26,68.4332051873,,
000010049391,6537375,DIV,MAIN,075-2TC20100415,2010-04-15,,,,,15,,,,,,,,,,31415,1356,26729,7965,295,2168,15435,848,22516,,,,0,0,44,45,102,0.12,28.9,,,,Clear,,3,,0.881,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,T2,90,2010-07-14,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,0.685512524427,0.106465787822,,INITIAL,16,0,ch4* c2h6* c2h4* c2h2* c2h4/c2h2*,3.95156014806,,68.6437592336,color*,4.15224913495,,,33500.905,,382.640839286,0.0507314153167,,,20110101T000000Z,,,78474,24248,104.357162621,7.3000,1630
000010049391,6537375,DIV,MAIN,075-2TC20100902,2010-09-02,,,,,34,,,,,,,,,,21719,2296,24847,6615,230,6632,17564,118,4894,,,,0,0,49,61,62,0.096,27.9,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,419,0,0,,,419,LTC_DIVERTER_A,3,T3,30,2010-10-02,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,2,,,,,,,,,,,,,0,3.58888434818,0.0178382464097,,SCREENING,22,140,ch4* c2h4* c2h4/c2h2**,3.96951067844,539.36742201,59.8825523579,color*,3.44086021505,0,,22415.38,,165.867459821,0.0924055217934,,,20110101T000000Z,,,51140,24297,72.0328094826,7.3000,1630
000010049391,6537375,DIV,MAIN,075-2TC20110819,2011-08-19,,,,,35,,,,,,,,,,4414,9248,47271,5225,145,2490,21787,1718,31303,,,,,30,,56,55,0.03,33.3,,,,S/Sd,,3,,0.878,,,,,UNREVIEWED,,,,,,113,154,0,,,267,LTC_DIVERTER_A,2,T2,90,2011-11-17,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,0,0.696003577932,0.328803827751,,SCREENING,20,351,ch4* c2h6* c2h4* c2h2* c2h4/c2h2*,3.45986641845,701.977587576,19.982275803,color*,0.900900900901,0,,7271.145,,515.458352679,0.195637917539,,,20111021T190543Z,,,64592,28730,70.8161593707,7.3000,1630
000010049391,6537375,DIV,MAIN,75-2DIV20120201,2012-02-01,,,,,4,,,,,,,,,,25165,1491,16572,11559,300,3744,33472,2534,48649,,,,,,,33,126,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,T2,90,2012-05-01,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.688030586446,0.219223116187,,SCREENING,9,166,ch4* c2h6* c2h4* c2h2* c2h4/c2h2*,3.88072694095,,75.2461032833,,,,,29613,,,0.0899710354815,,,20120316T150124Z,,,121679,47565,89.5885072912,7.3000,1630
