equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049391,6537375,DIV,MAIN,75-2DIV20120726,2012-07-26,,,,,50,,UPSI,,,ROUTINE,,,,,23455,787,16786,11878,293,3291,37039,2936,44171,,,,,19,,62,34,0.08,23.9,,,,S/Pt,,3,,0.88,,,,,REVIEWED,,,,,,188,125,0,0,19,332,LTC_DIVERTER_A,2,T2,90,2012-10-24,Abnormal or high gas levels (*). Possible contact heating.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.838536596409,0.247179659875,,SCREENING,23,176,ch4* c2h6* c2h4* c2h2* c2h4/c2h2*,3.73207045238,638.812043068,73.6759393707,ift* color*,3.34728033473,,,27597.005,,,0.0468843083522,,,20120919T170846Z,,1,119772,51853,67.825737733,7.3000,1630
000010049391,6537375,DIV,MAIN,75-2DIV20130220,2013-02-20,,,,,10,417593,UPSI,,,,,,,,20778,1428,16267,12186,250,3288,40778,3367,44385,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,T2,90,2013-05-21,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.918733806466,0.276300672903,,SCREENING,,209,ch4* c2h6* c2h4* c2h2* c2h4/c2h2*,,,,,,,,24985.47,,,0.0877850863712,,,20130401T141022Z,,,121744,56331,,,
000010049391,6537375,DIV,MAIN,,2013-04-05,,,0,,14,,UPSI,1,,,,,,,35,18902,62172,29,27,442,151,27,166,,,,,56,,28,67,0.03,28.1,,,,S/Pt,,1.5,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-04-05,No anomalies.,1,,365,2014-04-05,No oil quality problems were detected.,,,,,,,,,,0.909638554217,0.931034482759,,INITIAL,5,0,,4.1612003655,,0.147973571624,,1.06761565836,,,55.405,,,0.304027536512,,,20130423T182521Z,Oil was replaced. D.D. 4-23-2013,,435,207,86.0097601213,7.3000,1630
000010049391,6537375,DIV,MAIN,75-2DIV,2013-07-24,2013-07-24,2013-08-26,,75-2DIV,39,,UPSI,,,ROUTINE,,,,BOTTOM,3033,21309,75349,656,410,1499,1038,70,5082,,,10.8,,33,,50,42,0.038,26.5,,,,PARTICLES,,1.5,,0.886,,,,,REVIEWED,,,,,,45,11,0,0,0,56,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.204250295159,0.106707317073,,SCREENING,18,110,,3.94478960848,816.224996064,6.48364940116,,1.43396226415,,,3528.93,,,0.282804018633,,,20130910T190039Z,,,10289,1764,99.0353058431,7.3000,1630
000010049391,6537375,DIV,MAIN,75-2DIV,2013-11-13,2013-11-15,,,75-2DIV,,424483,UPSI,,,ROUTINE,,,,BOTTOM,7777,9267,47810,1711,870,2673,2541,122,12909,,,8.6,,52,,25,,0.028,34.7,,,,PARTICLES,25,1.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-02-11,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2014-11-13,No oil quality problems were detected.,,,,,,,,,,0.196839414362,0.0713033313852,,SCREENING,3,112,ch4* c2h4* c2h2*,,,,,0.806916426513,,,9004.435,,,0.193829742732,,,20131231T184140Z,,,25930,4374,,7.3000,1630
000010049391,6537375,DIV,MAIN,75-2DIV,2014-02-05,2014-02-05,2014-02-12,,75-2DIV,11,426482,UPSI,,,ROUTINE,,,,BOTTOM,9397,12307,48226,2132,871,2863,3419,8,20524,,,10,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-05-06,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.166585460924,0.00375234521576,,SCREENING,,84,ch4* c2h4* c2h2*,3.93116167761,,26.3373513244,,,,,11246.985,,,0.255194293535,,,20140214T214951Z,,,36351,5559,90.1146240869,,
000010049391,6537375,DIV,MAIN,75-2DIV,2014-08-19,2014-08-19,2014-09-26,,75-2DIV,35,430905,U,,,ROUTINE,,,,BOTTOM,4506,18137,63281,947,386,1334,1223,32,6378,,,9.6,,16,,53,52,0.036,27,,,,CLEAR,53,1.5,,0.882,,,,,REVIEWED,,,,,,30,0,0,0,0,30,LTC_DIVERTER_A,2,,90,2014-11-17,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,0.191752900596,0.0337909186906,,SCREENING,19,195,ch4*,3.93642223688,,10.632248221,,1.33333333333,,,5104.065,,,0.286610515005,,,20141001T194336Z,,,13472,2202,88.5324037726,,
000010049391,6537375,DIV,MAIN,75-2DIV,2015-02-10,2015-02-13,2015-02-23,,75-2DIV,,433755,UPSI,,,ROUTINE,,,,BOTTOM,7362,12029,52025,1873,927,1839,2415,99,12552,,,9.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2015-05-11,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.192399617591,0.0528563801388,,SCREENING,,175,ch4* c2h4* c2h2*,,,,,,,,8569.245,,,0.231215761653,,,20150303T185013Z,,,25228,4387,,,
000010049391,6537375,DIV,MAIN,75-2DIV,2015-07-30,2015-08-03,2015-09-01,,75-2DIV,,43878,UPSI,,,ROUTINE,,,,BOTTOM,9863,15451,56572,2565,938,2345,3583,184,18283,,,11,,63,,57,40,0.032,28.7,,,,PARTICLES,57,2,,0.878,,,,,REVIEWED,,,,,,48,30,5,0,0,83,LTC_DIVERTER_A,2,,90,2015-10-28,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.19597440245,0.0717348927875,,SCREENING,21,170,ch4* c2h4* c2h2*,,808.216789321,,color*,1.1149825784,,,11548.225,,,0.273120978576,,,20150916T184456Z,,,35416,6332,,,
000010049391,6537375,DIV,MAIN,75-2DIV,2016-02-22,2016-02-22,2016-02-24,,75-2DIV,,442990,UPSI,,,ROUTINE,,,,BOTTOM,15784,6046,35335,4155,986,3085,5924,76,30685,,,10.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2016-05-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.193058497637,0.0182912154031,,SCREENING,,207,ch4* c2h4* c2h2*,,,,,,,,18505.14,,423.494348214,0.17110513655,,,20160226T164411Z,,,57610,10155,,,
000010049391,6537375,SEL,MAIN,75-2DIV20110826,2011-08-26,,,,,35,,,,,,,,,,6369,11870,51478,6302,173,2726,2518,472,300,,,,,43,,54,53,0.12,24.9,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,39,0,0,,,39,LTC_SELECTOR_A,3,T3,30,2011-09-25,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,8.39333333333,0.0748968581403,,INITIAL,20,0,ch4* c2h6* c2h4* c2h2* c2h4/c2h2**,4.11691410735,833.98154085,17.7057650874,ift* color*,4.81927710843,0,,6461.91,,39.2594285714,0.23058393877,,,20111021T190543Z,,,16134,9292,76.3035049261,7.3000,1630
000010049391,6537375,SEL,MAIN,075-2SW20120201,2012-02-01,,,,,4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20120316T150124Z,,,,,,,
000010049391,6537375,SEL,MAIN,,2012-03-26,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Unable to sample due to vacuum,UNREVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20120402T192404Z,,,,,,,
000010049391,6537375,SEL,MAIN,075-2SW20120417,2012-04-17,2012-04-17,,,,20,,UPSI,,,,,,,,155,880,61065,100,516,3664,3169,518,1820,,,7.2,,37,,33,60,0.096,32.5,,,,PARTICLES,,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2012-05-17,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,1.74120879121,5.18,,SCREENING,9,235,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,4.41919097867,,1.55552421419,color*,2.95384615385,,,441.015,,,0.0144108736592,,,20120502T152546Z,,,6278,3787,72.5193587751,7.3000,1630
000010049391,6537375,SEL,MAIN,075-2SW20120726,2012-07-26,,,,,40,,UPSI,,,ROUTINE,,,,,156,7100,80846,99,520,2862,2972,461,1627,,,9.7,,57,,46,37,0.136,22.3,,,,S/Pt,,3,,0.88,,,,,REVIEWED,,,,,,292,0,0,0,0,292,LTC_SELECTOR_A,3,T2,30,2012-08-25,Abnormal or high gas levels (*). Possible contact heating.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,1.82667486171,4.65656565657,,SCREENING,16,100,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,4.25913644131,584.176328158,1.23082945782,ift* color*,6.09865470852,,,424.34,,,0.0878212898597,,,20120919T170846Z,,1,5835,3532,90.8101085715,7.3000,1630
000010049391,6537375,SEL,MAIN,075-2SW20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,21082,1271,16181,12297,260,3309,40966,3379,44691,,,14.3,,,,46,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2013-05-21,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.916649884764,0.274782467268,,SCREENING,,209,ch4* c2h6* c2h4* c2h2* c2h4/c2h2*,,,,,,,,25318.57,,,0.0785489153946,,,20130401T141022Z,"Tapchanger maintenance performed, march 2013. D.D.",,122675,56642,,,
000010049391,6537375,SEL,MAIN,,2013-04-05,,,,,12,,UPSI,1,,,,,,,16,18621,60806,27,25,443,148,27,158,,,8,,53,,20,52,0.03,28.4,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2013-07-04,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2014-04-05,No oil quality problems were detected.,,,,,,,,,,0.936708860759,1,,INITIAL,-1,0,c2h2* c2h6/ch4* c2h4/c2h2*,4.22612443978,,0.0985532775361,,1.05633802817,,,35.36,,,0.306236226688,,,20130423T183224Z,Oil was replaced. D.D. 4-5-2013,,401,202,85.0170788953,7.3000,1630
000010049391,6537375,SEL,MAIN,75-2SW,2013-07-24,2013-07-24,2013-08-26,,75-2SW,42,,UPSI,,,ROUTINE,,,,BOTTOM,3410,16494,58955,690,435,1538,1087,73,5363,,,8.8,,49,,57,42,0.034,28.5,,,,CLEAR,,1.5,,0.886,,,,,REVIEWED,,,,,,56,12,0,0,0,68,LTC_SELECTOR_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.20268506433,0.105797101449,,SCREENING,21,110,ch4* c2h4* c2h2*,3.94107182842,789.089135141,8.94816481152,,1.19298245614,,,3933.645,,,0.279772707998,,,20130910T185824Z,,,11058,1850,78.6514727218,7.3000,1630
000010049391,6537375,SEL,MAIN,075-2SW,2013-11-13,2013-11-15,,,075-2SW,,16234,UPSI,,,ROUTINE,,,,BOTTOM,8339,7413,45319,1750,885,2723,2574,124,13147,,,8.2,,38,,29,,0.04,33.6,,,,CLEAR,29,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2014-02-11,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2014-11-13,No oil quality problems were detected.,,,,,,,,,,0.1957861109,0.0708571428571,,SCREENING,6,112,ch4* c2h6* c2h4* c2h2*,,,,,1.19047619048,,,9588.67,,181.88984375,0.163573777003,,,20131231T183837Z,,,26819,4448,,7.3000,1630
000010049391,6537375,SEL,MAIN,,2013-11-13,,,,,,424483,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205000Z,,,,,,,
000010049391,6537375,SEL,MAIN,75-2SW,2014-02-05,2014-02-05,2014-02-12,,75-2SW,13,,UPSI,,,ROUTINE,,,,BOTTOM,9202,13251,49979,2092,875,2775,3333,14,19921,,,10.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2014-05-06,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.167310877968,0.00669216061185,,SCREENING,,84,ch4* c2h4* c2h2*,3.92969798042,,25.0989072315,,,,,11003.175,,,0.265131355169,,,20140214T215103Z,,,35437,5439,91.2960309779,,
000010049391,6537375,SEL,MAIN,75-2SW,2014-08-19,2014-08-27,2014-09-26,,75-2SW,39,,UPSI,,,ROUTINE,,,,BOTTOM,4373,10657,47214,883,377,1219,1109,26,5986,,,7.2,,24,,54,45,0.026,33.3,,,,CLEAR,54,2,,0.88,,,,,REVIEWED,,,,,,31,0,0,0,0,31,LTC_SELECTOR_A,2,,90,2014-11-17,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.185265619779,0.0294450736127,,SCREENING,20,195,ch4* c2h4* c2h2*,3.9336102542,,13.624620413,color*,0.780780780781,,,4936.375,,,0.225716948363,,,20141001T211509Z,,,12754,2018,65.3486127119,,
000010049391,6537375,SEL,MAIN,75-2SW,2015-02-10,2015-02-13,2015-02-23,,75-2SW,,,UPSI,,,ROUTINE,,,,BOTTOM,13,18422,63232,4,75,717,20,2,46,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2015-05-11,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.434782608696,0.5,,INITIAL,,0,c2h2* c2h4/c2h2*,,,,,,,,30.48,,,0.291339827935,,,20150303T184749Z,,,160,26,,,
000010049391,6537375,SEL,MAIN,075-2SW,2015-07-30,2015-08-03,2015-09-01,,075-2SW,,,UPSI,,,ROUTINE,,,,BOTTOM,14326,11815,50817,2963,1159,2641,3962,199,20722,,,10.9,,34,,53,38,0.034,28.7,,,,CLEAR,53,2,,0.878,,,,,REVIEWED,,,,,,49,0,0,0,0,49,LTC_SELECTOR_A,2,,90,2015-10-28,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.191197760834,0.0671616604792,,SCREENING,19,170,ch4* c2h6* c2h4* c2h2*,,805.658262849,,color*,1.18466898955,,,16251.81,,,0.232500934727,,,20150916T184140Z,,,43331,7124,,,
000010049391,6537375,SEL,MAIN,075-2SW,2016-02-22,2016-02-22,2016-02-24,,075-2SW,,,UPSI,,,ROUTINE,,,,BOTTOM,19,12760,57389,5,156,1261,27,2,53,,,7.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2016-05-22,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.509433962264,0.4,,INITIAL,,0,c2h2* c2h4/c2h2*,,,,,,,,51.725,,0.809647321429,0.222342260712,,,20160226T164253Z,,,262,34,,,
000010049392,01-8226-60990-2,LTC,MAIN,,2009-08-17,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,4,24211,74024,5,59,720,32,2,8,,,9.9,,,41,49,,0.04,29.3,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049392,01-8226-60990-2,LTC,MAIN,,2010-09-02,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,3,19251,62012,2,20,616,3,0,1,,,8.2,,,36,37,,0.028,41.4,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,48,0,0,0,0,48,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,381,,,808.2167893,,,0.676328502,,,6.725,,,0.310439915,,,20110101T000000Z,,,29,5,,7.3000,1630
000010049392,01-8226-60990-2,LTC,MAIN,008-1TC20110826,2011-08-26,,,,,,,,,,,,,,,2,19395,60014,0,20,625,2,0,0,,,,,34,,29,,0.036,34.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,32,0,0,,,32,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,6,358,,,858.5285776,,,1.031518625,0,,5.63,,,0.323174593,,,20111021T185022Z,,,24,2,,7.3000,1630
000010049392,01-8226-60990-2,LTC,MAIN,008-1TC20120201,2012-02-01,,,,,,,,,,,,,,,0,22907,63533,1,11,560,1,0,0,,,,,,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-6,159,,,,,,,,,1.995,,,0.360552783593,,,20120316T150124Z,,,13,2,,7.3000,1630
000010049392,01-8226-60990-2,LTC,MAIN,008-1TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,2,26968,69790,1,19,555,2,0,0,,,,,20,,41,,0.034,30.9,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,53,0,0,0,0,53,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,176,,,795.921180114,,,1.1003236246,,,5.45,,,0.386416392033,,,20120919T170846Z,,1,24,3,,7.3000,1630
000010049392,01-8226-60990-2,LTC,MAIN,008-1TC20130220,2013-02-20,,,,,,174990,UPSI,,,,,,,,0,26964,69634,1,6,485,2,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,1.11,,,0.387224631645,,,20130401T141022Z,,,9,3,,,
000010049392,01-8226-60990-2,LTC,MAIN,8-1TC,2013-07-24,2013-07-24,2013-08-26,,8-1TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,1,23208,61366,1,17,565,1,0,0,,,8.5,,46,,35,33,0.038,26.6,,,,PARTICLES,,1.5,,0.884,,,,Sample handle missing,REVIEWED,,,,,,68,6,0,0,0,74,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,10,154,,9.7334917696,764.997453513,0.0195119292217,,1.42857142857,,,4.075,,,0.378189877131,,,20130910T160555Z,,,20,2,79.7518930887,7.3000,1630
000010049392,01-8226-60990-2,LTC,MAIN,8-1TC,2014-02-05,2014-02-05,2014-02-12,,8-1TC,9,188872,UPSI,,,ROUTINE,,,,BOTTOM,0,21588,56630,13,42,135,4,0,0,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,11.1230276618,,0.0474009092686,,,,,7.62,,,0.381211372064,,,20140214T212419Z,,,59,17,83.0144999061,,
000010049392,01-8226-60990-2,LTC,MAIN,8-1TC,2014-08-12,2014-08-15,2014-09-16,,8-1TC,38,196444,UPSI,,,ROUTINE,,,,BOTTOM,3,25112,77011,1,17,516,2,0,0,,,10.3,,20,,17,15,0.036,30.6,,,,CLEAR,17,2,,0.883,,,,,REVIEWED,,,,,,54,0,0,0,0,54,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,-5,188,,7.63577836956,,0.0196866070566,color*,1.17647058824,,,6.09,,,0.326083286803,,,20140930T204534Z,,,23,3,96.9226503734,,
000010049392,01-8226-60990-2,LTC,MAIN,8-1TC,2015-02-10,2015-02-13,2015-02-23,,8-1TC,10,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample under repair,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20150303T181617Z,,,,,,,
000010049392,01-8226-60990-2,LTC,MAIN,8-1TC,2015-02-26,2015-02-26,2015-03-04,,8-1TC,10,202928,UPSI,,,ROUTINE,,,,BOTTOM,0,25020,64480,1,12,535,2,0,0,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,198,,,,,,,,,2.19,,,0.388027295285,,,20150312T124657Z,,,15,3,,,
000010049392,01-8226-60990-2,LTC,MAIN,008-1TC,2015-07-30,2015-08-03,2015-09-01,,008-1TC,30,209742,UPSI,,,ROUTINE,,,,BOTTOM,0,29135,70681,1,24,605,3,0,0,,,10,,36,,26,30,0.042,29.1,,,,PARTICLES,26,2,,0.882,,,,,REVIEWED,,,,,,71,30,0,0,0,101,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,4,154,,,759.640471795,,color*,1.44329896907,,,4.365,,,0.412204128408,,,20150916T143356Z,,,28,4,,,
000010049392,01-8226-60990-2,LTC,MAIN,008-1TC,2016-03-01,2016-03-01,2016-03-08,,008-1TC,10,217730,UPSI,,,ROUTINE,,,,BOTTOM,0,21402,46993,1,11,1129,41,4,40,,,7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215,c2h2*,5.24309618312,,0.0211740324364,,,,,5.795,,0.707669642857,0.455429532058,,,20160311T200535Z,,,97,46,70.7705606128,,
000010049339,70370-1,XFMR,MAIN,00078-719960117,1996-01-17,,,,,,,,,,,,,,,0,486,24312,8,90,103,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.14444444444,INITIAL,,0,,,,,,,,,16.2,,0.0319241071429,0.0199901283317,,,20110112T182617Z,,,99,9,,,
000010049339,70370-1,XFMR,MAIN,00078-719970228,1997-02-28,,,,,,,,,,,,,,,0,971,53472,27,222,298,1,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,1.34234234234,SCREENING,,408,ch4!,,,,,,,,39.975,,0.123348214286,0.0181590365051,,,20110112T182617Z,,,256,34,,,
000010049339,70370-1,XFMR,MAIN,00078-719980109,1998-01-09,,,,,,,,,,,,,,,0,4608,54743,30,231,380,1,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,1.64502164502,SCREENING,,315,,,937.014593892,,,,0,,41.595,,0.133754464286,0.0841751456807,,,20110112T182617Z,,,268,37,,,
000010049339,70370-1,XFMR,MAIN,00078-719990115,1999-01-15,,,,,,,,,,,,,,,3,4287,54987,36,274,406,1,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,1.48175182482,SCREENING,,371,,,980.233929701,,,,0,,52.335,,0.158741071429,0.0779638823722,,,20110112T182617Z,,,321,44,,,
000010049339,70370-1,XFMR,MAIN,00078-719991118,1999-11-18,,,,,,,,,,,,,,,3,2461,56713,46,309,454,1,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,4,0,,,15,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.46925566343,SCREENING,,307,,,1088.86571305,,,,6,,58.635,,0.205950892857,0.0433939308448,,,20110112T182617Z,,,369,57,,,
000010049339,70370-1,XFMR,MAIN,00078-720001208,2000-12-08,,,,,,,,,,,,,,,0,4738,63750,42,245,501,2,17,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,6,0,,,31,TRN_IEEE_INC_69_288KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,2.04489795918,SCREENING,-6,386,,,944.537147813,,,,5,,44.13,,0.225941964286,0.0743215686275,,,20110112T182617Z,,,306,61,,7.3000,1630
000010049339,70370-1,XFMR,MAIN,00078-720010514,2001-05-14,,,,,,,,,,,,,,,2,4017,44221,35,195,468,2,17,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2002-05-14,No anomalies.,,,,,,,,,,,,,,,,,2.4,SCREENING,,157,,,,,,,,,37.13,,0.201660714286,0.0908391940481,,,20110112T182617Z,,,251,54,,,
000010049339,70370-1,XFMR,MAIN,00078-720020104,2002-01-04,,,,,,,,,,,,,,,6,3876,38310,12,113,329,1,3,0,,,,,,,39,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,3,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.91150442478,SCREENING,12,235,,,1088.86571305,,,,5,water*,26.355,,0.0587946428571,0.101174628034,,,20110112T182617Z,,,135,16,,7.3000,1630
000010049339,70370-1,XFMR,MAIN,00078-720031031,2003-10-31,,,,,,,,,,,,,,,3,2055,37635,18,135,249,0,2,0,,,,,,42,45,,0.03,37.1,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2004-10-30,No anomalies.,1,,365,2004-10-30,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.84444444444,SCREENING,16,665,,,1047.11484571,,,0.808625336927,0,water*,27.3,,0.0707857142857,0.0546034276604,,,20110112T182617Z,,,158,20,,7.3000,1630
000010049339,70370-1,XFMR,MAIN,00078-720041104,2004-11-04,,,,,,,,,,,,,,,3,5667,57917,30,163,521,2,8,0,,,,,,56,21,,0.04,38.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2005-11-04,No anomalies.,1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.1963190184,SCREENING,-0,370,ch4!,,1066.24249989,,,1.04166666667,0,,32.37,,0.14675,0.0978469188667,,,20110112T182617Z,,,206,40,,7.3000,1630
000010049339,70370-1,XFMR,MAIN,00078-720051026,2005-10-26,,,,,25,,,,,,,,,,3,6366,79074,47,225,627,3,12,0,,,,,,48,27,40,0.05,39.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,7,5,9,,,33,TRN_IEEE_INC_69_288KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,2.78666666667,SCREENING,5,356,ch4!,10.8506492254,1047.11484571,0.216293207629,,1.25313283208,10,water* relsaturation*,43.545,,0.2270625,0.0805068669854,,,20110112T182617Z,,,290,62,93.1997268621,7.3000,1630
000010049339,70370-1,XFMR,MAIN,00078-720060803,2006-08-03,,,,,55,,,,,,,,,,1,5448,89588,59,290,881,4,18,0,,,,,,50,38,18,0.03,39.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,0,5,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.03793103448,SCREENING,12,281,,11.0812050758,1088.86571305,0.25814935116,,0.763358778626,1,water*,53.26,,0.298379464286,0.0608117158548,,,20110112T182617Z,,,372,81,92.7070859026,7.3000,1630
000010049339,70370-1,XFMR,MAIN,00078-720070906,2007-09-06,,,,,60,,,,,,,,,,2,2044,61059,62,240,1044,4,25,0,,,,,,46,17,7,0.02,33.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,6,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.35,SCREENING,-5,399,,10.565497823,1066.24249989,0.331276037688,,0.602409638554,2,,45.26,,0.338004464286,0.0334758184707,,,20110112T182617Z,,,333,91,61.275340163,7.3000,1630
000010049339,70370-1,XFMR,MAIN,00078-720080909,2008-09-09,,,,,43,,,,,,,,,,0,2271,62961,63,239,878,4,22,0,,,,,,49,21,15,0.04,33.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.67364016736,SCREENING,-0,369,,11.0035166332,1047.11484571,0.303859055787,,1.2012012012,1,,43.08,,0.328950892857,0.0360699480631,,,20110112T182617Z,,,328,89,67.1554615097,7.3000,1630
000010049339,70370-1,XFMR,MAIN,00078-720090825,2009-08-25,,,,,,,,,,,,,,,3,2248,69769,74,273,1097,4,32,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-08-25,No anomalies.,,,,,,,,,,,,,,,,,4.01831501832,SCREENING,,350,c2h6!,,,,,,,,52.2,,0.408848214286,0.0322206137396,,,20110112T182617Z,,,386,110,,,
000010049339,70370-1,XFMR,MAIN,00078-720090827,2009-08-27,,,,,30,,,,,,,,,,2,2523,70110,77,270,722,5,37,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.67407407407,SURVEILLANCE,,2,,10.68763484,,0.306713570428,,,,,50.675,,0.444772321429,0.0359863072315,,,20110112T182617Z,,,391,119,78.9549402204,,
000010049339,70370-1,XFMR,MAIN,00078-720100902,2010-09-02,,,,,45,,,,,,,,,,0,2954,58306,70,226,1208,7,46,0,,,,,,47,20,13,0.03,37.6,,,,S/Sd,,1.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.34513274336,SCREENING,-1,371,,10.5817105745,1088.86571305,0.315987960682,,0.797872340426,0,,40.785,,,0.0506637395808,,,20110112T182617Z,,,349,123,62.2746847484,7.3000,1630
000010049339,70370-1,XFMR,MAIN,00078-720110814,2011-08-14,,,,,40,,,,,,,,,,0,2428,56961,70,223,1339,6,55,0,,,,,28,,19,15,0.032,34.6,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.00448430493,SCREENING,-2,346,,10.5732944553,1047.11484571,0.317783250649,d1816_2*,0.924855491329,0,,40.23,,,0.0426256561507,,,20111021T005314Z,,,354,131,61.7743840888,7.3000,1630
000010049339,70370-1,XFMR,MAIN,00078-720120706,2012-07-06,,,,,59,,UPSI,,,,,,,,0,4014,63356,81,229,1288,7,93,0,,,,,41,,23,9,0.024,33.2,,,,S/Pt,,2,,0.878,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,2,T1,90,2012-10-04,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.62445414847,SCREENING,1,327,c2h6*,9.90186358087,1015.93071159,0.311197594717,d1816_2*,0.722891566265,,,41.325,,,0.063356272492,,,20120920T131545Z,,1,410,181,64.9229946634,7.3000,1630
000010049339,70370-1,XFMR,MAIN,78-7,2013-07-24,2013-07-24,2013-08-26,,78-7,30,,UPSI,,,ROUTINE,,,,BOTTOM,1,5186,62694,75,226,1335,6,71,0,,,7,,54,,15,18,0.038,34.6,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.90707964602,SCREENING,-7,383,c2h6*,10.4046499028,1002.85714286,0.28446311023,,1.09826589595,,,41.77,,,0.0827192394807,,,20130910T211131Z,,,379,152,72.4340146349,7.3000,1630
000010049339,70370-1,XFMR,MAIN,78-7,2014-08-12,2014-08-15,2014-09-16,,78-7,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,8092,77781,72,234,1133,7,79,0,,,8.7,,19,,13,14,0.028,31.6,,,,CLEAR,13,2,,0.878,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.84188034188,SCREENING,-10,384,c2h6*,10.5484121006,,0.233382892769,d1816_2*,0.886075949367,,,42.225,,,0.10403568995,,,20141001T141734Z,,,392,158,89.6024190985,,
000010049339,70370-1,XFMR,MAIN,00078-7,2015-07-30,2015-08-03,2015-09-01,,00078-7,54,,UPSI,,,ROUTINE,,,,BOTTOM,2,1550,52086,82,216,1334,10,86,0,,,5.5,,34,,22,11,0.034,32.1,,,,PARTICLES,22,2,,0.887,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,6.17592592593,SCREENING,0,352,c2h6*,9.65406572183,980.233929701,0.368324188371,d1816_2*,1.05919003115,,,41.03,,0.689883928571,0.029758476366,,,20150916T125912Z,,,396,178,53.2776309948,,
000010049495,1922211,XFMR,MAIN,13119980109,1998-01-09,,,,,,,,,,,,,,,0,14373,100347,0,31,243,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,53,15,9,,,77,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.83870967742,INITIAL,,0,,,795.921180114,,,,0,,5.58,,,0.143232981554,,,20110112T182617Z,,,31,0,,,
000010049495,1922211,XFMR,MAIN,13119990203,1999-02-03,,,,,,,,,,,,,,,0,4066,95727,1,15,189,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,46,0,14,,,67,TRN_IEEE_INC_69_288KV,1,,365,2000-02-03,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,12.6,SCREENING,,390,,,813.497762377,,,,0,,2.7,,,0.0424749548194,,,20110112T182617Z,,,16,1,,,
000010049495,1922211,XFMR,MAIN,13119991118,1999-11-18,,,,,,,,,,,,,,,7,16771,84977,3,86,652,3,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,51,3,5,,,87,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,28,,,7.58139534884,SCREENING,,288,,,800.694235401,,,,0,,22.525,,,0.197359285454,,,20110112T182617Z,,,100,7,,,
000010049495,1922211,XFMR,MAIN,13120010521,2001-05-21,,,,,,,,,,,,,,,14,13002,128049,4,191,1050,5,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2002-05-21,No anomalies.,,,,,,,,,,,,,,,,,5.49738219895,SCREENING,,550,,,,,,,,,48.455,,,0.101539254504,,,20110112T182617Z,,,214,9,,,
000010049495,1922211,XFMR,MAIN,13120020108,2002-01-08,,,,,,,,,,,,,,,21,12858,73989,1,26,425,1,0,0,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,38,4,5,,,47,TRN_IEEE_INC_69_288KV,1,,365,2003-01-08,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,16.3461538462,SCREENING,-0,232,,,837.204686681,,,,0,,25.695,,,0.173782589304,,,20110112T182617Z,,,49,2,,7.3000,1630
000010049495,1922211,XFMR,MAIN,13120020702,2002-07-02,,,,,,,,,,,,,,,10,20337,84482,2,48,508,2,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-07-02,No anomalies.,,,,,,,,,,,,,,,,,10.5833333333,SCREENING,,175,,,,,,,,,18.67,,,0.240725835089,,,20110112T182617Z,,,62,4,,,
000010049495,1922211,XFMR,MAIN,13120051205,2005-12-05,,,,,30,,,,,,,,,,1,4147,108217,4,18,390,10,40,0,,,,,,51,27,32,0.04,29.5,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,92,14,2,,,119,TRN_IEEE_INC_69_288KV,2,T3,90,2006-03-05,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2006-12-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,6,,,21.6666666667,SCREENING,5,1252,c2h6!,7.43654808646,727.489192187,0.0162982720867,,1.35593220339,5,water* relsaturation*,4.39,,,0.0383211510206,,,20110112T182617Z,,,73,54,121.597685869,7.3000,1630
00000000140,K547333-0000140,XFMR,MAIN,000014019980309,1998-03-09,,,,,,,,,,,,,,,9,3461,95483,32,72,906,9,29,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,2,T,90,1998-06-07,Possible unidentified thermal problem.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,0.90625,12.5833333333,INITIAL,,0,c2h6/ch4*,,,,d1816_1* d1816_2*,,,,22.095,,,0.0362472900935,,,20110101T000000Z,,,151,70,,,
00019-1,C-498553,XFMR,MAIN,00019-119940219,1994-02-19,,,,,,,,,,,,,,,19202,106,78076,7346,0,8737,6998,484,19048,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D1,90,1994-05-20,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,,INITIAL,,0,h2* ch4* c2h6* c2h4* c2h2*,,,,,,,,20830.81,,,0.00135765151903,,,20110112T182617Z,,,53078,14828,,,
000010049449,C-01590-5-1,DIV,MAIN,76-11TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049449,C-01590-5-1,DIV,MAIN,76-11TC20090817,2009-08-17,,,,,35,,,,,,,,,,4378,14421,74796,1685,917,2407,2550,152,10769,,,,0,0,40,52,51,0.04,30.9,,,,S/Sd,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2009-11-15,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2010-08-17,No oil quality problems were detected.,,,,,,,,,,0.236790788374,0.0902077151335,,INITIAL,19,0,ch4* c2h4* c2h2*,3.95169773212,,10.3574791532,,1.29449838188,,,5442.83,,,0.192804428044,,,20110101T000000Z,,,20451,4387,99.7028649368,7.3000,1630
000010049449,C-01590-5-1,DIV,MAIN,76-11TC20100902,2010-09-02,,,,,35,,,,,,,,,,4025,10859,61731,1880,1047,6831,2998,56,9423,,,,0,0,43,45,44,0.05,28.8,,,,M/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,40,16,0,,,56,LTC_DIVERTER_A,2,,90,2010-12-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.318157699247,0.0297872340426,,SCREENING,16,381,ch4* c2h4* c2h2*,4.00928949731,830.840002478,11.6781629744,,1.73611111111,0,,5012.27,,,0.175908376667,,,20110101T000000Z,,,19429,4934,83.3680165628,7.3000,1630
000010049449,C-01590-5-1,DIV,MAIN,76-11TC20110816,2011-08-16,,,,,40,,,,,,,,,,4368,11428,57860,2272,996,2665,3855,1111,11770,,,,,24,,38,31,0.03,40.8,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,32,39,0,,,71,LTC_DIVERTER_A,2,,90,2011-11-14,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2012-08-15,No oil quality problems were detected.,,,,,,,,,0,0.327527612574,0.488996478873,,SCREENING,12,348,ch4* c2h6* c2h4* c2h2*,3.92149301322,858.528577623,13.4295306265,,0.735294117647,0,,5546.705,,,0.197511234013,,,20111021T185022Z,,,24372,7238,78.6199155092,7.3000,1630
000010049449,C-01590-5-1,DIV,MAIN,76-11DV20120201,2012-02-01,,,,,12,,,,,,,,,,5912,1711,4842,69344,58,586,345444,64901,8258,,,,,,,35,91,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,4,T3,7,2012-02-08,Abnormal or high gas levels (*). Severe contact heating. Investigate immediately.,,,,,,,,,,,,,,,41.8314361831,0.935928126442,,SCREENING,10,169,ch4* c2h6* c2h4* c2h6/ch4* c2h4/c2h2***,3.58313516138,,87.9167421237,,,,,11764.74,,,0.35336637753,,,20120316T150124Z,,,493917,479689,57.5180037802,7.3000,1630
000010049449,C-01590-5-1,DIV,MAIN,76-11DV20120726,2012-07-26,,,,,35,,UPSI,,,ROUTINE,,,,,392,19243,62107,1652,82,954,16152,3571,729,,,,,21,,68,66,0.036,26.7,,,,S/Cb,,2,,0.882,,,,,REVIEWED,,,,,,26,31,0,0,0,57,LTC_DIVERTER_A,4,T3,7,2012-08-02,Abnormal or high gas levels (*). Severe contact heating. Investigate immediately.,2,,,,,,,,,,,,,,22.1563786008,2.16162227603,,INITIAL,25,0,ch4* c2h6* c2h4* c2h6/ch4** c2h4/c2h2***,3.35450817323,884.293329151,3.17908975016,color*,1.34831460674,,,707.36,,,0.309836250342,,,20120919T170845Z,,1,22578,21375,81.0608921018,7.3000,1630
000010049449,C-01590-5-1,DIV,MAIN,76-11DV20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,1299,16453,42031,2023,124,1260,17783,3558,2710,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,3,T3,30,2013-03-22,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,,,,,,,,,,,,,,,6.56199261993,1.75877409787,,SCREENING,,209,ch4* c2h6* c2h4* c2h6/ch4** c2h4/c2h2**,,,,,,,,1804.865,,,0.391449168471,,,20130401T141022Z,,,27497,23364,,,
000010049449,C-01590-5-1,DIV,MAIN,76-11DV,2013-07-24,2013-07-24,2013-08-26,,76-11DV,29,,UPSI,,,ROUTINE,,,,BOTTOM,2850,19235,60589,2054,313,1538,16125,3324,4147,,,11,,38,,49,61,0.036,31.1,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,32,0,0,0,0,32,LTC_DIVERTER_A,3,T3,30,2013-08-23,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,3.88835302628,1.61830574489,,SCREENING,17,154,ch4* c2h6* c2h4* c2h6/ch4** c2h4/c2h2**,3.76243747236,858.528577623,8.95870429649,,1.1575562701,,,3479.975,,,0.317466866923,,,20130910T194921Z,,,28813,21503,86.5101048773,7.3000,1630
000010049449,C-01590-5-1,DIV,MAIN,76-11DV,2013-11-14,2013-11-15,,,76-11DV,8,95421,UPSI,,,ROUTINE,,,,BOTTOM,4050,14546,53025,2443,399,1843,18721,3679,6110,,,10.5,,45,,30,94,0.04,35.7,,,,PARTICLES,30,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,3,T3,30,2013-12-14,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,2,,,,,,,,,,,,,,3.06399345336,1.50593532542,,SCREENING,7,113,ch4* c2h6* c2h4* c2h6/ch4** c2h4/c2h2**,3.8682885114,,13.4599017184,color*,1.12044817927,,,4891.435,,,0.274323432343,,,20131231T190419Z,,,35402,24843,86.3059740061,7.3000,1630
000010049449,C-01590-5-1,DIV,MAIN,76-11DV,2014-02-07,2014-02-07,2014-02-17,,76-11DV,-2,96083,UPSI,,,ROUTINE,,,,BOTTOM,4520,13881,47116,2862,418,1994,21221,2594,7848,,,10.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,3,T3,30,2014-03-09,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,,,,,,,,,,,,,,,2.70400101937,0.906359189378,,SCREENING,,85,ch4* c2h6* c2h4* c2h6/ch4* c2h4/c2h2**,3.89386999638,,16.3652522794,,,,,5541.395,,,0.294613294847,,,20140219T173437Z,,,39463,26677,84.7984213183,,
000010049449,C-01590-5-1,DIV,MAIN,76-11DV,2014-08-12,2014-08-15,2014-09-16,,76-11DV,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,17,0,0,17,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T134335Z,,,,,,,
000010049449,C-01590-5-1,DIV,MAIN,76-11DV,2014-08-19,2014-08-19,2014-09-26,,76-11DV,25,98838,UPSI,,,ROUTINE,,,,BOTTOM,1242,20984,71477,358,77,650,821,85,1731,,,9.7,,24,,40,59,0.022,32.1,,,,CLEAR,40,1,,0.881,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_DIVERTER_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,0.47429231658,0.237430167598,,INITIAL,13,0,,3.92330399046,,2.89899953135,,0.685358255452,,,1406.655,,,0.293576954825,,,20141001T201114Z,,,4314,1264,96.1345612923,,
000010049449,C-01590-5-1,DIV,MAIN,76-11DV,2015-02-27,2015-02-27,2015-03-03,,76-11DV,,100970,UPSI,,,ROUTINE,,,,BOTTOM,2118,13769,57799,778,392,974,2869,476,3446,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,T2,90,2015-05-28,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.832559489263,0.611825192802,,SCREENING,,192,ch4* c2h4* c2h6/ch4* c2h4/c2h2*,,,,,,,,2507.275,,,0.238222114569,,,20150312T120921Z,,,10079,4123,,,
000010049449,C-01590-5-1,DIV,MAIN,76-11DV,2015-07-30,2015-08-03,2015-09-01,,76-11DV,,3700,UPSI,,,ROUTINE,,,,BOTTOM,5091,15590,52688,4156,685,1270,9197,1105,7013,,,9.7,,23,,46,47,0.028,29.1,,,,CLEAR,46,1,,0.878,,,,,REVIEWED,,,,,,37,0,0,0,0,37,LTC_DIVERTER_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,1.31142164552,0.265880654475,,SCREENING,16,153,ch4* c2h6* c2h4* c2h4/c2h2*,,840.513793124,,,0.962199312715,,,5913.295,,,0.295892802915,,,20150916T190235Z,,,27247,14458,,,
000010049449,C-01590-5-1,SEL,MAIN,76-11DV20110826,2011-08-26,,,,,35,,,,,,,,,,7,7172,87198,67,83,1459,739,277,1482,,,,,38,,32,31,0.036,33.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,35,0,0,,,35,LTC_SELECTOR_A,3,T2,30,2011-09-25,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,0.498650472335,4.13432835821,,INITIAL,8,0,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,3.27267938888,847.409130186,0.311995951664,,1.07142857143,0,,151.585,,,0.0822495928806,,,20111021T185022Z,,,2655,1083,98.5599094664,7.3000,1630
000010049449,C-01590-5-1,SEL,MAIN,76-11SW20120201,2012-02-01,,,,,4,,,,,,,,,,5,4203,77952,63,32,1437,784,145,1575,,,,,,,18,69,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2012-03-02,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.497777777778,2.30158730159,,SCREENING,-3,159,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,3.05299889967,,0.206603014365,,,,,148.52,,,0.0539177955665,,,20120316T150124Z,,,2604,992,101.53641621,7.3000,1630
000010049449,C-01590-5-1,SEL,MAIN,76-11SW20120726,2012-07-26,,,,,40,,UPSI,,,ROUTINE,,,,,3,7720,93115,52,27,1222,679,107,1167,,,,,30,,48,39,0.03,30.2,,,,Clear,,1.5,,0.884,,,,,REVIEWED,,,,,,57,0,0,0,0,57,LTC_SELECTOR_A,3,T2,30,2012-08-25,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,0.581833761782,2.05769230769,,SCREENING,17,176,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,2.91335414459,786.892898379,0.210536124153,,0.993377483444,,,111.405,,,0.0829082317564,,,20120919T170845Z,,1,2035,838,103.024263138,7.3000,1630
000010049449,C-01590-5-1,SEL,MAIN,76-11SW20130220,2013-02-20,,,,,,,UPSI,,,,,,,,6,4861,89990,48,29,1328,642,124,944,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2013-03-22,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.680084745763,2.58333333333,,SCREENING,,209,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,,,,,,,,96.37,,,0.0540171130126,,,20130401T141022Z,,,1793,814,,,
000010049449,C-01590-5-1,SEL,MAIN,76-11SW,2013-07-24,2013-07-24,2013-08-26,,76-11SW,34,,UPSI,,,ROUTINE,,,,BOTTOM,3,4404,81128,36,30,1390,550,134,775,,,8.8,,20,,30,30,0.032,33.1,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,41,0,0,0,0,41,LTC_SELECTOR_A,3,T2,30,2013-08-23,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.709677419355,3.72222222222,,SCREENING,7,154,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,3.07941675483,827.776040937,0.175477853862,,0.966767371601,,,78.65,,,0.0542845873188,,,20130910T195125Z,,,1528,720,90.593517446,7.3000,1630
000010049449,C-01590-5-1,SEL,MAIN,76-11SW,2013-11-14,2013-11-15,,,76-11SW,13,95421,UPSI,,,ROUTINE,,,,BOTTOM,2,5367,81871,37,18,1448,583,150,765,,,9,,47,,23,57,0.028,35.7,,,,CLEAR,23,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2013-12-14,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2014-11-14,No oil quality problems were detected.,,,,,,,,,,0.762091503268,4.05405405405,,SCREENING,1,113,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,3.02062225997,,0.123543842426,,0.78431372549,,,75.185,,,0.0655543476933,,,20131231T190643Z,,,1555,770,101.7548864,7.3000,1630
000010049449,C-01590-5-1,SEL,MAIN,76-11SW,2014-02-07,2014-02-07,2014-02-17,,76-11SW,-1,,UPSI,,,ROUTINE,,,,BOTTOM,0,1238,72994,30,129,1233,593,111,861,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2014-03-09,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.688734030197,3.7,,SCREENING,,85,c2h6* c2h4* c2h2* c2h6/ch4** c2h4/c2h2*,4.69322578425,,0.218442745964,,,,,100.995,,,0.0169602981067,,,20140219T173615Z,,,1724,734,96.375769142,,
000010049449,C-01590-5-1,SEL,MAIN,76-11SW,2014-08-12,2014-08-15,2014-09-16,,76-11SW,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,17,0,0,17,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T134436Z,,,,,,,
000010049449,C-01590-5-1,SEL,MAIN,76-11SW,2014-08-19,2014-08-19,2014-09-26,,76-11SW,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,6919,89655,18,17,776,96,48,17,,,9.8,,37,,30,36,0.022,30.6,,,,CLEAR,30,1,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_SELECTOR_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,5.64705882353,2.66666666667,,INITIAL,7,0,,5.00022788063,,0.0275400476292,,0.718954248366,,,5.86,,,0.0771736099492,,,20141001T201245Z,,,196,162,102.905611191,,
000010049449,C-01590-5-1,SEL,MAIN,76-11SW,2015-02-27,2015-02-27,2015-03-03,,76-11SW,,,UPSI,,,ROUTINE,,,,BOTTOM,0,2533,81395,13,11,778,76,55,8,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,9.5,4.23076923077,,SCREENING,,192,,,,,,,,,3.76,,,0.0311198476565,,,20150312T121059Z,,,163,144,,,
000010049449,C-01590-5-1,SEL,MAIN,76-11SW,2015-07-30,2015-08-03,2015-09-01,,76-11SW,,,UPSI,,,ROUTINE,,,,BOTTOM,15,5062,81084,9,20,581,59,38,31,,,8.7,,29,,42,47,0.024,31.7,,,,CLEAR,42,1,,0.878,,,,,REVIEWED,,,,,,25,0,0,0,0,25,LTC_SELECTOR_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,1.90322580645,4.22222222222,,SCREENING,14,153,c2h2* c2h4/c2h2*,,889.159997522,,,0.757097791798,,,21.965,,0.849174107143,0.0624290858862,,,20150916T190354Z,,,172,106,,,
000010049399,D-574903,XFMR,MAIN,00038-119940822,1994-08-22,,,,,,,,,,,,,,,30,550,77315,85,360,1609,23,28,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-08-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,4.46944444444,INITIAL,,0,co*,,,,,,,,95.145,,0.518607142857,0.00711375541615,,,20110112T182616Z,,,526,136,,,
