equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049399,D-574903,XFMR,MAIN,00038-119960109,1996-01-09,,,,,,,,,,,,,,,0,360,77690,60,618,1191,1,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,1.92718446602,SCREENING,,505,co*!,,,,,,,,111.255,,0.233642857143,0.00463380100399,,,20110112T182616Z,,,684,66,,,
000010049399,D-574903,XFMR,MAIN,00038-119970225,1997-02-25,,,,,,,,,,,,,,,33,2276,84861,91,777,1936,6,20,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,2.49163449163,SCREENING,,413,h2! ch4! c2h6! co*,,,,,,,,172.95,,0.427022321429,0.0268203297157,,,20110112T182616Z,,,927,117,,,
000010049399,D-574903,XFMR,MAIN,00038-119980105,1998-01-05,,,,,,,,,,,,,,,26,3421,88882,91,739,1814,4,23,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,101,10,69,,,189,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,9,,,2.45466847091,SCREENING,,314,co*,,715.908178919,,,,0,,159.08,,0.43025,0.0384892329156,,,20110112T182616Z,,,883,118,,,
000010049399,D-574903,XFMR,MAIN,00038-119990112,1999-01-12,,,,,,,,,,,,,,,18,5407,82177,89,808,1483,3,15,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,136,16,8,,,183,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,23,,,1.8353960396,SCREENING,,372,co*,,678.988883323,,,,0,,163.485,,0.385272321429,0.0657969991603,,,20110112T182616Z,,,933,107,,,
000010049399,D-574903,XFMR,MAIN,00038-119991105,1999-11-05,,,,,,,,,,,,,,,0,2470,70658,79,463,1317,3,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,115,7,4,,,147,TRN_IEEE_INC_69KV,1,,365,2000-11-04,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,11,,,2.8444924406,SCREENING,,297,co*,,699.800617042,,,,10,,83.385,,0.329714285714,0.0349571173823,,,20110112T182616Z,,,555,92,,,
000010049399,D-574903,XFMR,MAIN,00038-120000128,2000-01-28,,,,,,,,,,,,,,,22,2578,70353,84,627,1317,5,15,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-27,No anomalies.,,,,,,,,,,,,,,,,,2.1004784689,SCREENING,,84,h2! co*!,,,,,,,,134.935,,0.377223214286,0.0366437820704,,,20110112T182616Z,,,753,104,,,
000010049399,D-574903,XFMR,MAIN,00038-120000405,2000-04-05,,,,,,,,,,,,,,,14,3395,74530,80,703,1266,2,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-04-05,No anomalies.,,,,,,,,,,,,,,,,,1.80085348506,SCREENING,,68,co*,,,,,,,,140.57,,0.332709821429,0.0455521266604,,,20110112T182616Z,,,810,93,,,
000010049399,D-574903,XFMR,MAIN,00038-120001129,2000-11-29,,,,,,,,,,,,,,,16,4877,60071,55,454,1408,4,9,0,,,,,,,47,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,68,5,4,,,77,TRN_IEEE_INC_69KV,1,,365,2001-11-29,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.1013215859,SCREENING,16,238,co*,,764.997453513,,,,0,water*,97.78,,0.2469375,0.0811872617403,,,20110112T182616Z,,,538,68,,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120010213,2001-02-13,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,5,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120020103,2002-01-03,,,,,,,,,,,,,,,27,4080,78726,87,511,2566,31,42,0,,,,,,,66,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,60,6,5,,,76,TRN_IEEE_INC_69KV,1,,365,2003-01-03,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.02152641879,SCREENING,24,400,h2! ch4! c2h6! c2h4! co*,,780.528214176,,,,5,water*,119.445,,0.621160714286,0.0518253181922,,,20110112T182616Z,,,698,160,,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120031028,2003-10-28,,,,,,,,,,,,,,,17,2692,68235,83,697,1309,2,15,0,,,,,,50,14,,0.03,32.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,103,7,2,,,113,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,1.87804878049,SCREENING,-8,663,co*!,,713.475078656,,,0.934579439252,1,,142.49,,0.3598125,0.0394518941892,,,20110112T182616Z,,,814,100,,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120051020,2005-10-20,,,,,,,,,,,,,,,16,8077,80341,99,649,1950,7,34,0,,,,,,52,53,,0.04,38.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,65,7,4,,,87,TRN_IEEE_INC_69KV,1,,365,2006-10-20,No anomalies.,1,,365,2006-10-20,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,3.00462249615,SCREENING,19,723,c2h6! co* o2*,,770.596183816,,,1.04166666667,10,water*,132.925,,0.517857142857,0.100533973936,,,20110112T182616Z,,,805,140,,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120051025,2005-10-25,,,,,40,,,,,,,,,,17,3609,78663,111,789,2025,6,31,0,,,,,,53,27,22,0.02,36.2,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,68,5,1,,,75,TRN_IEEE_INC_69KV,1,,365,2006-10-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-10-25,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,2.56653992395,SURVEILLANCE,5,5,co*,10.7624562076,764.997453513,0.7899335949,,0.552486187845,0,,159.11,,0.5423125,0.045879257084,,,20110112T182616Z,,,954,148,85.8899040829,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120051228,2005-12-28,,,,,38,,,,,,,,,,18,9588,89566,97,700,1837,5,26,0,,,,,,38,17,15,0.03,37.2,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-12-28,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-12-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.62428571429,SURVEILLANCE,-5,69,co* o2*,10.6231906128,,0.599463575997,,0.806451612903,,,144.075,,0.468232142857,0.107049550052,,,20110112T182616Z,,,846,128,101.660844242,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120060613,2006-06-13,,,,,,,,,,,,,,,22,3006,98462,118,700,2087,10,38,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-06-13,No anomalies.,,,,,,,,,,,,,,,,,2.98142857143,SCREENING,,167,c2h6! co*,,,,,,,,148.15,,0.614401785714,0.0305295443928,,,20110112T182616Z,,,888,166,,,
000010049399,D-574903,XFMR,MAIN,00038-120060802,2006-08-02,,,,,54,,,,,,,,,,19,1807,84315,125,853,2188,6,35,0,,,,,,22,40,19,0.03,35.7,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,2,55,7,0,,,63,TRN_IEEE_INC_69KV,2,T1,90,2006-10-31,(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.,2,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,2.56506447831,SURVEILLANCE,13,50,ch4* co* co2/co*,10.7005709842,791.324945859,0.829605773181,d877*,0.840336134454,0,water*,172.63,,0.607571428571,0.0214315365,,,20110112T182616Z,,,1038,166,86.2283348603,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120061017,2006-10-17,,,,,40,,,,,,,,,,,,,,,,,,,,,,,,30,12,10,0.03,33.2,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2007-10-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,,0.903614457831,,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120070823,2007-08-23,,,,,50,,,,,,,,,,17,2837,72836,130,803,2736,9,50,0,,,,,,58,27,15,0.03,37.9,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,93,11,7,,,111,TRN_IEEE_INC_69KV,2,T1,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,3.40722291407,SCREENING,5,386,ch4* c2h6! co*,10.6363088806,726.147728985,0.891546786474,,0.791556728232,0,,161.675,,0.70146875,0.0389505189741,,,20110112T182616Z,,,1009,189,76.4576782536,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120080909,2008-09-09,,,,,43,,,,,,,,,,15,4020,71796,121,756,2301,7,44,0,,,,,,50,29,21,0.04,28.9,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,108,6,3,,,117,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,3.04365079365,SCREENING,6,383,co*,10.7174020423,707.593212718,0.831280227615,,1.38408304498,0,,151.185,,0.635910714286,0.0559919772689,,,20110112T182616Z,,,943,172,77.9930798315,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120090905,2009-09-05,,,,,38,,,,,,,,,,16,2088,68245,126,806,2546,7,50,0,,,,,,50,15,13,0.03,36.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,104,6,0,,,117,TRN_IEEE_INC_69KV,2,T1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,1,,,3.158808933,SCREENING,-7,361,ch4* co*,10.7343588239,712.276188772,0.934899521152,,0.831024930748,6,,161.185,,0.678299107143,0.0305956480328,,,20110112T182616Z,,,1005,183,74.6820707566,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120100902,2010-09-02,,,,,45,,,,,,,,,,24,3749,65988,142,625,3141,22,98,0,,,,,,54,32,21,0.04,31.4,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,83,6,0,,,100,TRN_IEEE_INC_69KV,2,T1,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,0,,,5.0256,SCREENING,8,362,c2h6* c2h4! co*,9.74014616523,740.263402178,0.798842296334,,1.27388535032,11,,136.83,,,0.0568133600048,,,20110112T182616Z,,,911,262,71.2673088517,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120110819,2011-08-19,,,,,45,,,,,,,,,,16,1016,52419,123,643,2993,11,85,0,,,,,23,,19,13,0.06,34,,,,S/Pt,,1.5,,0.884,,,,,REVIEWED,,,,,,63,0,0,,,63,TRN_IEEE_INC_69KV,2,T1,90,2011-11-17,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.65474339036,SCREENING,-2,351,c2h6* co*,10.2992022926,774.474128728,1.01255559977,d1816_2*,1.76470588235,0,,131.905,,,0.0193822850493,,,20111021T005314Z,,,878,219,55.607920824,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-120120726,2012-07-26,,,,,50,,UPSI,,,,,,,,14,2413,58463,130,617,2695,11,91,0,,,,,32,,38,21,0.024,30.6,,,,Clear,,1.5,,0.888,,,,,REVIEWED,,,,,,95,0,0,0,0,95,TRN_IEEE_INC_69KV,2,T1,90,2012-10-24,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,4.36790923825,SCREENING,12,342,c2h6* co*,10.2589578485,723.507541346,0.873187047559,d1816_2*,0.78431372549,,water*,125.225,,,0.0412739681508,,,20120919T170845Z,,1,863,232,61.499132106,7.3000,1630
000010049399,D-574903,XFMR,MAIN,00038-1,2013-11-14,2013-11-15,,,00038-1,14,,UPSI,,,ROUTINE,,,,BOTTOM,16,5936,67470,122,780,3001,12,101,1,,,7.7,,58,,10,24,0.03,32.1,,,,CLEAR,10,1.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2014-02-12,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2014-11-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,3.84743589744,SCREENING,-14,476,ch4* c2h6* co*!,10.6443048092,,0.853310985812,,0.934579439252,,,156.66,,,0.0879798428931,,,20131231T183232Z,,,1032,235,85.1144172178,7.3000,1630
000010049399,D-574903,XFMR,MAIN,38-1,2014-08-19,2014-08-27,2014-09-26,,38-1,33,,UPSI,,,ROUTINE,,,,BOTTOM,11,2816,52545,108,536,2390,8,76,0,,,5.8,,34,,27,29,0.034,32.9,,,,CLEAR,27,2,,0.885,,,,,REVIEWED,,,,,,45,0,0,0,0,45,TRN_IEEE_INC_69KV,2,T1,90,2014-11-17,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.45895522388,SCREENING,5,278,c2h6* co*,10.4504986414,,0.806026343464,d1816_2*,1.03343465046,,,107.6,,,0.0535921591017,,,20141001T211015Z,,,739,192,59.4325101537,,
000010049399,D-574903,XFMR,MAIN,00038-1,2015-07-30,2015-08-03,2015-09-01,,00038-1,49,,UPSI,,,ROUTINE,,,,BOTTOM,15,3378,58398,124,658,2951,12,90,0,,,6.6,,55,,23,13,0.028,29.1,,,,PARTICLES,23,1.5,,0.885,,,,,REVIEWED,,,,,,155,0,0,0,0,155,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,,,,4.48480243161,SCREENING,1,345,ch4* c2h6* co*,10.3458551744,662.762371951,0.914129236596,,0.962199312715,,,133.62,,0.8615625,0.0578444467276,,,20150916T165943Z,,,899,226,62.287137895,,
000010049399,D-574903,OLTC REACTOR,MAIN,038-1TC20090905,2009-09-05,,,,,35,,,,,ROUTINE,,,,,16,1781,68967,137,846,2892,10,60,4,,,,0,0,41,18,,0.032,27.3,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,2.5,0.437956204,,INITIAL,-3,0,,,,,,1.172161172,,,168.75,,,0.025823945,,,20110101T000000Z,,,1073,207,,7.3000,1630
000010049399,D-574903,OLTC REACTOR,MAIN,038-1TC20110819,2011-08-19,,,,,35,,,,,ROUTINE,,,,,14,2253,55407,121,649,2973,11,84,0,,,,,40,,16,16,0.04,34.9,,,,Clear,,1.5,,0.884,,,,,REVIEWED,,,,,,78,0,0,,,78,TRN_IEEE_INC_69KV,2,T1,90,2011-11-17,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.58089368259,SCREENING,-6,713,c2h6*! co*,10.463522015,747.97297066,0.931228865132,,1.14613180516,0,,130.985,,0.821464285714,0.0406627321458,,,20111021T005314Z,,,879,216,61.8287304473,7.3000,1630
0000486,Q582704-TOV-0000486,XFMR,MAIN,48620050811,2005-08-11,,,,,,,,,,,,,,,,,,,,,,,,,,,,,41,19,,0.03,32.2,,,,Clear,,1,,0.86,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2006-08-11,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-2,,,,,,,0.931677018634,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
0000486,Q582704-TOV-0000486,XFMR,MAIN,48620070215,2007-02-15,,,,,,,,,,,,,,,164,6553,98256,654,1092,6805,797,146,3,,,,,,42,17,,0.04,23.2,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T3,90,2007-05-16,(Initial sample). Abnormal or high gas levels. Thermal fault (above 700 C). Sample again to check for active gassing.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,6.23168498168,INITIAL,-5,0,h2* ch4* c2h6* c2h4* co*,,,,ift*,1.72413793103,,,372.755,,,0.066693128155,,,20110112T182617Z,,,2856,1597,,7.3000,1630
000010049496,6537376,DIV,MAIN,00130TC20060821,2006-08-21,,,,,42,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049496,6537376,DIV,MAIN,00130TC20090827,2009-08-27,,,,,30,,,,,,,,,,2394,20940,68481,982,386,1751,2719,161,14128,,,,0,0,50,44,,0.076,31.1,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.192454699887,0.163951120163,,INITIAL,15,0,ch4* c2h4* c2h2*,,,,color*,2.44372990354,,,3634.505,,,0.305778245061,,,20110101T000000Z,,,20770,3862,,7.3000,1630
000010049496,6537376,DIV,MAIN,00130TC20100902,2010-09-02,,,,,30,,,,,,,,,,4444,17185,55575,1605,180,1342,2469,138,13094,,,,0,0,39,56,,0.072,36.1,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,236,74,5,,,323,LTC_DIVERTER_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,8,0.188559645639,0.0859813084112,,SCREENING,20,371,ch4* c2h4* c2h2*,,610.59657058,,color*,1.9944598338,0,,5560.955,,,0.30922177238,,,20110101T000000Z,,,21930,4212,,7.3000,1630
000010049496,6537376,DIV,MAIN,0130DIV20120201,2012-02-01,,,,,10,,,,,,,,,,1364,18763,55603,1020,381,1391,3396,224,13958,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.243301332569,0.219607843137,,SCREENING,,517,ch4* c2h4* c2h2*,,,,,,,,2600.16,,,0.337445821269,,,20120316T150124Z,,,20343,4640,,,
000010049496,6537376,DIV,MAIN,0130DIV20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,79,23993,63024,260,196,1149,2117,60,6927,,,,,20,,45,54,0.02,31.2,,,,Clear,,2.5,,0.874,,,,,UNREVIEWED,,,,,,243,65,0,0,12,320,LTC_DIVERTER_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.305615706655,0.230769230769,,SCREENING,16,176,c2h4*,3.10430958588,606.969636115,1.37132696946,color*,0.641025641026,,,700.195,,97.0524910714,0.380696242701,,,20120919T170845Z,,1,9639,2437,85.1264183117,7.3000,1630
000010049496,6537376,DIV,MAIN,0130DIV20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,643,22880,58219,442,363,1200,1754,74,5698,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.307827307827,0.16742081448,,SCREENING,,209,c2h4*,,,,,,,,1190.49,,,0.392998849173,,,20130401T141022Z,,,8974,2270,,,
000010049496,6537376,DIV,MAIN,130DIV,2013-07-24,2013-07-24,2013-08-26,,130DIV,28,,UPSI,,,ROUTINE,,,,BOTTOM,2419,22356,60278,928,218,1547,2498,168,9639,,,10,,34,,49,64,0.04,27.6,,,,PARTICLES,,2.5,,0.88,,,,,REVIEWED,,,,,,229,72,0,0,11,312,LTC_DIVERTER_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.259155514057,0.181034482759,,SCREENING,17,154,ch4* c2h4* c2h2*,3.73144344783,614.332719331,7.01249071008,color*,1.44927536232,,,3266.83,,,0.370881582003,,,20130911T144029Z,,,15870,3594,86.7176656437,7.3000,1630
000010049496,6537376,DIV,MAIN,0130DIV,2013-11-14,2013-11-15,,,0130DIV,22,,UPSI,,,ROUTINE,,,,BOTTOM,1849,20278,58834,1148,310,1849,3357,194,13080,,,10.1,,45,,27,45,0.052,30.7,,,,CLEAR,27,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-02-12,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.256651376147,0.168989547038,,SCREENING,5,113,ch4* c2h4* c2h2*,3.64701718118,,6.54067658675,color*,1.69381107492,,,3001.555,,,0.344664649692,,,20131231T195229Z,,,19938,4699,85.4146908923,7.3000,1630
000010049496,6537376,DIV,MAIN,130DIV,2014-02-05,2014-02-05,2014-02-12,,130DIV,6,387835,UPSI,,,ROUTINE,,,,BOTTOM,248,20233,55976,69,210,211,214,7,780,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,0.274358974359,0.101449275362,,INITIAL,,0,,4.47073198958,,1.0061544073,,,,,351.41,,,0.361458482207,,,20140214T220452Z,,,1528,290,83.4815858646,,
000010049496,6537376,DIV,MAIN,130DIV,2014-08-12,2014-08-15,2014-09-16,,130DIV,34,391626,UPSI,,,ROUTINE,,,,BOTTOM,1484,25321,69655,577,101,848,1188,27,5599,,,10.5,,16,,56,57,0.028,30.6,,,,CLEAR,56,1.5,,0.882,,,,,REVIEWED,,,,,,39,0,0,0,0,39,LTC_DIVERTER_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,0.212180746562,0.0467937608319,,SCREENING,20,188,,3.7104820854,,3.78427941035,,0.915032679739,,,1967.92,,,0.363520206733,,,20141001T154735Z,,,8976,1792,94.1582069358,,
000010049496,6537376,DIV,MAIN,130DIV,2015-02-10,2015-02-13,2015-02-23,,130DIV,25,396324,UPSI,,,ROUTINE,,,,BOTTOM,63,23246,60637,225,250,1144,1292,78,4172,,,9.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.309683604986,0.346666666667,,SCREENING,,182,,,,,,,,,461.14,,,0.383363293039,,,20150303T192619Z,,,6080,1595,,,
000010049496,6537376,DIV,MAIN,0130DIV,2015-07-30,2015-08-03,2015-09-01,,0130DIV,35,403689,UPSI,,,ROUTINE,,,,BOTTOM,239,22834,56742,127,68,702,682,55,1914,,,8.3,,26,,49,48,0.03,34.7,,,,PARTICLES,49,1.5,,0.878,,,,,REVIEWED,,,,,,83,0,0,0,0,83,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.35632183908,0.433070866142,,SCREENING,17,170,,3.564190695,740.263402178,1.00312008823,,0.864553314121,,,414.59,,,0.402417962003,,,20150918T120901Z,,,3085,864,75.608869597,,
000010049496,6537376,DIV,MAIN,0130DIV,2016-02-22,2016-02-22,2016-02-24,,0130DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,3014,19702,46688,1623,503,1210,3648,93,15288,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2016-05-22,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.238618524333,0.0573012939002,,SCREENING,,207,ch4* c2h4* c2h2*,,,,,,,,4382.3,,212.911151786,0.42199280329,,,20160226T165422Z,,,24169,5364,,,
000010049496,6537376,SEL,MAIN,00130TC20110814,2011-08-14,,,,,35,,,,,,,,,,14,12051,84361,9,343,5395,34,6,31,,,,,27,,22,21,0.04,31.2,,,,S/Cb,,2,,0.876,,,,,UNREVIEWED,,,,,,25,0,0,,,25,LTC_SELECTOR_A,2,T2,90,2011-11-12,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,0,1.09677419355,0.666666666667,,INITIAL,0,0,c2h2* c2h4/c2h2*,9.93574023192,889.159997522,0.308717978254,color*,1.28205128205,0,,78.73,,0.599419642857,0.142850369246,,,20111021T185022Z,,,437,49,98.8473880609,7.3000,1630
000010049496,6537376,SEL,MAIN,0130DIV20110826,2011-08-26,,,,,35,,,,,,,,,,17,10889,80289,13,407,6391,34,4,29,,,,,52,,35,34,0.048,31.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,18,0,0,,,18,LTC_SELECTOR_A,2,T2,90,2011-11-24,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,0,1.1724137931,0.307692307692,,SURVEILLANCE,10,12,c2h2* c2h4/c2h2*,9.99823605913,929.922141399,0.385444925085,color*,1.53846153846,0,,93.09,,0.580098214286,0.135622563489,,,20111021T185022Z,,,504,51,93.926897264,7.3000,1630
000010049496,6537376,SEL,MAIN,00130TC20120201,2012-02-01,,,,,4,,,,,,,,,,20,3961,64688,15,440,7269,44,6,39,,,,,,,26,99,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2012-05-01,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,1.12820512821,0.4,,SCREENING,4,159,c2h2* c2h4/c2h2*,9.75293873036,,0.517460877905,,,,,102.98,,,0.0612323769478,,,20120316T150124Z,,,564,65,85.2820353668,7.3000,1630
000010049496,6537376,SEL,MAIN,00130TC20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,20,7106,80428,15,440,6301,44,5,37,,,,,33,,36,43,0.036,26.9,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,74,0,0,0,0,74,LTC_SELECTOR_A,2,T2,90,2012-10-24,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,1.18918918919,0.333333333333,,SCREENING,11,176,c2h2* c2h4/c2h2*,9.80791615531,754.505222934,0.427932654835,color*,1.33828996283,,,102.82,,0.737075892857,0.0883523151141,,,20120919T170845Z,,1,561,64,93.7826016218,7.3000,1630
000010049496,6537376,SEL,MAIN,00130TC20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,16,7752,69349,14,374,6130,44,6,34,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2013-05-21,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,1.29411764706,0.428571428571,,SCREENING,,209,c2h2* c2h4/c2h2*,,,,,,,,86.7,,,0.111782433777,,,20130401T141022Z,,,488,64,,,
000010049496,6537376,SEL,MAIN,130TC,2013-07-24,2013-07-24,2013-08-26,,130TC,28,,UPSI,,,ROUTINE,,,,BOTTOM,21,8359,79125,13,429,6805,43,6,32,,,9.5,,27,,35,45,0.036,29.1,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,39,0,0,0,0,39,LTC_SELECTOR_A,2,T2,90,2013-10-22,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,1.34375,0.461538461538,,SCREENING,10,154,c2h2* c2h4/c2h2*,9.73800173764,833.98154085,0.421191921464,,1.23711340206,,,101.425,,,0.105642969984,,,20130911T143821Z,,,544,62,93.9665944691,7.3000,1630
000010049496,6537376,SEL,MAIN,130TC,2014-02-05,2014-02-05,2014-02-12,,130TC,10,,UPSI,,,ROUTINE,,,,BOTTOM,251,19883,55137,52,214,198,215,5,779,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2014-05-06,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.275994865212,0.0961538461538,,SCREENING,,196,c2h2*,4.4668795007,,1.02507989582,,,,,355.065,,,0.360610842084,,,20140214T220333Z,,,1516,272,80.4938316856,,
000010049496,6537376,SEL,MAIN,130TC,2014-08-12,2014-08-15,2014-09-16,,130TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,26178,74914,6,55,695,48,3,97,,,10.2,,24,,46,49,0.03,29.3,,,,PARTICLES,46,1.5,,0.882,,,,,REVIEWED,,,,,,31,0,0,0,0,31,LTC_SELECTOR_A,2,T2,90,2014-11-10,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,0.494845360825,0.5,,INITIAL,16,0,c2h2* c2h4/c2h2*,6.59451102692,,0.0598606371112,,1.02389078498,,,18.38,,,0.349440691993,,,20141001T154546Z,,,209,57,97.2105372948,,
000010049496,6537376,SEL,MAIN,130TC,2015-02-10,2015-02-13,2015-02-23,,130TC,,,UPSI,,,ROUTINE,,,,BOTTOM,5,25816,75468,10,85,1017,50,5,104,,,10.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2015-05-11,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.480769230769,0.5,,SCREENING,,182,c2h2* c2h4/c2h2*,,,,,,,,29.37,,,0.342078761859,,,20150303T192514Z,,,259,65,,,
000010049496,6537376,SEL,MAIN,00130TC,2015-07-30,2015-08-03,2015-09-01,,00130TC,,,UPSI,,,ROUTINE,,,,BOTTOM,230,26821,65681,128,65,724,672,54,1865,,,9.6,,24,,57,52,0.03,31,,,,CLEAR,57,1.5,,0.878,,,,,REVIEWED,,,,,,105,0,0,0,0,105,LTC_SELECTOR_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.360321715818,0.421875,,SCREENING,21,170,c2h4* c2h2* c2h4/c2h2*,,711.088771694,,,0.967741935484,,,400.98,,,0.408352491588,,,20150918T120716Z,,,3014,854,,,
000010049496,6537376,SEL,MAIN,00130TC,2016-02-22,2016-02-22,2016-02-24,,00130TC,,,UPSI,,,ROUTINE,,,,BOTTOM,9,22021,52570,75,52,819,603,36,1589,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2016-05-22,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.379483952171,0.48,,SCREENING,,207,c2h4* c2h2* c2h4/c2h2*,,,,,,,,154.525,,22.9546651786,0.418889100247,,,20160226T165214Z,,,2364,714,,,
000010049405,RFR-2366-2,XFMR,MAIN,00076-319960110,1996-01-10,,,,,,,,,,,,,,,0,544,93830,36,64,488,23,14,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,7.625,INITIAL,,0,,,,,,,,,11.945,,0.302625,0.00579771927955,,,20110112T182616Z,,,138,73,,,
000010049405,RFR-2366-2,XFMR,MAIN,00076-319960209,1996-02-09,,,,,,,,,,,,,,,53,916,108331,30,55,559,39,17,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-02-08,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,10.1636363636,SURVEILLANCE,,30,h2! c2h4!,,,,,,,,63.565,,0.368691964286,0.00845556673528,,,20110112T182616Z,,,195,86,,,
000010049405,RFR-2366-2,XFMR,MAIN,00076-319960301,1996-03-01,,,,,30,,,,,,,,,,23,2698,111101,69,114,886,67,40,3,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1996-05-30,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,7.77192982456,SURVEILLANCE,,51,h2! ch4! c2h6! c2h4*!,6.67689238518,,0.127960781471,,,,,44.765,,0.754950892857,0.0242842098631,,,20110112T182616Z,,,316,176,124.079966972,,
000010049405,RFR-2366-2,XFMR,MAIN,00076-319960328,1996-03-28,,,,,39,,,,,,,,,,0,375,123590,61,88,788,59,36,3,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1996-06-26,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,8.95454545455,SURVEILLANCE,,78,ch4! c2h6! c2h4*!,8.40799711913,,0.0698532748097,,,,,16.965,,0.673325892857,0.00303422607007,,,20110112T182616Z,,,247,156,131.078866976,,
000010049405,RFR-2366-2,XFMR,MAIN,00076-319960703,1996-07-03,,,,,,,,,,,,,,,23,1193,127554,67,95,965,58,39,4,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1996-10-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H2) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,10.1578947368,SCREENING,,97,h2! c2h4* c2h2*,,,,,,,,41.29,,0.7144375,0.00935290151622,,,20110112T182616Z,,,286,164,,,
000010049405,RFR-2366-2,XFMR,MAIN,00076-319970224,1997-02-24,,,,,,,,,,,,,,,0,14716,171711,53,92,860,41,27,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,9.34782608696,SCREENING,,236,o2*,,,,,,,,17.175,,0.487084821429,0.0857021390592,,,20110112T182616Z,,,213,121,,,
000010049405,RFR-2366-2,XFMR,MAIN,00076-319980106,1998-01-06,,,,,,,,,,,,,,,15,4756,99095,49,81,934,42,26,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,5,,,9,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,11.5308641975,SCREENING,,316,h2!,,1116.55428819,,,,0,,30.29,,0.486107142857,0.0479943488572,,,20110112T182616Z,,,214,117,,,
000010049405,RFR-2366-2,XFMR,MAIN,00076-319990115,1999-01-15,,,,,,,,,,,,,,,9,4563,99490,49,62,752,44,30,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,12.1290322581,SCREENING,,374,,,970.301899341,,,,0,,20.9,,0.512098214286,0.0458639059202,,,20110112T182616Z,,,195,123,,,
000010049405,RFR-2366-2,XFMR,MAIN,00076-319991118,1999-11-18,,,,,,,,,,,,,,,10,3488,130287,54,88,976,54,40,2,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,5,,,16,TRN_IEEE_INC_69KV,2,T2,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.0909090909,SCREENING,,307,c2h4*,,1116.55428819,,,,7,,26.81,,0.630080357143,0.0267716656305,,,20110112T182616Z,,,248,148,,,
000010049405,RFR-2366-2,XFMR,MAIN,00076-320000131,2000-01-31,,,,,,,,,,,,,,,9,2946,96101,50,78,749,41,27,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,9.60256410256,SCREENING,,74,,,,,,,,,23.735,,0.489102678571,0.0306552481244,,,20110112T182616Z,,,206,118,,,
000010049405,RFR-2366-2,XFMR,MAIN,00076-320001215,2000-12-15,,,,,,,,,,,,,,,9,4411,105953,45,67,961,60,50,1,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,3,0,,,10,TRN_IEEE_INC_69KV,2,T3,90,2001-03-15,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.3432835821,SCREENING,-8,319,c2h6! c2h4*!,,1152.25107008,,,,4,,22.04,,0.6560625,0.0416316668712,,,20110112T182616Z,,,232,155,,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,00076-320020103,2002-01-03,,,,,,,,,,,,,,,7,2050,69360,44,51,941,61,59,0,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,5,,,8,TRN_IEEE_INC_69KV,2,T3,90,2002-04-03,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,18.4509803922,SCREENING,1,384,c2h4*,,1152.25107008,,,,0,,17.095,,0.682383928571,0.0295559400231,,,20110112T182616Z,,,222,164,,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,00076-320031028,2003-10-28,,,,,,,,,,,,,,,5,2667,78440,34,37,590,32,26,1,,,,,,51,10,,0.03,35.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.9459459459,SCREENING,-14,663,,,1152.25107008,,,0.854700854701,0,,12.22,,0.387602678571,0.0340005099439,,,20110112T182616Z,,,135,92,,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,00076-320041115,2004-11-15,,,,,30,,,,,,,,,,9,5690,112918,42,46,950,62,53,2,,,,,,54,18,21,0.03,42.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,2,T3,90,2005-02-13,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2005-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,20.652173913,SCREENING,-3,384,c2h6! c2h4*!,6.14593725191,1202.56285838,0.0556995598866,,0.699300699301,0,,18.37,,0.679897321429,0.0503905488939,,,20110112T182616Z,,,214,157,127.808612733,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,00076-320051031,2005-10-31,,,,,20,,,,,,,,,,12,1544,78530,47,59,845,63,59,0,,,,,,48,25,46,0.02,42.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69KV,2,T3,90,2006-01-29,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2006-10-31,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,14.3220338983,SCREENING,3,350,c2h4*,6.3381116531,1152.25107008,0.0988211182593,,0.472813238771,0,relsaturation*,23.565,,0.702084821429,0.0196612759455,,,20110112T182616Z,,,240,169,91.8104501602,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,00076-320060802,2006-08-02,,,,,42,,,,,,,,,,6,3893,109204,42,56,1105,68,58,2,,,,,,31,15,11,0.03,30.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,6,1,0,0,,,1,TRN_IEEE_INC_69KV,2,T3,90,2006-10-31,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,19.7321428571,SCREENING,-7,275,c2h4*,6.56873032078,1288.57142857,0.0631030952819,,0.970873786408,0,,17.26,,0.728651785714,0.0356488773305,,,20110112T182616Z,,,232,168,116.581661418,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,00076-320070906,2007-09-06,,,,,35,,,,,,,,,,9,3620,116068,50,44,1396,91,87,1,,,,,,47,16,16,0.02,39.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69KV,2,T3,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,31.7272727273,SCREENING,-6,400,c2h6*! c2h4*!,5.70612558664,1152.25107008,0.0587693776302,,0.511508951407,0,,18.365,,0.971915178571,0.0311886135714,,,20110112T182616Z,,,282,228,127.23220776,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,00076-320080909,2008-09-09,,,,,28,,,,,,,,,,12,4512,110195,49,47,1362,91,90,5,,,,,,48,10,13,0.02,34.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69KV,3,T3,30,2008-10-09,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,28.9787234043,SCREENING,-14,369,c2h6* c2h4* c2h2*^,5.65405844564,1152.25107008,0.0666285956444,,0.58651026393,0,,22.225,,1.03066517857,0.0409455964427,,,20110112T182616Z,,,294,230,125.292633838,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,00076-320090909,2009-09-09,,,,,35,,,,,,,,,,8,3304,100392,50,44,1418,95,92,2,,,,,,40,23,22,0.02,34.9,,,,S/Pt,,0.5,,0.88,,,,,UNREVIEWED,,,,,,3,1,0,,,6,TRN_IEEE_INC_69KV,2,T3,90,2009-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,32.2272727273,SCREENING,1,365,c2h6* c2h4*,5.71496974176,1152.25107008,0.0667864779452,,0.573065902579,1,,17.505,,1.02379910714,0.0329109889234,,,20110112T182616Z,,,291,237,110.182978508,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,00076-320100902,2010-09-02,,,,,30,,,,,,,,,,4,5166,84882,39,31,1426,100,104,0,,,,,,33,18,21,0.02,44.8,,,,M/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,2,T3,90,2010-12-01,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,46,SCREENING,-3,358,c2h6* c2h4*,5.49858502903,,0.055462374127,,0.446428571429,0,,11.08,,,0.0608609599208,,,20110112T182616Z,,,278,243,96.6831935077,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,00076-320110814,2011-08-14,,,,,40,,,,,,,,,,4,4919,87135,31,23,1434,93,110,0,,,,,27,,19,15,0.016,37,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,2,T3,90,2011-11-12,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,62.347826087,SCREENING,-2,346,c2h6* c2h4*,4.98395121704,,0.0482126379521,d1816_2*,0.432432432432,0,,9.535,,,0.0564526309749,,,20111021T005314Z,,,261,234,94.8999911304,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,00076-320120706,2012-07-06,,,,,50,,UPSI,,,,,,,,3,1815,76022,32,15,1341,96,184,0,,,,,23,,44,24,0.02,36.9,,,,S/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,2,T3,90,2012-10-04,High level (*). No recent significant increases. Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,89.4,SCREENING,15,327,c2h6* c2h4*,4.24367155758,,0.0561468616403,d1816_2*,0.542005420054,,water*,7.14,,,0.0238746678593,,,20120920T131545Z,,1,330,312,78.2751767357,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,76-3,2013-07-24,2013-07-24,2013-08-26,,76-3,37,,UPSI,,,ROUTINE,,,,BOTTOM,3,3067,87664,25,20,1369,90,116,1,,,9.2,,42,,14,13,0.018,39.1,,,,CLEAR,,1,,0.878,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,2,T3,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,68.45,SCREENING,-8,383,c2h6* c2h4*,4.88450391531,,0.0418420602785,,0.460358056266,,,8.03,,,0.034985855083,,,20130910T192707Z,,,255,231,95.50233157,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,76-3,2013-11-14,2013-11-15,2013-12-09,,,13,,UPSI,,,ROUTINE,,,,BOTTOM,4,2502,72394,28,19,1348,128,134,34,,,7.7,,58,,6,15,0.02,36.9,,,,CLEAR,6,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,DT,7,2013-11-21,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2014-11-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,70.9473684211,SCREENING,-23,113,c2h6* c2h4*! c2h2*^^^!,4.61351129811,,0.0516261892228,,0.542005420054,,,12.06,,,0.0345608752107,,,20131210T211000Z,,,347,290,88.5250972419,7.3000,1630
000010049405,RFR-2366-2,XFMR,MAIN,00076-3,2013-11-14,2013-11-15,,,00076-3,28,,UPSI,,,ROUTINE,,,,BOTTOM,3,881,69632,31,18,1339,134,128,31,,,7.2,,58,,6,8,0.02,36.9,,,,CLEAR,6,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,DT,7,2013-11-21,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2014-11-14,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,74.3888888889,SCREENING,-23,113,c2h6* c2h4*! c2h2*^^!,4.39326647397,,0.0579515744122,,0.542005420054,,,10.73,,1.64970535714,0.0126522288603,,,20131231T184333Z,,,345,293,78.0149122627,,
000010049405,RFR-2366-2,XFMR,MAIN,76-3,2013-12-11,2013-12-11,2013-12-11,,,25,,UPSI,,,INVESTIGATION,SUNNY,,,BOTTOM,3,881,69632,31,18,1339,134,128,31,,,7.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2014-03-11,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H4) Several combustible gases have increased. (CH4, C2H4) High level (*). Electrical discharge or thermal fault.",,,,,,,,,,,,,,,,,74.3888888889,SURVEILLANCE,,27,c2h6* c2h4* c2h2*,4.43456489012,,0.0565669116054,,,,,10.73,,,0.0126522288603,,,20131211T221344Z,,,345,293,79.133579415,,
000010049405,RFR-2366-2,XFMR,MAIN,76-3,2014-08-08,2014-08-08,2014-09-18,,76-3,35,,UPSI,,,ROUTINE,,,,BOTTOM,4,2708,87649,36,24,1374,129,131,22,,,9.2,,42,,17,17,0.03,35.2,,,,CLEAR,17,1,,0.88,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69KV,2,T3,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (above 700 C).",1,,365,2015-08-08,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,57.25,SCREENING,-5,240,c2h6* c2h4* c2h2*,4.65274776308,1088.86571305,0.0552877567364,,0.852272727273,,,12.015,,,0.0308959600224,,,20140929T204836Z,,,346,296,96.0936282989,,
