equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049405,RFR-2366-2,XFMR,MAIN,00076-3,2015-07-30,2015-08-03,2015-09-01,,00076-3,50,,UPSI,,,ROUTINE,,,,BOTTOM,2,4900,83379,26,25,1315,109,116,6,,,9,,30,,23,13,0.022,36.2,,,,PARTICLES,23,1,,0.876,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69KV,2,T3,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,52.6,SCREENING,1,356,c2h6* c2h4* c2h2*,4.80709882624,1066.24249989,0.0526121898885,d1816_2*,0.60773480663,,,8.615,,1.15548660714,0.0587677952482,,,20150916T172429Z,,,284,251,87.560962673,,
000010049407,RBP-1049-1,XFMR,MAIN,00077-419960112,1996-01-12,,,,,,,,,,,,,,,40,1144,125342,97,64,699,17,98,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1996-04-11,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,10.921875,INITIAL,,0,c2h6*,,,,,,,,51.775,,0.824535714286,0.00912702845016,,,20110112T182617Z,,,316,212,,,
000010049407,RBP-1049-1,XFMR,MAIN,00077-419970224,1997-02-24,,,,,,,,,,,,,,,0,4044,135480,29,30,336,6,75,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-05-25,High level (*). No recent significant increases. Thermal fault (below 300 C).,,,,,,,,,,,,,,,,,11.2,SCREENING,,409,c2h6*,,,,,,,,5.49,,0.441535714286,0.0298494242693,,,20110112T182617Z,,,140,110,,,
000010049407,RBP-1049-1,XFMR,MAIN,00077-419980106,1998-01-06,,,,,,,,,,,,,,,29,3860,90617,19,29,384,6,56,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,67,0,7,,,74,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,13.2413793103,SCREENING,,316,h2!,,766.835770657,,,,0,,34.31,,0.327540178571,0.0425968637231,,,20110112T182617Z,,,139,81,,,
000010049407,RBP-1049-1,XFMR,MAIN,00077-419990115,1999-01-15,,,,,,,,,,,,,,,61,3925,95367,36,42,508,6,54,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,,,,,,,12.0952380952,SCREENING,,374,h2! ch4!,,,,,,,,68.65,,0.378160714286,0.0411567942789,,,20110112T182617Z,,,199,96,,,
000010049407,RBP-1049-1,XFMR,MAIN,00077-419991118,1999-11-18,,,,,,,,,,,,,,,10,2983,91579,32,33,313,4,47,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,4,4,,,30,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,9.48484848485,SCREENING,,307,,,970.301899341,,,,5,,16,,0.325772321429,0.0325729697856,,,20110112T182617Z,,,126,83,,,
000010049407,RBP-1049-1,XFMR,MAIN,00077-420001215,2000-12-15,,,,,,,,,,,,,,,10,3678,90594,30,37,1129,7,88,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,4,0,,,32,TRN_IEEE_INC_69KV,2,T1,90,2001-03-15,"Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,30.5135135135,SCREENING,-5,393,c2h6*!,,937.014593892,,,,8,,16.765,,0.503915178571,0.0405987151467,,,20110112T182617Z,,,172,125,,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,00077-420010926,2001-09-26,,,,,,,,,,,,,,,4,2270,90865,13,10,364,5,92,0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,45,6,0,,,59,TRN_IEEE_INC_69KV,2,T2,90,2001-12-25,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,36.4,SCREENING,-2,285,c2h6*,,816.224996064,,,,0,,5.875,,0.452348214286,0.0249821163264,,,20110112T182617Z,,,124,110,,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,00077-420031031,2003-10-31,,,,,,,,,,,,,,,2,2850,102440,23,24,198,3,60,0,,,,,,59,16,,0.05,38.6,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,40,8,0,,,51,TRN_IEEE_INC_69KV,1,,365,2004-10-30,No anomalies.,1,,365,2004-10-30,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,8.25,SCREENING,-6,765,ch4!,,830.840002478,,,1.29533678756,0,,6.365,,0.344169642857,0.027821163608,,,20110112T182617Z,,,112,86,,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,00077-420041102,2004-11-02,,,,,40,,,,,,,,,,0,3992,92702,16,14,275,4,82,0,,,,,,47,21,17,0.04,28.6,,,,S/Pt,,2,,0.89,,,,,UNREVIEWED,,,,,,32,5,0,,,37,TRN_IEEE_INC_69KV,2,T1,90,2005-01-31,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2005-11-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.6428571429,SCREENING,-0,368,c2h6*!,6.16477961944,858.528577623,0.0197191833642,,1.3986013986,0,,2.58,,0.416366071429,0.0430627170935,,,20110112T182617Z,,,116,102,100.056063835,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,00077-420051026,2005-10-26,,,,,25,,,,,,,,,,6,1838,86989,9,20,449,4,67,0,,,,,,49,24,35,0.05,29.5,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,41,4,3,,,49,TRN_IEEE_INC_69KV,2,T2,90,2006-01-24,High level (*). No recent significant increases. Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2006-10-26,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.45,SCREENING,2,358,c2h6*,5.85807031437,827.776040937,0.033603343629,,1.69491525424,1,relsaturation*,9.66,,0.329473214286,0.0211291082781,,,20110112T182617Z,,,106,80,99.1716287112,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,00077-420060803,2006-08-03,,,,,40,,,,,,,,,,2,3046,120071,5,25,283,3,63,0,,,,,,52,38,31,0.04,35.7,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,16,44,4,4,,,55,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,11.32,SCREENING,12,281,,7.22367796997,819.013521004,0.0217112847185,,1.12044817927,0,water* relsaturation*,6.545,,0.294254464286,0.0253683237418,,,20110112T182617Z,,,98,71,128.317186652,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,00077-420061017,2006-10-17,,,,,20,,,,,,,,,,,,,,,,,,,,,,,,,15,27,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-7,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,00077-420070906,2007-09-06,,,,,33,,,,,,,,,,0,2779,90332,18,10,302,5,101,0,,,,,,38,20,21,0.06,34,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,28,5,4,,,37,TRN_IEEE_INC_69KV,2,T2,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,30.2,SCREENING,-1,399,ch4! c2h6*!,5.48875947688,875.097705331,0.0177447704054,,1.76470588235,0,,1.875,,0.507258928571,0.0307642917239,,,20110112T182617Z,,,134,124,99.7398867472,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,00077-420080909,2008-09-09,,,,,41,,,,,,,,,,0,6862,100451,8,29,542,3,72,0,,,,,,55,15,12,0.04,29.1,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,28,4,3,,,42,TRN_IEEE_INC_69KV,2,T2,90,2008-12-08,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,18.6896551724,SCREENING,-7,369,c2h6*,8.09197377422,875.097705331,0.0262633352091,,1.37457044674,6,,5.265,,0.342227678571,0.0683119132711,,,20110112T182617Z,,,112,83,109.538509033,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,00077-420090909,2009-09-09,,,,,30,,,,,,,,,,3,2594,93751,5,21,339,1,48,0,,,,,,36,22,26,0.03,33.5,,,,S/Sd,,2,,0.89,,,,,UNREVIEWED,,,,,,47,7,0,,,55,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,16.1428571429,SCREENING,0,365,,6.94412895928,810.829183447,0.0248243562157,,0.89552238806,0,,6.795,,0.222348214286,0.0276690381969,,,20110112T182617Z,,,78,54,104.747347176,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,00077-420100902,2010-09-02,,,,,28,,,,,,,,,,4,762,67353,6,12,277,2,61,0,,,,,,34,27,35,0.04,33.3,,,,S/Pt,,2,,0.89,,,,,REVIEWED,,,,,,201,37,0,,,254,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,16,,,23.0833333333,SCREENING,5,358,,5.53630610401,630.515412166,0.0287447479561,,1.2012012012,0,relsaturation*,6.19,,,0.0113135272371,,,20110112T182617Z,,,85,69,75.2871624226,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,00077-420110814,2011-08-14,,,,,30,,,,,,,,,,0,2782,73903,6,10,335,2,61,0,,,,,31,,12,14,0.034,31.5,,,,Clear,,2,,0.888,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,33.5,SCREENING,-11,346,,6.55546990061,937.014593892,0.0149932125663,d1816_2*,1.07936507937,0,,1.83,,,0.0376439386764,,,20111021T005314Z,,,79,69,83.016188462,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,00077-420120706,2012-07-06,,,,,40,,UPSI,,,,,,,,0,6847,84488,10,13,356,2,101,0,,,,,30,,31,25,0.086,27.5,,,,S/Pt,,2,,0.89,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,2,T1,90,2012-10-04,"Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,27.3846153846,SCREENING,7,327,c2h6*,5.84780466262,866.536784366,0.019541681379,d1816_2*,3.12727272727,,,2.37,,,0.0810410945933,,,20120920T131545Z,,1,126,113,93.1253334093,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,77-4,2013-07-24,2013-07-24,2013-08-26,,77-4,30,,UPSI,,,ROUTINE,,,,BOTTOM,1,4451,83566,8,15,342,2,60,0,,,8.8,,19,,23,27,0.038,35.8,,,,CLEAR,,2,,0.89,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.8,SCREENING,1,383,,6.78787524088,875.097705331,0.0198624270729,d1816_2*,1.06145251397,,,3.73,,,0.0532632888974,,,20130910T200621Z,,,86,70,94.6621266832,7.3000,1630
000010049407,RBP-1049-1,XFMR,MAIN,77-4,2014-08-08,2014-08-08,2014-09-18,,77-4,34,,UPSI,,,ROUTINE,,,,BOTTOM,3,5190,91242,23,53,531,6,78,0,,,9.7,,30,,19,19,0.036,30.6,,,,CLEAR,19,2,,0.882,,,,,REVIEWED,,,,,,64,0,0,0,0,64,TRN_IEEE_INC_69KV,2,T2,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,10.0188679245,SCREENING,-2,380,c2h6* co!,7.95073449541,,0.0566282150645,d1816_2*,1.17647058824,,,12.63,,,0.0568816992175,,,20140929T205526Z,,,163,107,101.804571221,,
000010049407,RBP-1049-1,XFMR,MAIN,00077-4,2015-07-30,2015-08-03,2015-09-01,,00077-4,50,,UPSI,,,ROUTINE,,,,BOTTOM,3,2176,73946,32,63,649,8,94,1,,,7.7,,24,,42,23,0.048,21,,,,CLEAR,42,2.5,,0.886,,,,,REVIEWED,,,,,,41,13,0,0,0,54,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,10.3015873016,SCREENING,14,356,c2h6*,7.68442821345,827.776040937,0.0893674977706,d1816_2* ift*,2.28571428571,,water*,14.54,,0.55296875,0.0294268790739,,,20150916T190821Z,,,201,134,76.3306265696,,
000010049561,90009101-01,LTC,MAIN,00337TC20090905,2009-09-05,,,,,,,,,,,,,,,2,23722,70952,2,28,679,2,1,2,,,,0,0,36,27,,0.024,43.3,,,,M/Cb,,1.5,,0.89,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,5,0,,,,,,0.554272517321,,,7.23,,,0.334338707859,,,20110101T000000Z,,,37,5,,7.3000,1630
000010049561,90009101-01,LTC,MAIN,00337TC20100902,2010-09-02,,,,,,,,,,,,,,,3,19304,61560,1,13,628,1,0,1,,,,0,0,32,34,,0.026,38.1,,,,S/Cb,,1.5,,0.885,,,,,REVIEWED,,,,,,15,0,0,,,15,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,9,362,,,952.545354556,,,0.682414698163,0,,5.435,,,0.313580246914,,,20110101T000000Z,,,19,2,,7.3000,1630
000010049561,90009101-01,LTC,MAIN,00337TC20110826,2011-08-26,,,,,,,,,,,,,,,4,24497,76243,0,9,545,1,0,0,,,,,43,,29,,0.028,35.6,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,24,0,0,,,35,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,6,358,,,894.225359511,,,0.786516853933,11,,5.635,,,0.32130162769,,,20111021T005314Z,,,14,1,,7.3000,1630
000010049561,90009101-01,LTC,MAIN,00337TC20120201,2012-02-01,,,,,,,,,,,,,,,0,20470,55698,1,4,461,0,0,1,,,,,,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-6,159,,,,,,,,,0.8,,,0.367517684657,,,20120316T150124Z,,,6,1,,7.3000,1630
000010049561,90009101-01,LTC,MAIN,00337TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,2,27437,69956,1,11,482,1,0,0,,,,,42,,24,,0.03,31.7,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,20,0,0,28,0,48,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,2,176,,,916.848572667,,,0.946372239748,,,3.995,,,0.392203670879,,,20120919T170846Z,,1,15,2,,7.3000,1630
000010049561,90009101-01,LTC,MAIN,00337TC20130220,2013-02-20,,,,,,130787,UPSI,,,,,,,,0,24628,57328,1,3,408,2,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,0.57,,,0.429598102149,,,20130401T141022Z,,,6,3,,,
000010049561,90009101-01,LTC,MAIN,337TC,2013-07-24,2013-07-24,2013-08-26,,337TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,1,23465,59042,1,7,487,0,0,0,,,8.3,,41,,23,32,0.024,31.6,,,,PARTICLES,,1.5,,0.882,,,,,REVIEWED,,,,,,24,0,0,24,0,48,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,154,,7.98261002612,894.225359511,0.00977983323932,,0.759493670886,,,2.26,,,0.397428948884,,,20130911T173616Z,,,9,1,80.5061628795,7.3000,1630
000010049561,90009101-01,LTC,MAIN,,2013-11-12,,,,,,142272,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210320Z,,,,,,,
000010049561,90009101-01,LTC,MAIN,337TC,2014-02-05,2014-02-05,2014-02-12,,337TC,7,145471,UPSI,,,ROUTINE,,,,BOTTOM,0,21022,55429,2,79,136,3,0,0,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,12.2915817123,,0.0841171920902,,,,,14.265,,,0.379259954176,,,20140214T221133Z,,,84,5,82.0761846409,,
000010049561,90009101-01,LTC,MAIN,337TC,2014-08-12,2014-08-15,2014-09-16,,337TC,31,154244,UPSI,,,ROUTINE,,,,BOTTOM,0,26070,78701,0,10,460,1,0,0,,,10.5,,26,,15,17,0.03,29.7,,,,CLEAR,15,1.5,,0.888,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-7,0,,12.1356263093,,0.00791817386731,,1.0101010101,,,1.815,,,0.331253732481,,,20141001T170911Z,,,11,1,101.987309515,,
000010049561,90009101-01,LTC,MAIN,337TC,2015-02-10,2015-02-13,2015-02-23,,337TC,,162039,UPSI,,,ROUTINE,,,,BOTTOM,0,26359,61694,1,5,481,1,0,0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,0.915,,,0.427253865854,,,20150303T194234Z,,,7,2,,,
000010049561,90009101-01,LTC,MAIN,00337TC,2015-07-30,2015-08-03,2015-09-01,,00337TC,,170106,UPSI,,,ROUTINE,,,,BOTTOM,0,24408,58874,1,8,439,1,0,1,,,8.4,,28,,20,26,0.036,30.5,,,,CLEAR,20,1.5,,0.883,,,,,REVIEWED,,,,,,36,0,0,0,0,36,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-1,170,,,843.913571209,,,1.18032786885,,,1.535,,,0.414580290111,,,20150918T113344Z,,,11,2,,,
000010049561,90009101-01,LTC,MAIN,00337TC,2016-03-01,2016-03-01,2016-03-08,,00337TC,,181216,UPSI,,,ROUTINE,,,,BOTTOM,0,19865,42844,1,4,376,14,2,18,,,6.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215,c2h2*,,,,,,,,2.37,,0.300513392857,0.463658855382,,,20160311T213222Z,,,39,17,,,
000010049343,XCS-7057-1,XFMR,MAIN,00002-219930205,1993-02-05,,,,,,,,,,,,,,,7,382,103215,16,12,785,6,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-02-05,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,65.4166666667,INITIAL,,0,,,,,,,,,9.25,,0.150169642857,0.00370101244974,,,20110112T182617Z,,,57,38,,,
000010049343,XCS-7057-1,XFMR,MAIN,00002-219960118,1996-01-18,,,,,,,,,,,,,,,0,983,108007,17,24,960,2,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-17,No anomalies.,,,,,,,,,,,,,,,,,40,SCREENING,,1077,,,,,,,,,4.35,,0.0974821428571,0.00910126195524,,,20110112T182617Z,,,50,26,,,
000010049343,XCS-7057-1,XFMR,MAIN,00002-219970228,1997-02-28,,,,,,,,,,,,,,,0,1168,137811,13,27,966,4,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,35.7777777778,SCREENING,,407,,,,,,,,,4.92,,0.113772321429,0.0084753756957,,,20110112T182617Z,,,56,29,,,
000010049343,XCS-7057-1,XFMR,MAIN,00002-219980113,1998-01-13,,,,,,,,,,,,,,,0,3426,110704,7,8,843,3,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,0,0,,,27,TRN_IEEE_INC_69_288KV,1,,365,1999-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,12,,,105.375,SCREENING,,319,,,952.545354556,,,,0,,1.485,,0.0757901785714,0.0309473912415,,,20110112T182617Z,,,27,19,,,
000010049343,XCS-7057-1,XFMR,MAIN,00002-219990119,1999-01-19,,,,,,,,,,,,,,,4,3425,100510,25,20,989,4,24,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,0,0,,,37,TRN_IEEE_INC_69_288KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,49.45,SCREENING,,371,ch4! c2h6!,,840.513793124,,,,0,,7.66,,0.205486607143,0.0340762113223,,,20110112T182617Z,,,77,53,,,
000010049343,XCS-7057-1,XFMR,MAIN,00002-219991115,1999-11-15,,,,,,,,,,,,,,,5,3368,105428,173,69,750,12,171,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,5,11,,,44,TRN_IEEE_INC_69_288KV,3,T1,30,1999-12-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,10.8695652174,SCREENING,,300,ch4*^! c2h6*^^!,,952.545354556,,,,8,,17.6,,1.36963392857,0.0319459726069,,,20110112T182617Z,,,430,356,,,
000010049343,XCS-7057-1,XFMR,MAIN,00002-220000128,2000-01-28,,,,,,,,,,,,,,,15,3248,85788,123,65,659,9,93,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,10.1384615385,SCREENING,,74,h2! ch4* c2h6*,,,,,,,,26.835,,0.856674107143,0.0378607730685,,,20110112T182617Z,,,305,225,,,
000010049343,XCS-7057-1,XFMR,MAIN,00002-220001211,2000-12-11,,,,,,,,,,,,,,,8,3939,107025,151,67,1201,19,309,0,,,,,,,54,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,2,0,,,20,TRN_IEEE_INC_69_288KV,4,T1,7,2000-12-18,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,17.9253731343,SCREENING,20,318,ch4* c2h6*^^^! c2h4!,,944.537147813,,,,0,water*,20.345,,1.90187946429,0.0368044849334,,,20110112T182617Z,,,554,479,,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220010213,2001-02-13,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,32,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,8,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220011101,2001-11-01,,,,,,,,,,,,,,,13,2148,73934,75,71,779,15,297,0,,,,,,,60,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,38,3,0,,,45,TRN_IEEE_INC_69_288KV,2,T1,90,2002-01-30,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,10.9718309859,SCREENING,22,325,c2h6*,,837.204686681,,,,0,water*,26.005,,1.56957589286,0.0290529391079,,,20110112T182617Z,,,471,387,,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220020103,2002-01-03,,,,,,,,,,,,,,,14,1971,61122,76,66,772,19,308,0,,,,,,,72,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,6,0,,,42,TRN_IEEE_INC_69_288KV,2,T1,90,2002-04-03,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,11.696969697,SURVEILLANCE,26,63,c2h6*,,923.213256871,,,,10,water*,26.165,,1.63754910714,0.0322469814469,,,20110112T182617Z,,,483,403,,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220020201,2002-02-01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-0,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220050511,2005-05-11,,,,,32,,,,,,,,,,7,2250,95788,19,30,625,11,175,0,,,,,,53,34,37,0.08,27.7,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,0,17,0,0,,,17,TRN_IEEE_INC_69_288KV,2,T2,90,2005-08-09,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2006-05-11,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,20.8333333333,SCREENING,9,1224,c2h6*,5.59176045528,937.014593892,0.0478370681771,,2.8880866426,0,water* relsaturation*,12.565,,0.847495535714,0.023489372364,,,20110112T182617Z,,,242,205,105.873924161,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220051026,2005-10-26,,,,,40,,,,,,,,,,8,3095,100272,43,75,901,10,181,0,,,,,,50,34,27,0.03,30.2,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,14,1,3,,,20,TRN_IEEE_INC_69_288KV,2,T1,90,2006-01-24,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2006-10-26,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.0133333333,SCREENING,9,168,ch4! c2h6*,6.85676982386,961.106275521,0.0874514843701,,0.993377483444,2,water*,21.65,,0.951142857143,0.0308660443593,,,20110112T182617Z,,,317,234,107.630975921,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220051228,2005-12-28,,,,,36,,,,,,,,,,14,9852,110862,23,26,671,7,113,0,,,,,,31,13,12,0.08,36.2,,,,Clear,,3,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2006-03-28,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2006-12-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,25.8076923077,SURVEILLANCE,-10,63,c2h6* o2*,5.20451632074,,0.0462412028174,,2.20994475138,,,18.785,,0.583986607143,0.0888672403529,,,20110112T182617Z,,,183,143,124.773975951,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220060613,2006-06-13,,,,,,,,,,,,,,,46,2159,161455,57,176,1337,27,143,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2006-09-11,"One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,7.59659090909,SCREENING,,167,h2! ch4! c2h6* c2h4!,,,,,,,,78.085,,0.92009375,0.0133721470379,,,20110112T182617Z,,,449,227,,,
000010049343,XCS-7057-1,XFMR,MAIN,00002-220060814,2006-08-14,,,,,35,,,,,,,,,,15,2765,122712,41,100,839,6,131,0,,,,,,55,28,27,0.04,30.2,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,0,5,2,0,,,12,TRN_IEEE_INC_69_288KV,2,T1,90,2006-11-12,(Surveillance). High level (*). No recent significant increases. Thermal fault (below 300 C).,1,,365,2007-08-14,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.39,SURVEILLANCE,5,62,c2h6*,7.11457813361,1088.86571305,0.0924455282708,,1.32450331126,5,water*,33.09,,0.716910714286,0.0225324336658,,,20110112T182617Z,,,293,178,133.855085547,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220061017,2006-10-17,,,,,30,,,,,,,,,,,,,,,,,,,,,,,,,23,27,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,1,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220070829,2007-08-29,,,,,0,,,,,,,,,,1,17601,114953,26,36,1062,4,120,0,,,,,,49,52,242,0.06,22.9,,,,Clear,,3,,0.89,,,,,UNREVIEWED,,,,,,31,0,0,,,54,TRN_IEEE_INC_69_288KV,2,T1,90,2007-11-27,One or more combustible gases have a positive long-term average rate. (CH4) High level (*). Thermal fault (below 300 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,29.5,SCREENING,19,380,c2h6* o2*,8.0061957148,862.468087476,0.0274187994513,ift*,2.62008733624,23,water* relsaturation*,7.54,,0.609669642857,0.153114751246,,,20110112T182617Z,,,187,150,160.815069588,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220080909,2008-09-09,,,,,41,,,,,,,,,,58,6952,83611,62,151,1330,6,132,0,,,,,,53,56,43,0.08,31,,,,Clear,,3,,0.89,,,,,UNREVIEWED,,,,,,50,0,0,,,66,TRN_IEEE_INC_69_288KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.80794701987,SCREENING,20,377,h2! ch4! c2h6*,6.03593115181,803.151427333,0.262525365318,,2.58064516129,16,water* relsaturation*,85.27,,0.793928571429,0.0831469543481,,,20110112T182617Z,,,409,200,92.2311541944,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220090905,2009-09-05,,,,,38,,,,,,,,,,106,2499,81878,99,274,3051,13,224,0,,,,,,33,60,52,0.08,28.4,,,,Clear,,3,,0.89,,,,,UNREVIEWED,,,,,,28,3,0,,,42,TRN_IEEE_INC_69_288KV,2,T1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2010-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,11.1350364964,SCREENING,22,361,h2*! ch4! c2h6*^! co!,6.03340751559,875.097705331,0.494530001646,,2.81690140845,9,water* relsaturation*,155.515,,1.33882142857,0.0305210190772,,,20110112T182617Z,,,716,336,89.2003707987,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,00002-220100902,2010-09-02,,,,,38,,,,,,,,,,107,2574,73268,98,249,4065,24,312,0,,,,,,58,54,47,0.1,27.6,,,,Clear,,3,,0.89,,,,,UNREVIEWED,,,,,,26,0,0,,,26,TRN_IEEE_INC_69_288KV,2,T1,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,16.3253012048,SCREENING,20,362,h2* c2h6*^! c2h4!,5.80947152772,884.293329151,0.533940615482,,3.6231884058,0,water* relsaturation*,152.18,,1.75379464286,0.0351312987935,,,20110112T182617Z,,,790,434,80.1971555018,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,,2010-12-03,2010-12-03,,,,35,,UPSI,,,,,,,BOTTOM,37,4042,58769,66,158,3903,23,330,0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2011-03-03,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,24.7025316456,SCREENING,,92,c2h6*,,,,,,,,65.785,,,0.0687777569807,,,20110112T182617Z,,,614,419,,,
000010049343,XCS-7057-1,XFMR,MAIN,00002-220110819,2011-08-19,,,,,35,,,,,,,,,,113,5013,74428,82,267,4343,20,341,0,,,,,46,,48,47,0.03,30.5,,,,S/Sd,,3.5,,0.888,,,,,REVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69_288KV,2,T1,90,2011-11-17,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2012-08-18,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,16.265917603,SCREENING,17,259,h2! c2h6*,5.83162690659,991.030661383,0.541836003769,,0.983606557377,0,water* relsaturation*,161.36,,,0.0673536840974,,,20111021T005314Z,,,823,443,83.9679165796,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,2-2,2012-11-15,2012-11-17,,,,7,,UPSI,,,ROUTINE,,,,BOTTOM,30,2073,75107,44,61,3059,15,357,0,,,8.1,,30,38,18,59,0.112,22.1,,,,CLEAR,,3,,0.89,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,2,T2,90,2013-02-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,50.1475409836,SCREENING,-3,454,c2h6*,5.24892935666,980.233929701,0.151623231942,ift* d1816_2*,5.06787330317,,relsaturation*,41.205,,,0.027600623111,,,20121227T212007Z,,,507,416,94.9326529628,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,2-2,2013-07-24,2013-07-24,2013-08-26,,2-2,33,,UPSI,,,ROUTINE,,,,BOTTOM,36,2090,85764,23,63,2152,10,229,0,,,9,,27,,49,52,0.104,21.3,,,,CLOUDY,,3,,0.891,,,,,REVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69_288KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,34.1587301587,SCREENING,17,251,c2h6*,5.24149071635,768.701732702,0.141139009496,d1816_2* ift*,4.88262910798,,water* relsaturation*,47.49,,,0.0243691991978,,,20130910T144332Z,,,361,262,94.6693958679,7.3000,1630
000010049343,XCS-7057-1,XFMR,MAIN,2-2,2014-08-12,2014-08-15,2014-09-16,,2-2,24,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20140930T203356Z,,,,,,,
000010049343,XCS-7057-1,XFMR,MAIN,00002-2,2015-07-30,2015-08-03,2015-09-01,,00002-2,30,,UPSI,,,ROUTINE,,,,BOTTOM,39,1885,81921,73,143,1006,8,92,0,,,8.5,,27,,43,51,0.124,17.3,,,,CLEAR,43,3.5,,0.888,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,2,T1,90,2015-10-28,"Sharp jump (!). Several combustible gases have increased. (H2, CH4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,7.03496503497,SCREENING,15,736,ch4! c2h6*,6.48708147298,1015.93071159,0.230765824234,d1816_2* ift*,7.1676300578,,water* relsaturation*,64.86,,0.674415178571,0.0230099730228,,,20150916T160325Z,,,355,173,91.5565813814,,
000010049344,70320-1,LTC,MAIN,002-1TC20000309,2000-03-09,,,,,,,,,,,,,,,39,25928,83373,25,61,326,38,1,205,,,,0,0,41,25,,0.034,29.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,2,,90,2000-06-07,Abnormal or high gas levels (*).,1,,365,2001-03-09,No oil quality problems were detected.,1,Not PCB contaminated.,,,,,,,,,,,INITIAL,3,0,c2h2*,,,,,1.13712374582,,,66.95,,2.81443303571,0.310987969726,,,20110101T000000Z,,,369,64,,7.3000,1630
000010049344,70320-1,LTC,MAIN,002-1TC20060814,2006-08-14,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049344,70320-1,LTC,MAIN,002-1TC20090905,2009-09-05,,,,,,,,,,,,,,,13,23273,70735,2,55,713,11,2,12,,,,0,0,33,28,,0.06,34,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,5,3467,c2h2*,,,,color*,1.76470588235,,,24.025,,,0.329016752668,,,20110101T000000Z,,,95,15,,7.3000,1630
000010049344,70320-1,LTC,MAIN,002-1TC20100902,2010-09-02,,,,,,,,,,,,,,,4,18569,62910,1,64,739,4,1,1,,,,0,0,30,55,,0.036,29.8,,,,S/Sd,,2,,0.88,,,,,REVIEWED,,,,,,25,9,0,,,54,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,20,362,,,889.159997522,,color*,1.20805369128,20,,15.66,,,0.295167699889,,,20110101T000000Z,,,75,6,,7.3000,1630
000010049344,70320-1,LTC,MAIN,02-1TC,2011-08-18,,2011-08-24,,,38,,UPSI,,,ROUTINE,,,,,154,4217,58414,218,1024,6237,390,61,33,,,7.1,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2011-11-16,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,350,ch4* c2h6* c2h4* c2h2*,7.49075695011,,1.7616901958,,,,,346.81,,3.23325892857,0.0721915979046,,,20110825T155107Z,,,1880,669,66.3816815798,,
000010049344,70320-1,LTC,MAIN,002-1TC20110819,2011-08-19,,,,,,,,,,,,,,,154,4217,58414,218,1024,6237,390,61,33,,,,,25,,47,,0.04,36.8,,,,S/Sd,,2.5,,0.882,,,,,UNREVIEWED,,,,,,112,0,0,,,112,LTC_VACUUM_A,2,,90,2011-11-17,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SURVEILLANCE,16,1,ch4* c2h6* c2h4* c2h2*,,703.080564951,,color*,1.08695652174,0,,346.81,,3.23325892857,0.0721915979046,,,20111021T005314Z,,,1880,669,,7.3000,1630
000010049344,70320-1,LTC,MAIN,002-1TC,2011-08-30,2011-08-30,2011-08-30,,,37,,UPSI,,,INVESTIGATION,,,,BOTTOM,0,17020,53658,0,10,445,5,1,2,,,7.1,,22,30,55,50,0.03,32.3,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-08-29,No anomalies.,2,,,,,,,,,,,,,,,,,INITIAL,20,0,,9.86983230837,,0.0125820161943,color*,0.928792569659,,,2.035,,,0.317194081032,,,20110831T132613Z,,,18,6,67.5002746875,7.3000,1630
000010049344,70320-1,LTC,MAIN,002-1TC20120201,2012-02-01,,,,,,,,,,,,,,,1,20799,57342,1,16,547,5,1,2,,,,,,,25,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,3,155,,,,,,,,,4.115,,,0.362718426284,,,20120316T150124Z,,,26,7,,7.3000,1630
000010049344,70320-1,LTC,MAIN,002-1TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,2,24349,67047,1,44,618,4,0,1,,,,,23,,41,,0.028,30.8,,,,Clear,,2,,0.882,,,,,UNREVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,13,176,,,,,color*,0.909090909091,,,10.06,,0.0344821428571,0.363163154205,,,20120919T170845Z,,1,52,5,,7.3000,1630
000010049344,70320-1,LTC,MAIN,002-1TC20130220,2013-02-20,,,,,,143845,UPSI,,,,,,,,3,20986,57268,1,72,807,9,2,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,16.095,,,0.366452469093,,,20130401T141022Z,,,87,12,,,
000010049344,70320-1,LTC,MAIN,2-1TC,2013-07-24,2013-07-24,2013-08-26,,2-1TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,11,22515,63805,1,42,783,12,2,6,,,8.7,,18,,41,34,0.054,25.6,,,,CLEAR,,2,,0.883,,,,,REVIEWED,,,,,,46,0,0,0,0,46,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,13,154,c2h2*,6.6653077054,813.497762377,0.0667262837066,color*,2.109375,,,19.22,,,0.352872031972,,,20130909T215331Z,,,74,15,81.1097023415,7.3000,1630
000010049344,70320-1,LTC,MAIN,,2013-11-13,,,,,,148122,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210435Z,,,,,,,
000010049344,70320-1,LTC,MAIN,2-1TC,2014-02-05,2014-02-05,2014-02-12,,2-1TC,12,149510,UPSI,,,ROUTINE,,,,BOTTOM,6,21395,57224,1,41,767,19,0,3,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,7.51835701451,,0.0599923013035,,,,,13.905,,,0.373881588145,,,20140214T212132Z,,,70,20,82.4123805347,,
000010049344,70320-1,LTC,MAIN,2-1TC,2014-08-12,2014-08-15,2014-09-16,,2-1TC,30,152910,UPSI,,,ROUTINE,,,,BOTTOM,6,16878,63231,2,162,1400,23,1,1,,,8.2,,19,,64,,0.064,23.5,,,,CLEAR,64,2.5,,0.883,,,,,REVIEWED,,,,,,52,0,0,0,0,52,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,24,188,,,,,ift* color*,2.72340425532,,,35.585,,,0.266926033117,,,20140930T203554Z,,,195,26,,,
000010049344,70320-1,LTC,MAIN,2-1TC,2015-02-10,2015-02-13,2015-02-23,,2-1TC,12,155498,UPSI,,,ROUTINE,,,,BOTTOM,6,16294,58224,2,189,1728,29,1,0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,40.455,,,0.279850233581,,,20150303T181315Z,,,227,32,,,
