equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049344,70320-1,LTC,MAIN,002-1TC,2015-07-30,2015-08-03,2015-09-01,,002-1TC,30,158482,UPSI,,,ROUTINE,,,,BOTTOM,5,21681,63928,2,222,1768,38,1,1,,,8.8,,47,,51,43,0.076,30,,,,CLEAR,51,3,,0.88,,,,,REVIEWED,,,,,,39,0,0,0,0,39,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,18,170,,,833.98154085,,color*,2.53333333333,,,45.61,,,0.339147165561,,,20150916T160455Z,,,269,41,,,
000010049344,70320-1,LTC,MAIN,002-1TC,2016-02-22,2016-02-22,2016-02-24,,002-1TC,12,,UPSI,,,ROUTINE,,,,BOTTOM,0,22380,53189,1,15,839,20,2,24,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-22,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,207,c2h2*,7.16107446571,,0.0204857374561,,,,,4.92,,0.402941964286,0.420763691741,,,20160226T162529Z,,,62,23,78.1304853625,,
000000107685,C859794C,XFMR,MAIN,000077320120409,2012-04-09,2012-04-09,,,,15,,UPSI,,,,,,,,25,13561,53103,6,160,2688,4,12,0,,,7,,48,,16,36,0.044,34.4,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-04-09,(Initial sample). No anomalies.,1,,365,2013-04-09,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,16.8,INITIAL,-6,0,,7.73247155447,,0.264479455308,,1.27906976744,,relsaturation*,53.86,,,0.255371636254,,,20120502T152936Z,,,207,22,71.7795759211,7.3000,1630
000000107685,C859794C,XFMR,MAIN,0000773,2015-07-30,2015-08-03,2015-09-01,,0000773,30,,UPSI,,,ROUTINE,,,,BOTTOM,188,5482,77994,49,345,9776,36,55,0,,,9.4,,30,,45,54,0.06,25.4,,,,PARTICLES,45,2,,0.876,,,,Padmount doors locked,REVIEWED,,,,,,200,56,7,0,0,263,TRN_IEEE_INC_69KV,2,T2,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,,,,28.3362318841,SCREENING,16,1207,h2*^,5.65588723222,631.134286953,0.713517307951,d1816_2*,2.36220472441,,water* relsaturation*,250.64,,,0.0702874580096,,,20150917T194555Z,,,673,140,90.7075194081,,
000010049498,51439-A,LTC,MAIN,00267TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049498,51439-A,LTC,MAIN,00267TC20090909,2009-09-09,,,,,,,,,,,,,,,6,24118,68252,11,24,651,94,13,59,,,,0,0,43,30,,0.016,37.4,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-08,Abnormal or high gas levels (*).,1,,365,2010-09-09,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,7,0,c2h2*,,,,,0.427807486631,,,16.45,,,0.353366934302,,,20110101T000000Z,,,207,118,,7.3000,1630
000010049498,51439-A,LTC,MAIN,00267TC20100902,2010-09-02,,,,,34,,,,,,,,,,2,18100,56561,5,13,609,55,9,28,,,,0,0,41,35,36,0.022,36.3,,,,Clear,,1,,0.885,,,,,REVIEWED,,,,,,6,0,0,,,6,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,10,358,c2h2*,4.803141696,1066.24249989,0.0308458059693,,0.606060606061,0,,7.405,,,0.320008486413,,,20110101T000000Z,,,112,69,72.0952097179,7.3000,1630
000010049498,51439-A,LTC,MAIN,00256TC,2011-08-04,,,,,37,,UPSI,,,ROUTINE,,,,,2,14508,56997,5,12,626,38,8,15,,,7.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2011-11-02,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,336,c2h2*,5.21015150821,,0.0272482312649,,,,,5.93,,0.413696428571,0.254539712616,,,20110829T135558Z,,,80,51,69.5801668555,,
000010049498,51439-A,LTC,MAIN,00267TC20110814,2011-08-14,,,,,,,,,,,,,,,2,14508,56997,5,12,626,38,8,15,,,,,24,,29,,0.03,42.4,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,7,0,0,,,7,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SURVEILLANCE,6,10,c2h2*,,1047.11484571,,,0.707547169811,0,,5.93,,,0.254539712616,,,20111021T005313Z,,,80,51,,7.3000,1630
000010049498,51439-A,LTC,MAIN,00267TC20120201,2012-02-01,,,,,,,,,,,,,,,3,18517,50395,8,20,552,40,6,17,,,,,,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,-6,171,c2h2*,,,,,,,,8.56,,,0.367437245759,,,20120316T150124Z,,,94,54,,7.3000,1630
000010049498,51439-A,LTC,MAIN,00267TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,2,25219,73039,3,12,572,16,3,5,,,,,54,,34,,0.02,32.8,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,156,,,937.014593892,,,0.609756097561,,,4.8,,,0.345281288079,,,20120920T131545Z,,1,41,22,,7.3000,1630
000010049498,51439-A,LTC,MAIN,00267TC20130220,2013-02-20,,,,,,103559,UPSI,,,,,,,,2,24503,58850,5,18,533,31,6,9,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229,c2h2*,,,,,,,,6.425,,,0.416363636364,,,20130401T141022Z,,,71,42,,,
000010049498,51439-A,LTC,MAIN,267TC,2013-07-24,2013-07-24,2013-08-26,,267TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,22906,53977,1,6,516,0,0,0,,,7.7,,31,,33,36,0.02,34.1,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,9,0,,11.6937600644,970.301899341,0.00694179683456,,0.58651026393,,,1.08,,,0.424365933638,,,20130911T171928Z,,,7,1,72.7245973894,7.3000,1630
000010049498,51439-A,LTC,MAIN,,2013-11-14,,,,,,109390,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210657Z,,,,,,,
000010049498,51439-A,LTC,MAIN,267TC,2014-02-10,2014-02-11,2014-02-17,,267TC,-3,111420,UPSI,,,ROUTINE,,,,BOTTOM,0,23569,60569,2,76,51,6,2,0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201,,12.1971080256,,0.0727872116671,,,,,13.77,,,0.389126450825,,,20140219T195636Z,,,86,10,95.2876112694,,
000010049498,51439-A,LTC,MAIN,267TC,2014-08-08,2014-08-08,2014-09-18,,267TC,37,295780,UPSI,,,ROUTINE,,,,BOTTOM,2,26399,64324,5,9,493,15,2,6,,,9.1,,26,,38,34,0.026,33.4,,,,CLEAR,38,1,,0.885,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,179,c2h2*,5.78007964311,,0.0162585514525,,0.778443113772,,,4.325,,,0.410406691126,,,20140930T150104Z,,,39,22,84.5209042257,,
000010049498,51439-A,LTC,MAIN,267TC,2015-02-26,2015-02-26,2015-03-04,,267TC,3,119109,UPSI,,,ROUTINE,,,,BOTTOM,20,23722,60855,34,120,762,82,8,40,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-27,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,202,c2h2*,,,,,,,,46.03,,,0.389811847835,,,20150312T142856Z,,,304,124,,,
000010049498,51439-A,LTC,MAIN,00267TC,2015-07-30,2015-08-03,2015-09-01,,00267TC,30,122534,UPSI,,,ROUTINE,,,,BOTTOM,0,24659,59775,5,17,592,40,4,13,,,8.5,,30,,40,40,0.034,29.3,,,,PARTICLES,40,1.5,,0.882,,,,,REVIEWED,,,,,,81,0,0,0,9,90,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,154,c2h2*,,743.289994606,,,1.16040955631,,,4.7,,,0.412530322041,,,20150918T135324Z,,,79,49,,,
000010049498,51439-A,LTC,MAIN,00267TC,2016-03-01,2016-03-01,2016-03-08,,00267TC,3,127770,UPSI,,,ROUTINE,,,,BOTTOM,13,19767,44824,23,63,546,69,8,31,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215,c2h2*,6.3492698588,,0.139732284216,,,,,27.855,,0.818986607143,0.440991433161,,,20160311T213132Z,,,207,100,69.6604776431,,
000010049390,930992,XFMR,MAIN,00075-119960109,1996-01-09,,,,,,,,,,,,,,,0,632,99156,4,8,194,3,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,24.25,INITIAL,,0,,,,,,,,,1.485,,,0.00637379482835,,,20110112T182617Z,,,18,10,,,
000010049390,930992,XFMR,MAIN,00075-119970225,1997-02-25,,,,,,,,,,,,,,,114,4581,114493,50,129,550,21,62,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,4.26356589147,SCREENING,,413,,,,,,,,,137.535,,,0.0400111797228,,,20110112T182617Z,,,376,133,,,
000010049390,930992,XFMR,MAIN,00075-119980105,1998-01-05,,,,,,,,,,,,,,,85,6711,105124,33,98,417,9,22,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,44,7,0,,,59,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,4.25510204082,SCREENING,,314,,,819.013521004,,,,0,,102.775,,,0.0638388950192,,,20110112T182617Z,,,247,64,,,
000010049390,930992,XFMR,MAIN,00075-119990112,1999-01-12,,,,,,,,,,,,,,,253,19524,184208,19,179,806,4,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,91,14,8,,,128,TRN_IEEE_INC_69KV,2,T1,90,1999-04-12,"One or more combustible gases have a positive long-term average rate. (H2, CH4) Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. f_totalfuran_rate_warning The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,15,,,4.50279329609,SCREENING,,372,h2*^,,728.84531648,,,,0,,285.28,,,0.105988882133,,,20110112T182617Z,,,462,30,,,
000010049390,930992,XFMR,MAIN,00075-119991110,1999-11-10,,,,,,,,,,,,,,,0,2399,102212,16,49,310,4,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,139,11,11,,,166,TRN_IEEE_INC_69KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. f_totalfuran_rate_warning The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,5,,,6.32653061224,SCREENING,,302,,,676.281485642,,,,0,,8.88,,,0.0234708253434,,,20110112T182617Z,,,79,30,,,
000010049390,930992,XFMR,MAIN,00075-120001130,2000-11-30,,,,,,,,,,,,,,,0,15799,160136,8,128,1639,4,2,0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,55,10,4,,,78,TRN_IEEE_INC_69KV,1,,365,2001-11-30,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,12.8046875,SCREENING,-14,386,,,791.324945859,,,,5,,23.1,,,0.0986598890943,,,20110112T182617Z,,,142,14,,7.3000,1630
000010049390,930992,XFMR,MAIN,00075-120011206,2001-12-06,,,,,,,,,,,,,,,34,4643,91663,7,42,486,3,6,0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,161,8,5,,,185,TRN_IEEE_INC_69KV,2,T2,90,2002-03-06,"Sharp jump (!). Several combustible gases have increased. (H2, C2H6) Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,11,,,11.5714285714,SCREENING,-10,371,h2!,,658.049749705,,,,0,,41.605,,,0.0506529352083,,,20110112T182617Z,,,92,16,,7.3000,1630
000010049390,930992,XFMR,MAIN,00075-120031028,2003-10-28,,,,,,,,,,,,,,,22,1982,89904,3,27,305,1,2,0,,,,,,54,10,,0.05,30.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,51,6,1,,,67,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.2962962963,SCREENING,-14,691,,,800.694235401,,,1.6393442623,9,,26.875,,,0.0220457376757,,,20110112T182617Z,,,55,6,,7.3000,1630
000010049390,930992,XFMR,MAIN,00075-120051024,2005-10-24,,,,,50,,,,,,,,,,68,6936,102527,2,26,283,2,3,0,,,,,,46,23,13,0.04,35.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,55,6,2,,,64,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.8846153846,SCREENING,1,727,,4.45809062158,791.324945859,0.121743652664,,1.12994350282,1,,72.71,,,0.0676504725584,,,20110112T182617Z,,,101,7,108.129956379,7.3000,1630
000010049390,930992,XFMR,MAIN,00075-120060802,2006-08-02,,,,,49,,,,,,,,,,21,3210,107510,5,56,360,1,3,0,,,,,,45,33,19,0.09,32.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,2,13,2,0,,,17,TRN_IEEE_INC_69KV,1,,365,2007-08-02,No anomalies.,1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,6.42857142857,SCREENING,9,282,,6.37506668533,970.301899341,0.0709898254973,,2.80373831776,1,,31.095,,,0.029857687657,,,20110112T182617Z,,,86,9,111.320082316,7.3000,1630
000010049390,930992,XFMR,MAIN,00075-120070823,2007-08-23,,,,,53,,,,,,,,,,3,3249,101203,2,20,303,1,1,0,,,,,,52,31,15,0.05,30.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,53,11,10,,,84,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,15.15,SCREENING,7,386,,8.04882500009,795.921180114,0.0200375727719,,1.6339869281,6,,6.615,,,0.0321037913896,,,20110112T182617Z,,,27,4,103.37920367,7.3000,1630
000010049390,930992,XFMR,MAIN,00075-120080909,2008-09-09,,,,,44,,,,,,,,,,6,5269,106048,10,108,730,3,8,0,,,,,,50,21,15,0.06,30.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,45,3,4,,,62,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,6.75925925926,SCREENING,-0,383,,9.74502622094,816.224996064,0.0859126528655,,1.99335548173,8,,25.485,,,0.04968504828,,,20110112T182617Z,,,135,21,113.209947035,7.3000,1630
000010049390,930992,XFMR,MAIN,00075-120090909,2009-09-09,,,,,40,,,,,,,,,,10,4321,95819,15,154,1008,4,13,0,,,,,,29,22,18,0.05,32.8,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,27,3,0,,,56,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,6.54545454545,SCREENING,0,365,,9.47377176692,879.610353097,0.137736682082,,1.5243902439,25,,37.78,,,0.0450954403615,,,20110112T182617Z,,,196,32,103.737145932,7.3000,1630
000010049390,930992,XFMR,MAIN,00075-120100902,2010-09-02,,,,,45,,,,,,,,,,10,3192,72971,22,144,1361,7,29,0,,,,,,35,12,8,0.06,38.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,54,0,0,,,65,TRN_IEEE_INC_69KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.45138888889,SCREENING,-11,358,c2h6!,9.1006024366,793.601782908,0.175874007367,,1.5625,11,,36.025,,,0.0437434049143,,,20110112T182617Z,,,212,58,77.5095229198,7.3000,1630
000000106791,9502-1,LTC,MAIN,000008919960925,1996-09-25,,,,,,,,,,,,,,,0,16517,102960,1,13,510,0,0,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_GENERIC,1,,365,1997-09-25,No anomalies.,,,,,,,,,,,,,,,,0,,INITIAL,,0,,,,,,,,,2.34,,,0.160421522922,,,20110101T000000Z,,,14,1,,,
000000106791,9502-1,LTC,MAIN,00088TC20090909,2009-09-09,,,,,,,,,,,,,,,0,24099,65541,1,44,675,9,3,0,,,,0,0,47,12,,0.038,36.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-11,4732,,,,,,1.04972375691,,,8.055,,,0.367693504829,,,20110101T000000Z,,,57,13,,7.3000,1630
000000106791,9502-1,LTC,MAIN,,2010-12-03,2010-12-03,,,,,,UPSI,,,,,,,,1,16433,51612,1,19,656,18,1,41,,,6.9,,,38,24,,0.03,43.6,,,,CLEAR,,1,,0.885,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2011-03-03,Abnormal or high gas levels (*).,1,,365,2011-12-03,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,2,450,c2h2*,,,,,0.688073394495,,,7.97,,,0.318394946912,,,20110101T000000Z,,,81,20,,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-119930224,1993-02-24,,,,,,,,,,,,,,,36,370,111437,26,162,1285,0,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-02-24,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,7.93209876543,INITIAL,,0,,,,,,,,,65.16,,0.115232142857,0.00332026167251,,,20110112T182617Z,,,230,32,,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-119930315,1993-03-15,,,,,,,,,,,,,,,1656,60,103039,481,425,2619,173,17,410,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,1993-03-22,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). Lower-energy electrical discharge. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,6.16235294118,SURVEILLANCE,,19,h2*^^ ch4*^^ c2h4*^^ c2h2*^^^ co*,,,,,,,,1767.895,,7.63729910714,0.000582303787886,,,20110112T182617Z,,,3162,671,,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-119940510,1994-05-10,,,,,,,,,,,,,,,0,1519,85793,1,21,166,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-05-10,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,7.90476190476,INITIAL,,0,,,,,,,,,3.78,,0.00346875,0.0177054072011,,,20110112T182617Z,,,22,1,,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-119960109,1996-01-09,,,,,,,,,,,,,,,0,532,104068,1,30,368,1,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,12.2666666667,SCREENING,,609,,,,,,,,,5.415,,0.00811607142857,0.0051120421263,,,20110112T182617Z,,,32,2,,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-119970226,1997-02-26,,,,,,,,,,,,,,,0,15674,88249,3,67,997,9,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,14.8805970149,SCREENING,,414,,,,,,,,,12.195,,0.05640625,0.177611077746,,,20110112T182617Z,,,80,13,,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-119980109,1998-01-09,,,,,,,,,,,,,,,0,5056,102038,3,19,378,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,44,11,0,,,55,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.8947368421,SCREENING,,317,,,819.013521004,,,,0,,3.45,,0.023875,0.0495501675846,,,20110112T182617Z,,,25,6,,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-119980112,1998-01-12,,,,,,,,,,,,,,,0,5003,94676,6,32,281,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,26,0,0,,,26,TRN_IEEE_INC_69KV,1,,365,1999-01-12,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,8.78125,SURVEILLANCE,,3,,,884.293329151,,,,0,,5.775,,0.0296339285714,0.0528433816384,,,20110112T182617Z,,,40,8,,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-119990112,1999-01-12,,,,,,,,,,,,,,,0,8233,101223,3,43,494,3,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,30,16,6,,,62,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,11.488372093,SCREENING,,365,,,866.536784366,,,,0,,7.785,,0.0285223214286,0.0813352696522,,,20110112T182617Z,,,50,7,,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-119991110,1999-11-10,,,,,,,,,,,,,,,1,9609,109807,5,78,491,3,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,27,4,14,,,57,TRN_IEEE_INC_69KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,6.29487179487,SCREENING,,302,co!,,879.610353097,,,,8,,15.085,,0.05215625,0.0875080823627,,,20110112T182617Z,,,92,13,,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-120001205,2000-12-05,,,,,,,,,,,,,,,0,6946,108739,7,85,869,6,2,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,2,0,,,17,TRN_IEEE_INC_69KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.2235294118,SCREENING,-11,391,,,952.545354556,,,,0,,15.39,,0.0605133928571,0.063877725563,,,20110112T182617Z,,,100,15,,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-120020228,2002-02-28,,,,,,,,,,,,,,,0,5884,107294,9,70,821,4,2,0,,,,,,,9,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,27,3,0,,,34,TRN_IEEE_INC_69KV,1,,365,2003-02-28,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,11.7285714286,SCREENING,-16,450,,,879.610353097,,,,0,,12.66,,0.05815625,0.0548399724123,,,20110112T182617Z,,,85,15,,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-120051028,2005-10-28,,,,,30,,,,,,,,,,3,6669,86006,9,73,703,5,4,0,,,,,,49,24,29,0.04,37.5,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,28,4,0,,,35,TRN_IEEE_INC_69KV,1,,365,2006-10-28,No anomalies.,1,,365,2006-10-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,9.6301369863,SCREENING,2,1338,,9.99048548315,875.097705331,0.0678881063674,,1.06666666667,2,,16.215,,0.0711517857143,0.0775411017836,,,20110112T182617Z,,,94,18,98.7722630261,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-120060803,2006-08-03,,,,,60,,,,,,,,,,8,3991,92212,13,192,1063,9,4,0,,,,,,41,24,9,0.08,34.3,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,0,9,0,0,,,9,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.53645833333,SCREENING,2,279,co!,10.2730913427,1015.93071159,0.173617777402,,2.33236151603,0,,42.695,,0.103616071429,0.0432807009934,,,20110112T182617Z,,,226,26,92.8630870218,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-120070423,2007-04-23,,,,,32,,,,,,,,,,8,2269,97781,14,192,1646,18,7,0,,,,,,47,6,7,0.05,27.8,,,,S/Pt,,3,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-04-22,No anomalies.,1,,365,2008-04-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,8.57291666667,SCREENING,-23,263,,10.0733278706,,0.160012733924,,1.79856115108,,,42.83,,0.161433035714,0.0232049171107,,,20110112T182617Z,,,239,39,108.2818716,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-120070604,2007-06-04,,,,,56,,,,,,,,,,6,4619,104547,11,132,1444,15,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-06-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,10.9393939394,SURVEILLANCE,,42,,9.88136700561,,0.106904450548,,,,,29.985,,0.132910714286,0.0441810860187,,,20110112T182617Z,,,170,32,106.682690196,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-120070702,2007-07-02,,,,,25,,,,,,,,,,16,4068,102862,9,77,1289,14,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-07-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,16.7402597403,SURVEILLANCE,,70,,7.12673414965,,0.0821100997826,,,,,30.07,,0.121325892857,0.0395481324493,,,20110112T182617Z,,,122,29,118.550155726,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-120070719,2007-07-19,,,,,75,,,,,,,,,,4,4374,113503,9,71,1646,15,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-07-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,23.1830985915,SURVEILLANCE,,87,,9.13698066579,,0.057351229382,,,,,17.005,,0.125973214286,0.03853642635,,,20110112T182617Z,,,105,30,109.010219804,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-120070802,2007-08-02,,,,,62,,,,,,,,,,4,3101,111572,10,56,1293,21,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-08-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,23.0892857143,SURVEILLANCE,,101,,8.4402600095,,0.0482862073586,,,,,14.395,,0.165674107143,0.0277937116839,,,20110112T182617Z,,,99,39,110.492380849,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-120070829,2007-08-29,,,,,,,,,,,,,,,1,4347,88590,5,53,1032,10,4,0,,,,,,53,28,,0.04,29.7,,,,S/Pt,,2.5,,0.88,,,,,UNREVIEWED,,,,,,29,2,0,,,31,TRN_IEEE_INC_69KV,1,,365,2008-08-28,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,19.4716981132,SURVEILLANCE,5,128,,,870.743429172,,,1.3468013468,0,,10.69,,0.0805133928571,0.0490687436505,,,20110112T182617Z,,,73,19,,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-120070917,2007-09-17,,,,,,,,,,,,,,,0,4994,93974,6,31,1263,13,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-09-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,40.7419354839,SURVEILLANCE,,147,,,,,,,,,5.775,,0.106272321429,0.0531423585247,,,20110112T182617Z,,,56,25,,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-120080909,2008-09-09,,,,,,,,,,,,,,,3,4052,86017,15,122,1450,14,6,0,,,,,,45,26,,0.04,34.3,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,33,2,3,,,41,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.8852459016,SCREENING,4,358,co!,,854.710302892,,,1.16618075802,3,,25.17,,0.142138392857,0.0471069672274,,,20110112T182617Z,,,160,35,,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-120081022,2008-10-22,,,,,35,,,,,,,,,,3,2995,74802,15,111,1431,14,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2009-10-22,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,12.8918918919,SURVEILLANCE,,43,,10.2799135024,,0.11943643506,,,,,23.19,,0.142138392857,0.0400390363894,,,20110112T182617Z,,,149,35,82.5003809253,,
000010049427,RFP-3465-1,XFMR,MAIN,,2009-05-04,2009-05-04,2009-05-04,,,25,,,,,,,,,BOTTOM,1,2180,21213,0,2,47,0,0,0,,,2.3,,,53,27,40,0.03,35.2,,,,CLEAR,,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-05-04,(Initial sample). No anomalies.,1,,365,2010-05-04,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,23.5,INITIAL,5,0,,5.79163650181,,0.0141979735088,,0.852272727273,,relsaturation*,1.36,,0,0.102767171074,,,20110112T182617Z,,,3,0,25.228320128,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-120090905,2009-09-05,,,,,,,,,,,,,,,2,3299,102665,3,24,397,4,2,2,,,,,,45,13,,0.06,37,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,31,4,5,,,43,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,16.5416666667,SCREENING,-10,124,,,862.468087476,,,1.62162162162,2,,6.54,,0.0621919642857,0.0321336385331,,,20110112T182617Z,,,37,9,,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-120091201,2009-12-01,,,,,,,,,,,,,,,0,3487,78095,3,20,357,4,1,2,,,,,,47,24,,0.07,30.1,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-12-01,No anomalies.,1,,365,2010-12-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,17.85,SCREENING,2,87,,,,,,2.32558139535,,,3.82,,0.0580178571429,0.0446507458864,,,20110112T182617Z,,,30,8,,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-120100618,2010-06-18,,,,,,,,,,,,,,,6,3527,91050,9,63,605,7,1,5,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2010-09-16,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). High-energy arcing.,,,,,,,,,,,,,,,,,9.60317460317,SCREENING,,199,c2h2*,,,,,,,,17.845,,0.130044642857,0.0387369577155,,,20110112T182617Z,,,91,17,,,
000010049427,RFP-3465-1,XFMR,MAIN,00005-120100902,2010-09-02,,,,,20,,,,,,,,,,3,3537,74984,14,88,866,8,3,2,,,,,,36,23,,0.07,36.2,,,,S/Pt,,3,,0.88,,,,,REVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.84090909091,SCREENING,1,76,,,991.030661383,,,1.93370165746,0,,19.12,,,0.0471700629468,,,20110112T182617Z,,,118,25,,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-120110816,2011-08-16,,,,,25,,,,,,,,,,6,2461,70292,21,73,1051,7,5,1,,,,,22,,19,28,0.03,37.8,,,,S/Sd,,3,,0.88,,,,,REVIEWED,,,,,,23,0,0,,,23,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,14.397260274,SCREENING,-2,348,,8.62926249715,899.506332566,0.0954446440875,d1816_2*,0.793650793651,0,,19.325,,,0.0350110965686,,,20111021T005314Z,,,113,33,80.8449216112,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,00005-120120726,2012-07-26,,,,,25,,UPSI,,,,,,,,1,18898,67959,5,149,847,16,4,0,,,,,22,,43,63,0.056,29.2,,,,Clear,,3,,0.882,,,,,REVIEWED,,,,,,14,0,0,0,0,14,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,5.68456375839,SCREENING,15,345,,11.5802264055,961.106275521,0.142490698727,d1816_2*,1.91780821918,,water* relsaturation*,28.06,,,0.278079430245,,,20120919T170845Z,,1,175,25,88.2587497583,7.3000,1630
000010049427,RFP-3465-1,XFMR,MAIN,5-1,2014-08-08,2014-08-08,2014-09-18,,5-1,27,,UPSI,,,ROUTINE,,,,BOTTOM,79,20785,57462,2,121,902,15,2,0,,,7.9,,36,,14,19,0.024,28.7,,,,CLEAR,14,3,,0.88,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,2,T3,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Sharp jump (!). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2015-08-08,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,7.45454545455,SCREENING,-8,743,h2!,5.43257728499,866.536784366,0.326140420489,,0.836236933798,,,101.005,,0.0849955357143,0.36171730883,,,20140929T190024Z,,,219,19,77.0642071936,,
0000155,F-960255J-0000155,XFMR,MAIN,15519981102,1998-11-02,,,,,,,,,,,,,,,225,3088,101609,293,730,3779,8,266,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1999-01-31,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,5.17671232877,INITIAL,,0,h2* ch4* c2h6* co*,,,,,,,,356.52,,,0.0303910086705,,,20110112T182617Z,,,1522,567,,,
0000155,F-960255J-0000155,XFMR,MAIN,15520000523,2000-05-23,,,,,,,,,,,,,,,50,22477,75310,18,66,2093,16,6,51,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,2000-08-21,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,31.7121212121,INITIAL,,0,c2h2*,,,,,,,,66.2,,,0.298459699907,,,20110112T182617Z,,,207,40,,,
000010049412,D-577892,OLTC REACTOR,MAIN,052-1TC20060814,2006-08-14,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,122,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049412,D-577892,OLTC REACTOR,MAIN,052-1TC20110814,2011-08-14,,,,,,,,,,,,,,,9,4515,60323,166,355,2022,10,209,0,,,,,45,,19,,0.03,36.8,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,59,0,0,,,59,TRN_IEEE_INC_69KV,2,T1,90,2011-11-12,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.69577464789,INITIAL,-2,0,ch4* c2h6*,,782.613710959,,,0.815217391304,0,,73.05,,,0.0748470732556,,,20111021T005314Z,,,749,385,,7.3000,1630
000010049511,MLL-5343-2,LTC,MAIN,00116TC20060802,2006-08-02,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049511,MLL-5343-2,LTC,MAIN,00116TC20090905,2009-09-05,,,,,30,,,,,,,,,,14,22087,71549,21,206,2238,110,9,34,,,,0,0,30,35,42,0.026,33,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,10,0,c2h2*,8.34415302086,,0.224792474572,,0.787878787879,,,55.45,,,0.308697535954,,,20110101T000000Z,,,394,140,92.4961465411,7.3000,1630
000010049511,MLL-5343-2,LTC,MAIN,00116TC20100902,2010-09-02,,,,,18,,,,,,,,,,2,17343,59522,3,43,1068,59,7,13,,,,0,0,33,45,89,0.022,35.8,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,14,0,0,,,14,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,16,362,c2h2*,7.81609402267,961.106275521,0.0565622124612,,0.614525139665,0,,11.665,,,0.291371257686,,,20110101T000000Z,,,127,69,80.2726204271,7.3000,1630
000010049511,MLL-5343-2,LTC,MAIN,00116TC20110814,2011-08-14,,,,,,,,,,,,,,,5,18939,65315,7,70,1074,55,7,13,,,,,35,,24,,0.02,34.4,,,,S/Pt,,1,,0.876,,,,,REVIEWED,,,,,,19,0,0,,,19,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,2,346,c2h2*,,923.213256871,,,0.581395348837,0,,19.465,,,0.289964020516,,,20111021T005314Z,,,157,69,,7.3000,1630
000010049511,MLL-5343-2,LTC,MAIN,00116TC20120201,2012-02-01,,,,,,,,,,,,,,,9,19563,61494,13,57,1451,67,7,90,,,,,,,37,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,11,171,c2h2*,,,,,,,,27.465,,,0.318128597912,,,20120316T150124Z,,,243,87,,7.3000,1630
000010049511,MLL-5343-2,LTC,MAIN,00116TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,6,19920,60511,10,67,1653,72,6,63,,,,,42,,58,,0.076,26.3,,,,Clear,,2,,0.888,,,,,UNREVIEWED,,,,,,45,0,0,0,0,45,LTC_VACUUM_A,2,,90,2012-10-04,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,21,156,c2h2*,,816.224996064,,color*,2.8897338403,,,24.18,,1.17705803571,0.329196344466,,,20120920T131545Z,,1,224,88,,7.3000,1630
000010049511,MLL-5343-2,LTC,MAIN,00116TC20130220,2013-02-20,,,,,,168377,UPSI,,,,,,,,12,23290,59816,17,85,1758,85,10,51,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229,c2h2*,,,,,,,,32.655,,,0.389360706166,,,20130401T141022Z,,,260,112,,,
000010049511,MLL-5343-2,LTC,MAIN,116TC,2013-07-24,2013-07-24,2013-08-26,,116TC,,,UPSI,,,ROUTINE,,,,BOTTOM,2,22779,64832,17,130,2592,82,11,21,,,9,,31,,38,,0.04,27.9,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,18,0,0,0,0,18,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,12,154,c2h2*,,929.922141399,,color*,1.43369175627,,,28.31,,,0.351354269497,,,20130911T143259Z,,,263,110,,7.3000,1630
000010049511,MLL-5343-2,LTC,MAIN,116TC,2014-02-10,2014-02-11,2014-02-17,,116TC,10,175777,UPSI,,,ROUTINE,,,,BOTTOM,15,24704,62076,26,92,1513,54,5,25,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,201,c2h2*,6.97490544489,,0.13478517943,,,,,34.37,,,0.397963786326,,,20140219T195230Z,,,217,85,91.3668324352,,
000010049511,MLL-5343-2,LTC,MAIN,116TC,2014-08-08,2014-08-08,2014-09-18,,116TC,31,998523,UPSI,,,ROUTINE,,,,BOTTOM,5,22832,63164,11,77,1569,48,6,19,,,8.8,,31,,67,77,0.038,28.8,,,,CLEAR,67,2,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,25,179,c2h2*,8.0741187329,,0.0950463137778,color*,1.31944444444,,,21.1,,,0.3614717244,,,20140930T140133Z,,,166,65,83.1983523388,,
000010049511,MLL-5343-2,LTC,MAIN,116TC,2015-02-26,2015-02-26,2015-03-04,,116TC,,182655,UPSI,,,ROUTINE,,,,BOTTOM,9,24213,60401,12,61,891,39,5,15,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-27,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,202,c2h2*,,,,,,,,21.765,,,0.400870846509,,,20150312T142245Z,,,141,56,,,
000010049511,MLL-5343-2,LTC,MAIN,00116TC,2015-07-30,2015-08-03,2015-09-01,,00116TC,,185633,UPSI,,,ROUTINE,,,,BOTTOM,9,24115,67846,10,117,1211,39,5,14,,,9.3,,46,,62,64,0.04,27.4,,,,CLEAR,62,2,,0.88,,,,,REVIEWED,,,,,,19,0,0,0,0,19,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,23,154,c2h2*,,923.213256871,,color*,1.4598540146,,,31.765,,,0.355437313917,,,20150918T120111Z,,,194,54,,,
000010049511,MLL-5343-2,LTC,MAIN,00116TC,2016-03-01,2016-03-01,2016-03-08,,00116TC,,190794,UPSI,,,ROUTINE,,,,BOTTOM,5,17901,46239,9,62,1066,36,4,13,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215,c2h2*,,,,,,,,17.74,,0.376732142857,0.387140725362,,,20160311T212153Z,,,129,49,,,
000010049511,MLL-5343-2,XFMR,MAIN,11619970224,1997-02-24,,,,,,,,,,,,,,,25,2879,104222,15,34,300,7,17,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-24,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,8.82352941176,INITIAL,,0,,,,,,,,,31.225,,0.155522321429,0.0276237262766,,,20110112T182616Z,,,98,39,,,
000010049511,MLL-5343-2,XFMR,MAIN,11619980105,1998-01-05,,,,,,,,,,,,,,,14,3276,103869,11,20,301,3,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,0,17,,,17,TRN_IEEE_INC_69_288KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.05,SCREENING,,315,,,,,,,0,,17.645,,0.0854910714286,0.0315397279265,,,20110112T182616Z,,,56,22,,,
000010049511,MLL-5343-2,XFMR,MAIN,11619990112,1999-01-12,,,,,,,,,,,,,,,22,5428,114061,82,19,309,70,9,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,2,T2,90,1999-04-12,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,16.2631578947,SCREENING,,372,h2! ch4! c2h4*^!,,1047.11484571,,,,0,,26.55,,0.659741071429,0.0475885710278,,,20110112T182616Z,,,203,161,,,
000010049511,MLL-5343-2,XFMR,MAIN,11619990215,1999-02-15,,,,,,,,,,,,,,,13,3506,100931,85,16,356,83,9,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,1999-05-16,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H4) Several combustible gases have increased. (CH4, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,22.25,SURVEILLANCE,,34,c2h4*,,,,,,,,17.205,,0.7305625,0.0347366022332,,,20110112T182616Z,,,207,177,,,
000010049511,MLL-5343-2,XFMR,MAIN,11619990225,1999-02-25,,,,,,,,,,,,,,,14,3298,106164,83,13,327,84,10,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T,90,1999-05-26,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault.",,,,,,,,,,,,,,,,,25.1538461538,SURVEILLANCE,,44,c2h4*,,,,,,,,17.68,,0.732446428571,0.0310651444934,,,20110112T182616Z,,,205,177,,,
000010049511,MLL-5343-2,XFMR,MAIN,11619991118,1999-11-18,,,,,,,,,,,,,,,11,2686,111727,72,10,387,88,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,4,4,,,23,TRN_IEEE_INC_69_288KV,2,T3,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4, C2H2) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,38.7,SCREENING,,266,c2h4*,,1116.55428819,,,,7,,14.12,,0.708803571429,0.0240407421662,,,20110112T182616Z,,,193,172,,,
000010049511,MLL-5343-2,XFMR,MAIN,11620000131,2000-01-31,,,,,,,,,,,,,,,8,9490,95129,47,15,245,59,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T3,90,2000-04-30,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4) High level (*). Thermal fault (above 700 C).",,,,,,,,,,,,,,,,,16.3333333333,SCREENING,,74,c2h4* o2*,,,,,,,,11.585,,0.466441964286,0.0997592742487,,,20110112T182616Z,,,136,113,,,
000010049511,MLL-5343-2,XFMR,MAIN,11620001227,2000-12-27,,,,,,,,,,,,,,,0,3567,87083,39,22,357,76,15,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,2,0,,,8,TRN_IEEE_INC_69_288KV,2,T3,90,2001-03-27,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,16.2272727273,SCREENING,-6,331,c2h4*,,1202.56285838,,,,4,,5.1,,0.551089285714,0.0409609223385,,,20110112T182616Z,,,152,130,,7.3000,1630
000010049511,MLL-5343-2,XFMR,MAIN,11620011219,2001-12-19,,,,,,,,,,,,,,,0,2220,97460,29,12,401,60,10,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,3,5,,,14,TRN_IEEE_INC_69_288KV,2,T3,90,2002-03-19,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4) High level (*). Thermal fault (above 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,33.4166666667,SCREENING,-11,357,c2h4*,,1202.56285838,,,,0,,3.06,,0.421174107143,0.022778575826,,,20110112T182616Z,,,111,99,,7.3000,1630
000010049511,MLL-5343-2,XFMR,MAIN,11620031106,2003-11-06,,,,,,,,,,,,,,,12,5127,112702,22,14,443,56,10,0,,,,,,49,12,,0.02,40.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,4,TRN_IEEE_INC_69_288KV,2,T3,90,2004-02-04,One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). High level (*). Thermal fault (above 700 C).,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,31.6428571429,SCREENING,-11,687,h2! c2h4*,,1288.57142857,,,0.492610837438,3,,15.36,,0.378303571429,0.0454916505475,,,20110112T182616Z,,,114,88,,7.3000,1630
000010049511,MLL-5343-2,XFMR,MAIN,11620041104,2004-11-04,,,,,35,,,,,,,,,,5,5045,94925,15,6,441,54,11,0,,,,,,45,12,12,0.03,38.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T3,90,2005-02-02,High level (*). No recent significant increases. Thermal fault (above 700 C).,1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,73.5,SCREENING,-11,364,c2h4*,4.44235632628,,0.0209037147509,,0.783289817232,0,,6.89,,0.348901785714,0.0531472214907,,,20110112T182616Z,,,91,80,105.19990097,7.3000,1630
