equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049511,MLL-5343-2,XFMR,MAIN,11620051019,2005-10-19,,,,,,,,,,,,,,,1,7120,98459,12,9,477,59,11,0,,,,,,49,15,,0.02,39.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T3,90,2006-01-17,High level (*). No recent significant increases. Thermal fault (above 700 C).,1,,365,2006-10-19,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,53,SCREENING,-7,349,c2h4*,,,,,0.501253132832,0,,3.505,,0.361732142857,0.0723143643547,,,20110112T182616Z,,,92,82,,7.3000,1630
000010049511,MLL-5343-2,XFMR,MAIN,11620060802,2006-08-02,,,,,42,,,,,,,,,,1,2965,134375,13,25,688,70,14,0,,,,,,51,13,10,0.02,28.8,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T3,90,2006-10-31,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,27.52,SCREENING,-10,287,c2h4*,6.32645287428,,0.0215850392254,,0.694444444444,0,,6.55,,0.42884375,0.0220651162791,,,20110112T182616Z,,,123,97,142.227741345,7.3000,1630
000010049511,MLL-5343-2,XFMR,MAIN,11620070906,2007-09-06,,,,,43,,,,,,,,,,0,2538,104527,32,22,1344,86,38,0,,,,,,53,22,16,0.02,33.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T3,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,61.0909090909,SCREENING,0,400,ch4! c2h6! c2h4*,5.61696348463,1288.57142857,0.031046032114,,0.59880239521,1,,5.25,,0.669285714286,0.0242808078296,,,20110112T182616Z,,,178,156,110.436749859,7.3000,1630
000010049511,MLL-5343-2,XFMR,MAIN,11620080909,2008-09-09,,,,,42,,,,,,,,,,0,3041,98162,28,26,897,62,35,0,,,,,,35,22,16,0.03,32.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,2,T3,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,34.5,SCREENING,0,369,c2h4*,6.36091685254,1202.56285838,0.0327980021923,,0.911854103343,1,,5.61,,0.531352678571,0.0309794013977,,,20110112T182616Z,,,151,125,104.477017036,7.3000,1630
000010049511,MLL-5343-2,XFMR,MAIN,11620090905,2009-09-05,,,,,30,,,,,,,,,,0,3260,102980,24,22,989,68,39,0,,,,,,31,22,26,0.02,32.5,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,2,1,0,,,5,TRN_IEEE_INC_69_288KV,2,T3,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,44.9545454545,SCREENING,0,361,c2h4*,6.23477541011,1202.56285838,0.0260230043583,,0.615384615385,1,,4.98,,0.562058035714,0.0316566323558,,,20110112T182616Z,,,153,131,115.369150412,7.3000,1630
000010049511,MLL-5343-2,XFMR,MAIN,11620100902,2010-09-02,,,,,37,,,,,,,,,,0,1027,76587,21,13,1012,67,53,0,,,,,,40,31,28,0.02,40.2,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T3,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (above 700 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,77.8461538462,SCREENING,7,362,c2h4*,5.13630725615,,0.0281150603621,,0.497512437811,0,water*,3.345,,,0.0134095864833,,,20110112T182616Z,,,154,141,82.410765383,7.3000,1630
000010049511,MLL-5343-2,XFMR,MAIN,000011620110814,2011-08-14,,,,,45,,,,,,,,,,1,4218,87883,13,11,1009,63,44,0,,,,,30,,16,11,0.016,36.3,,,,Clear,,1,,0.876,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T3,90,2011-11-12,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,91.7272727273,SCREENING,-6,346,c2h4*,4.78603221298,1088.86571305,0.0225616636585,d1816_2*,0.440771349862,0,,3.925,,,0.0479956305543,,,20111021T005314Z,,,132,120,93.3583515223,7.3000,1630
000010049511,MLL-5343-2,XFMR,MAIN,000011620120706,2012-07-06,,,,,41,,UPSI,,,,,,,,2,4738,81761,13,7,925,62,73,0,,,,,29,,19,15,0.022,34,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,3,T3,30,2012-08-05,One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). High level (*). Thermal fault (above 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,132.142857143,SCREENING,-2,327,c2h6*! c2h4*,4.21182656819,1015.93071159,0.0235099459931,d1816_2*,0.647058823529,,,4.19,,,0.057949389073,,,20120920T131545Z,,1,157,148,88.700014634,7.3000,1630
000010049511,MLL-5343-2,XFMR,MAIN,116,2013-07-24,2013-07-24,2013-08-26,,116,40,,UPSI,,,ROUTINE,,,,BOTTOM,0,3052,86049,11,9,978,57,49,0,,,9,,29,,9,7,0.022,33.4,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,2,T3,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,108.666666667,SCREENING,-16,383,c2h4*,4.74494103518,1088.86571305,0.0180543245415,d1816_2*,0.658682634731,,,2.475,,,0.0354681634882,,,20130911T143105Z,,,126,117,92.5594107555,7.3000,1630
000010049511,MLL-5343-2,XFMR,MAIN,116,2014-08-08,2014-08-08,2014-09-18,,116,31,,UPSI,,,ROUTINE,,,,BOTTOM,0,1813,90122,10,5,893,57,46,0,,,9.3,,22,,13,15,0.02,33.3,,,,CLEAR,13,1,,0.875,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,2,T3,90,2014-11-06,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,178.6,SCREENING,-10,380,c2h4*,4.27869788942,,0.0124899515322,d1816_2*,0.600600600601,,,1.755,,,0.0201171744968,,,20140930T135952Z,,,118,113,99.8696262453,,
000010049511,MLL-5343-2,XFMR,MAIN,0000116,2015-07-30,2015-08-03,2015-09-01,,0000116,56,,UPSI,,,ROUTINE,,,,BOTTOM,0,2979,88504,13,13,1011,52,45,0,,,9.3,,30,,29,13,0.016,35.8,,,,CLEAR,29,0.5,,0.874,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,2,T3,90,2015-10-28,High level (*). No recent significant increases. Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,77.7692307692,SCREENING,6,356,c2h4*,5.07205422054,1088.86571305,0.0233402734468,d1816_2*,0.446927374302,,water*,3.12,,0.474589285714,0.033659495616,,,20150918T115944Z,,,123,110,89.6580039252,,
000010049416,D-589469,XFMR,MAIN,00076-819960110,1996-01-10,,,,,,,,,,,,,,,60,504,102208,25,190,2007,1,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,10.5631578947,INITIAL,,0,,,,,,,,,94.215,,0.112236607143,0.0049311208516,,,20110112T182617Z,,,281,31,,,
000010049416,D-589469,XFMR,MAIN,00076-819970303,1997-03-03,,,,,,,,,,,,,,,528,1826,125552,57,228,1772,14,23,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-06-01,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,7.77192982456,SCREENING,,418,h2*^! ch4! c2h6! c2h4!,,,,,,,,569.25,,0.358785714286,0.014543774691,,,20110112T182617Z,,,850,94,,,
000010049416,D-589469,XFMR,MAIN,00076-819980109,1998-01-09,,,,,,,,,,,,,,,557,5099,106370,47,182,2001,9,15,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,6,4,,,47,TRN_IEEE_INC_69KV,2,T1,90,1998-04-09,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.9945054945,SCREENING,,312,h2*,,840.513793124,,,,0,,589.895,,0.26746875,0.0479364482467,,,20110112T182617Z,,,810,71,,,
000010049416,D-589469,XFMR,MAIN,00076-819990119,1999-01-19,,,,,,,,,,,,,,,1709,18218,187626,69,231,2108,15,24,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,62,16,32,,,121,TRN_IEEE_INC_69KV,3,T1,30,1999-02-18,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,11,,,9.12554112554,SCREENING,,375,h2*^^! ch4! o2*,,776.459517286,,,,0,,1750.805,,0.409232142857,0.0970974172023,,,20110112T182617Z,,,2048,108,,,
000010049416,D-589469,XFMR,MAIN,00076-819991118,1999-11-18,,,,,,,,,,,,,,,1210,2864,98654,59,181,2004,10,18,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,4,5,,,41,TRN_IEEE_INC_69KV,2,T1,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,11.0718232044,SCREENING,,303,h2*,,905.022091194,,,,6,,1242.73,,0.326263392857,0.0290307539481,,,20110112T182617Z,,,1478,87,,,
000010049416,D-589469,XFMR,MAIN,00076-820000128,2000-01-28,,,,,,,,,,,,,,,696,3701,103457,48,173,1904,7,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,11.0057803468,SCREENING,,71,h2*,,,,,,,,727.245,,0.253294642857,0.0357733164503,,,20110112T182617Z,,,937,68,,,
000010049416,D-589469,XFMR,MAIN,00076-820011213,2001-12-13,,,,,,,,,,,,,,,1033,3777,96334,53,174,2320,12,26,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,4,0,,,33,TRN_IEEE_INC_69KV,2,T1,90,2002-03-13,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.3333333333,SCREENING,-6,685,h2*^! c2h6!,,870.743429172,,,,0,,1064.5,,0.348138392857,0.0392073411257,,,20110112T182617Z,,,1298,91,,7.3000,1630
000010049416,D-589469,XFMR,MAIN,00076-820051031,2005-10-31,,,,,32,,,,,,,,,,101,4145,97970,50,149,3339,11,26,0,,,,,,51,35,39,0.03,37.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,32,3,0,,,37,TRN_IEEE_INC_69KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,22.4093959732,SCREENING,10,1418,,5.40518132385,858.528577623,0.291478874236,,0.79575596817,1,water* relsaturation*,127.985,,0.333084821429,0.0423088700623,,,20110112T182617Z,,,337,87,109.936832375,7.3000,1630
000010049416,D-589469,XFMR,MAIN,00076-820060809,2006-08-09,,,,,45,,,,,,,,,,935,3907,95165,64,165,3346,16,37,0,,,,,,41,30,20,0.03,35.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,11,14,3,0,,,18,TRN_IEEE_INC_69KV,3,T1,30,2006-09-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.2787878788,SCREENING,7,282,h2*^^! c2h6!,4.21974654776,961.106275521,1.67869250652,,0.837988826816,1,,964.94,,0.450799107143,0.04105500972,,,20110112T182617Z,,,1217,117,102.652724255,7.3000,1630
000010049416,D-589469,XFMR,MAIN,00076-820061017,2006-10-17,,,,,34,,,,,,,,,,36,4083,102974,54,151,4624,17,45,0,,,,,,,9,9,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,30.6225165563,SCREENING,-16,69,,6.8122486265,,0.177299174582,,,,,63.435,,0.454151785714,0.0396507856352,,,20110112T182617Z,,,303,116,114.371013075,7.3000,1630
000010049416,D-589469,XFMR,MAIN,00076-820070829,2007-08-29,,,,,46,,,,,,,,,,29,5920,120515,57,174,4298,18,45,0,,,,,,51,24,15,0.02,26.9,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,37,0,0,,,37,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,24.7011494253,SCREENING,2,316,,7.44638929046,840.513793124,0.157808679244,,0.743494423792,0,,60.59,,0.469205357143,0.0491225158694,,,20110112T182617Z,,,323,120,128.126016165,7.3000,1630
000010049416,D-589469,XFMR,MAIN,00076-820080909,2008-09-09,,,,,51,,,,,,,,,,27,2880,109803,58,163,4985,21,52,0,,,,,,48,13,7,0.03,31.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,33,2,2,,,51,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,30.5828220859,SCREENING,-10,377,,7.38712535218,854.710302892,0.166893647125,,0.96463022508,14,,56.655,,0.515834821429,0.0262287915631,,,20110112T182617Z,,,321,131,113.292323473,7.3000,1630
000010049416,D-589469,XFMR,MAIN,00076-820090817,2009-08-17,,,,,45,,,,,,,,,,21,7652,103737,50,131,4554,15,44,0,,,,,,34,32,21,0.05,29.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,20,1,1,,,29,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,34.7633587786,SCREENING,8,342,,7.41558435616,916.848572667,0.13694663742,,1.67785234899,6,,44.805,,0.426808035714,0.0737634595178,,,20110112T182617Z,,,261,109,112.301950303,7.3000,1630
000010049416,D-589469,XFMR,MAIN,00076-820100902,2010-09-02,,,,,43,,,,,,,,,,21,1953,88286,53,132,5565,25,53,0,,,,,,50,19,14,0.04,33.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,25,0,0,,,25,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,42.1590909091,SCREENING,-2,381,,7.31781208649,889.159997522,0.167813015258,,1.19760479042,0,,45.135,,,0.0221212876334,,,20110112T182617Z,,,284,131,93.7797306367,7.3000,1630
000010049416,D-589469,XFMR,MAIN,00076-820110819,2011-08-19,,,,,40,,,,,,,,,,17,3377,85031,53,106,5011,22,63,0,,,,,30,,22,18,0.02,38.8,,,,S/Pt,,1.5,,0.876,,,,,REVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,47.2735849057,SCREENING,0,351,,7.15395204972,923.213256871,0.142571176264,d1816_2*,0.515463917526,0,,36.41,,,0.039714927497,,,20111021T005314Z,,,261,138,92.2292986564,7.3000,1630
000010049416,D-589469,XFMR,MAIN,00076-820120726,2012-07-26,,,,,50,,UPSI,,,,,,,,13,2984,93624,64,176,4431,23,101,0,,,,,21,,34,19,0.026,30.5,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,49,0,0,0,0,49,TRN_IEEE_INC_69KV,3,T2,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,25.1761363636,SCREENING,9,342,c2h6*! co!,8.21194394249,805.658262849,0.186361923582,d1816_2*,0.852459016393,,,45.025,,,0.0318721695292,,,20120919T170845Z,,1,377,188,97.2972253292,7.3000,1630
000010049416,D-589469,XFMR,MAIN,76-8,2013-07-24,2013-07-24,2013-08-26,,76-8,33,,UPSI,,,ROUTINE,,,,BOTTOM,11,4453,96804,50,140,4843,22,86,0,,,10.6,,17,,18,19,0.028,29.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,37,0,0,0,0,37,TRN_IEEE_INC_69KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,34.5928571429,SCREENING,-3,363,c2h6*,8.20254954742,840.513793124,0.138532359606,d1816_2*,0.936454849498,,,36.53,,,0.0460001652824,,,20130910T194052Z,,,309,158,108.361184536,7.3000,1630
000010049416,D-589469,XFMR,MAIN,76-8,2014-08-19,2014-08-19,2014-09-26,,76-8,32,,UPSI,,,ROUTINE,,,,BOTTOM,9,1795,87940,51,122,4642,23,89,0,,,9.5,,22,,28,31,0.032,29.6,,,,CLEAR,28,1.5,,0.879,,,,,REVIEWED,,,,,,32,0,0,0,0,32,TRN_IEEE_INC_69KV,2,T2,90,2014-11-17,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,38.0491803279,SCREENING,5,391,c2h6*,8.11233179698,,0.136202691341,d1816_2*,1.08108108108,,relsaturation*,31.305,,,0.0204116443029,,,20141001T195608Z,,,294,163,97.5273556112,,
000010049416,D-589469,XFMR,MAIN,00076-8,2015-07-30,2015-08-03,2015-09-01,,00076-8,60,,UPSI,,,ROUTINE,,,,BOTTOM,10,1802,83822,46,130,4557,22,80,0,,,9,,25,,34,13,0.03,29.9,,,,CLEAR,34,1.5,,0.878,,,,,REVIEWED,,,,,,50,0,0,0,0,50,TRN_IEEE_INC_69KV,2,T2,90,2015-10-28,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,35.0538461538,SCREENING,9,345,c2h6*,8.01517053501,803.151427333,0.159261148497,d1816_2*,1.00334448161,,,33.73,,0.595732142857,0.0214979361027,,,20150916T185310Z,,,288,148,83.7780127713,,
000000106813,9699-1,XFMR,MAIN,00091-119950215,1995-02-15,,,,,,,,,,,,,,,8,8549,93734,2,44,159,0,0,3,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-02-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,0,0,3.61363636364,INITIAL,,0,,,,,d1816_1* d1816_2*,,,,16.16,,,0.0912048989694,,,20110101T000000Z,,,57,2,,,
000000106813,9699-1,XFMR,MAIN,00091-119980907,1998-09-07,,,,,,,,,,,,,,,0,35071,109522,1,10,395,0,0,1,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1999-09-07,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,0,0,39.5,SCREENING,,1300,,,,,d1816_1* d1816_2*,,,,1.88,,,0.320218768832,,,20110101T000000Z,,,12,1,,,
000000106813,9699-1,XFMR,MAIN,00091-120020104,2002-01-04,,,,,,,,,,,,,,,1,28180,72843,1,6,403,0,0,0,,,,0,0,48,17,,0.018,40.5,0.02,0.9,,Clear,,0.5,,0.875,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,0,67.1666666667,SCREENING,-5,1215,,,,,d1816_1* d1816_2*,0.444444444444,,,2.08,,,0.386859409964,,45,20110101T000000Z,,,8,1,,7.3000,1630
000000106813,9699-1,XFMR,MAIN,00091-120020205,2002-02-05,,,,,,,,,,,,,,,0,24363,85799,0,0,451,0,0,0,,,,0,0,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,2,0,4,,,9,TRN_IEEE_INC_69_288KV,,,,,,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,3,,,,INITIAL,-6,0,,,1202.56285838,,d1816_1* d1816_2*,,0,,0,,,0.283954358442,,,20110101T000000Z,,,0,0,,7.3000,1630
000000106813,9699-1,XFMR,MAIN,00091-120020722,2002-07-22,,,,,,,,,,,,,,,0,25965,88395,2,35,391,0,0,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-07-22,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,0,11.1714285714,SCREENING,,167,,,,,d1816_1* d1816_2*,,,,6.3,,,0.293738333616,,,20110101T000000Z,,,37,2,,,
000000106813,9699-1,XFMR,MAIN,00091-120051110,2005-11-10,,,,,,,,,,,,,,,1,32131,94925,1,10,436,0,0,0,,,,0,0,38,9,,0.02,33.9,,,,Clear,,0.5,,0.86,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-11-10,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,0,43.6,SCREENING,-16,1207,,,,,d1816_1* d1816_2*,0.589970501475,,,2.8,,,0.338488280221,,,20110101T000000Z,,,12,1,,7.3000,1630
000000106813,9699-1,XFMR,MAIN,00091-120060516,2006-05-16,,,,,,,,,,,,,,,4,28861,170707,2,59,511,0,0,0,,,,0,0,45,13,,0.026,43.3,,,,Clear,,1,,0.87,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-05-16,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,0,8.66101694915,SCREENING,-10,187,,,,,d1816_1* d1816_2*,0.600461893764,,,14.62,,,0.169067466478,,,20110101T000000Z,,,65,2,,7.3000,1630
000000106813,9699-1,XFMR,MAIN,00091-120060831,2006-08-31,,,,,40,,,,,,,,,,4,22648,77986,1,66,459,0,0,0,,,,0,0,33,20,16,0.02,41.3,,,,Clear,,1,,0.86,,,,,REVIEWED,,,,,0,5,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2007-08-31,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,1,,The water content of the oil seems acceptable.,,,,0,,0,6.95454545455,SCREENING,-1,107,,9.9384080004,1088.86571305,0.0614678559437,d1816_1* d1816_2*,0.484261501211,1,,15.88,,,0.290411099428,,,20110101T000000Z,,,71,1,95.8020240836,7.3000,1630
000000106813,9699-1,XFMR,MAIN,00091-120061129,2006-11-29,,,,,21,,,,,,,,,,2,26079,87106,2,49,877,0,0,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-11-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,0,17.8979591837,SCREENING,,90,,10.3678036339,,0.0386835584363,d1816_1* d1816_2*,,,,10.82,,,0.299393841986,,,20110101T000000Z,,,53,2,116.18196825,,
000000106813,9699-1,XFMR,MAIN,00091-120070104,2007-01-04,,,,,,,,,,,,,,,0,32149,97895,2,40,762,0,0,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-01-04,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,0,19.05,SURVEILLANCE,,36,,,,,d1816_1* d1816_2*,,,,7.2,,,0.328402880637,,,20110101T000000Z,,,42,2,,,
000000106813,9699-1,XFMR,MAIN,00091-120070906,2007-09-06,,,,,40,,,,,,,,,,7,22788,98422,2,108,1057,1,0,0,,,,0,0,43,18,14,0.02,38.2,,,,Clear,,1,,0.86,,,,,REVIEWED,,,,,,8,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,,0,9.78703703704,SCREENING,-3,245,,9.79160568711,1030.545718,0.0828237128632,d1816_1* d1816_2*,0.523560209424,1,,26.455,,,0.231533600211,,,20110101T000000Z,,,118,3,117.507304336,7.3000,1630
000000106813,9699-1,XFMR,MAIN,00091-120080909,2008-09-09,,,,,40,,,,,,,,,,10,22253,89645,20,111,1060,38,5,0,,,,0,0,48,24,,0.032,34.2,,,,Clear,,1,,0.86,,,,,REVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,0,,,,,,,,,,,,,0,,,,,,,,20110101T000000Z,,,,,,,
000000106813,9699-1,XFMR,MAIN,00091-120081215,2008-12-15,,,,,15,,,,,,,,,,7,24040,80686,24,99,1058,47,5,1,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2009-12-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,47,0.208333333333,10.6868686869,SCREENING,,97,,8.52897740953,,0.0964044730611,d1816_1* d1816_2*,,,,25.605,,,0.297945120591,,,20110101T000000Z,,,183,76,110.749680072,,
000000106813,9699-1,XFMR,MAIN,00091-120090123,2009-01-23,,,,,17,,,,,,,,,,14,22322,80285,28,103,1187,57,7,2,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,T3,7,2009-01-30,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,28.5,0.25,11.5242718447,SURVEILLANCE,,39,c2h4/c2h2***,7.4762182855,,0.116209239911,d1816_1* d1816_2*,,,,33.555,,,0.278034502086,,,20110101T000000Z,,,211,92,108.176982821,,
000000106813,9699-1,XFMR,MAIN,,2009-04-06,2009-04-06,2009-04-07,,,5,,,,,,,,,BOTTOM,3,10901,55038,4,15,142,7,0,59,0,0,6.6,,,43,15,52,0.032,31.9,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000000106813,9699-1,XFMR,MAIN,,2009-04-08,2009-04-08,2009-04-08,,,22,,,,,,,,,BOTTOM,0,7884,65152,1,6,145,1,0,8,,,7.3,,,43,19,32,0.03,38,,,,CLEAR,,1,,0.87,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-04-08,No anomalies.,1,,365,2010-04-08,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,0.125,0,24.1666666667,SURVEILLANCE,-2,2,,7.99890372164,,0.00748447084087,,0.789473684211,,relsaturation*,1.735,,,0.121009332024,,,20110101T000000Z,,,16,2,79.3230554793,7.3000,1630
000000106813,9699-1,XFMR,MAIN,,2009-04-09,2009-04-09,2009-04-09,,,20,,,,,ROUTINE,,,,BOTTOM,0,7054,72013,1,9,138,1,0,7,,,7.9,,,,,,,,,,,,,,,,,,,9:00 AM sample,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-04-09,No anomalies.,,,,,,,,,,,,,,,0.142857142857,0,15.3333333333,SURVEILLANCE,,3,,9.24786788448,,0.00953851201431,,,,,2.195,,,0.0979545359866,,,20110101T000000Z,,,18,2,87.5178261913,,
000000106813,9699-1,XFMR,MAIN,,2009-04-09,2009-04-09,2009-04-09,,2,27,,,,,ROUTINE,,,,BOTTOM,0,7898,79715,0,5,154,1,0,7,,,8.8,,,,,,,,,,,,,,,,,,,2:00 PM sample,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-04-09,No anomalies.,,,,,,,,,,,,,,,0.142857142857,,30.8,SURVEILLANCE,,3,,7.87203497277,,0.00507202802602,,,,,1.475,,,0.0990779652512,,,20110101T000000Z,,,13,1,93.7399296145,,
000000106813,9699-1,XFMR,MAIN,,2009-04-15,2009-04-15,2009-04-15,,,15,,,,,ROUTINE,,,,BOTTOM,0,7918,84046,1,11,200,1,0,6,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-04-15,No anomalies.,,,,,,,,,,,,,,,0.166666666667,0,18.1818181818,SURVEILLANCE,,9,,10.0292543378,,0.00959442631796,,,,,2.475,,,0.0942103133998,,,20110101T000000Z,,,19,2,104.602133933,,
000000106813,9699-1,XFMR,MAIN,,2009-04-20,2009-04-20,2009-04-20,,,20,,,,,ROUTINE,,,,BOTTOM,0,7719,88076,1,6,179,1,0,7,,,9.6,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D1,90,2009-07-19,(Surveillance). High level (*). No recent significant increases. Lower-energy electrical discharge.,,,,,,,,,,,,,,,,,29.8333333333,SURVEILLANCE,,14,c2h2*,8.33059714471,,0.00550862506644,,,,,1.655,,0.0950848214286,0.0876402198102,,,20110101T000000Z,,,15,2,106.478708794,,
000000106813,9699-1,XFMR,MAIN,,2009-05-04,2009-05-04,2009-05-04,,,22,,,,,ROUTINE,,,,BOTTOM,1,5174,60348,1,6,1421,2,0,7,,,6.7,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D1,90,2009-08-02,(Surveillance). High level (*). No recent significant increases. Lower-energy electrical discharge.,,,,,,,,,,,,,,,,,236.833333333,SURVEILLANCE,,28,c2h2*,6.43236250807,,0.0109430585832,,,,,2.67,,0.0997321428571,0.0857360641612,,,20110101T000000Z,,,17,3,72.291112242,,
000000106813,9699-1,XFMR,MAIN,00091-120090905,2009-09-05,,,,,30,,,,,,,,,,3,7934,93636,1,34,421,2,0,6,,,,0,0,31,26,31,0.026,36.4,,,,Clear,,1,,0.862,,,,,UNREVIEWED,,,,,,3,2,0,,,25,TRN_IEEE_INC_69_288KV,2,D1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) High level (*). Lower-energy electrical discharge.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,12.3823529412,SCREENING,4,124,c2h2*,8.65548292608,1152.25107008,0.0314149110404,d1816_1* d1816_2*,0.714285714286,19,water* relsaturation*,9.63,,0.0873080357143,0.0847323678927,,,20110101T000000Z,,,46,3,107.869737713,7.3000,1630
000000106813,9699-1,XFMR,MAIN,00091-120100902,2010-09-02,,,,,40,,,,,,,,,,2,10524,83378,1,47,1759,3,0,4,,,,0,0,35,20,16,0.018,32.9,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,D2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) High level (*). High-energy arcing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,37.4255319149,SCREENING,-1,362,c2h2* o2*,10.0114113627,,0.0436413944555,d1816_1* d1816_2*,0.547112462006,0,,10.825,,0.0671071428571,0.126220345895,,,20110101T000000Z,,,57,4,94.3339324095,7.3000,1630
000000106813,9699-1,XFMR,MAIN,,2011-06-27,,,,,40,,UPSI,,,ROUTINE,,28,,,4,5586,84799,2,69,873,5,0,4,,,9.1,,47,,7,6,0.02,39.5,,,,CLEAR,,1,,0.862,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D2,90,2011-09-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (CH4, C2H4) High level (*). High-energy arcing.",1,,365,2012-06-26,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,12.652173913,SCREENING,-21,298,c2h2*,9.63271164364,,0.0671193784426,,0.506329113924,,,16.815,,0.0798705357143,0.0658734183186,,,20120321T153213Z,,,84,7,92.7964352572,7.3000,1630
000000106813,9699-1,XFMR,MAIN,,2012-03-26,2012-03-26,,,,16,,UPSI,,,ROUTINE,,,,,2,9164,61725,5,68,1178,11,1,3,,,7.2,,58,,3,7,0.022,36,,,,CLEAR,,1,,0.864,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2013-03-26,No anomalies.,1,,365,2013-03-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,17.3235294118,SCREENING,-34,273,,10.2485773799,,0.0805378165239,,0.611111111111,,,14.645,,,0.148464965573,,,20120402T192838Z,,,90,17,78.6295428984,7.3000,1630
000000106813,9699-1,XFMR,MAIN,91-1,2014-08-08,2014-08-08,2014-09-18,,91-1,27,,UPSI,,,ROUTINE,,,,BOTTOM,2,17062,78871,4,75,1263,13,2,2,,,9.7,,52,,16,22,0.02,41.7,,,,CLEAR,16,1.5,,0.86,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,16.84,SCREENING,-6,865,,10.3899061159,,0.067685837106,,0.479616306954,,,15.855,,,0.216327927882,,,20140930T134844Z,,,98,19,98.5335059449,,
000000106813,9699-1,XFMR,MAIN,00091-1,2015-07-30,2015-08-03,2015-09-01,,00091-1,29,,UPSI,,,ROUTINE,,,,BOTTOM,3,22842,70323,19,32,1114,55,9,3,,,9.4,,44,,15,19,0.03,36,,,,CLEAR,15,1,,0.87,,,,,REVIEWED,,,,,,32,0,0,0,0,32,TRN_IEEE_INC_69_288KV,2,T3,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,34.8125,SCREENING,-7,356,ch4! c2h4*! o2*,6.79634244089,858.528577623,0.0441937297699,d1816_2*,0.833333333333,,,9.825,,0.396348214286,0.32481549422,,,20150917T190415Z,,,121,83,91.7020201135,,
000010049347,70301-1,LTC,MAIN,043-1TC20060809,2006-08-09,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049347,70301-1,LTC,MAIN,043-1TC20091029,2009-10-29,,,,,60,,,,,,,,,,0,27422,73662,1,17,560,2,0,1,,,,0,0,31,24,9,0.022,37.3,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,2,0,,11.200646472,,0.015113520844,,0.58981233244,,,3.17,,,0.372267926475,,,20110101T000000Z,,,21,3,88.3763851068,7.3000,1630
000010049347,70301-1,LTC,MAIN,043-1TC20100902,2010-09-02,,,,,18,,,,,,,,,,0,18728,64510,1,19,1558,2,0,0,,,,0,0,44,27,54,0.036,33.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,17,0,0,,,17,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,5,308,,11.9505735038,937.014593892,0.0186076444021,,1.08761329305,0,,3.45,,,0.2903115796,,,20110101T000000Z,,,22,3,86.9592742856,7.3000,1630
000010049347,70301-1,LTC,MAIN,043-1TC20110814,2011-08-14,,,,,,,,,,,,,,,0,21485,77246,1,17,556,8,1,3,,,,,34,,23,,0.03,44,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,27,0,0,,,27,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,1,346,,,879.610353097,,,0.681818181818,0,,3.42,,,0.278137379282,,,20111021T005314Z,,,30,10,,7.3000,1630
000010049347,70301-1,LTC,MAIN,043-1TC20120201,2012-02-01,,,,,,,,,,,,,,,11,23866,64927,27,81,630,61,4,41,,,,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,-2,171,c2h2*,,,,,,,,29.775,,,0.367582053691,,,20120316T150124Z,,,225,92,,7.3000,1630
000010049347,70301-1,LTC,MAIN,043-1TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,2,28308,73577,4,27,569,33,3,14,,,,,27,,61,,0.03,33.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,27,0,0,0,0,27,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,22,176,c2h2*,,879.610353097,,,0.903614457831,,,8.475,,0.353696428571,0.384739796404,,,20120919T170845Z,,1,83,40,,7.3000,1630
000010049347,70301-1,LTC,MAIN,043-1TC20130220,2013-02-20,,,,,,156198,UPSI,,,,,,,,16,23866,55573,22,79,554,62,6,29,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209,c2h2*,,,,,,,,33.47,,,0.42945315171,,,20130401T141022Z,,,214,90,,,
000010049347,70301-1,LTC,MAIN,43-1TC,2013-07-24,2013-07-24,2013-08-26,,43-1TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,1,25386,64407,2,28,739,25,4,14,,,9.1,,26,,57,80,0.034,33.1,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,39,0,0,0,0,39,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,21,154,c2h2*,7.95181975407,833.98154085,0.0321400061863,color*,1.02719033233,,,7.535,,,0.394149704225,,,20130910T180646Z,,,74,31,87.7322134603,7.3000,1630
000010049347,70301-1,LTC,MAIN,,2013-11-15,,,,,,160386,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T211935Z,,,,,,,
000010049347,70301-1,LTC,MAIN,43-1TC,2014-02-13,2014-02-13,2014-02-18,,43-14TC,9,161731,UPSI,,,ROUTINE,,,,BOTTOM,22,27991,67562,22,180,215,59,6,30,,,9.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-14,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,204,c2h2*,7.72730174291,,0.213475398427,,,,,57.685,,,0.414300938397,,,20140219T212844Z,,,319,87,100.607963303,,
000010049347,70301-1,LTC,MAIN,43-1TC,2014-08-08,2014-08-08,2014-09-18,,43-1TC,28,164235,UPSI,,,ROUTINE,,,,BOTTOM,0,26313,64554,4,24,658,35,5,14,,,9.2,,24,,34,44,0.018,32.4,,,,CLEAR,34,2,,0.88,,,,,REVIEWED,,,,,,54,0,0,0,0,54,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,9,176,c2h2*,7.62731303083,,0.0275447876176,color*,0.555555555556,,,5.965,,,0.40761223162,,,20140929T200534Z,,,82,44,87.7241349746,,
000010049347,70301-1,LTC,MAIN,43-1TC,2015-02-10,2015-02-13,2015-02-23,,43-1TC,3,166671,UPSI,,,ROUTINE,,,,BOTTOM,11,24556,59111,16,64,670,53,6,23,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,186,c2h2*,,,,,,,,25.155,,,0.4154218335,,,20150303T182902Z,,,173,75,,,
000010049347,70301-1,LTC,MAIN,043-1TC,2015-07-30,2015-08-03,2015-09-01,,043-1TC,28,169635,UPSI,,,ROUTINE,,,,BOTTOM,0,25670,63626,2,24,658,30,4,11,,,9,,31,,47,61,0.03,34.9,,,,CLEAR,47,2,,0.876,,,,,REVIEWED,,,,,,59,0,0,0,0,59,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,16,170,c2h2*,,782.613710959,,color*,0.859598853868,,,5.65,,,0.403451419231,,,20150916T170910Z,,,71,36,,,
000010049347,70301-1,LTC,MAIN,043-1TC,2016-02-19,2016-02-22,2016-02-22,,043-1TC,3,173653,UPSI,,,ROUTINE,,,,BOTTOM,0,23575,54699,7,20,578,21,3,7,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-19,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,204,c2h2*,9.01173769613,,0.0245703814408,,,,,4.475,,0.221366071429,0.430995082177,,,20160225T164927Z,,,58,31,84.5570473145,,
000010049348,MLL-5343-1,LTC,MAIN,020-1TC20060809,2006-08-09,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049348,MLL-5343-1,LTC,MAIN,020-1TC20090827,2009-08-27,,,,,,,,,,,,,,,48,20245,72470,70,404,2251,213,17,94,,,,0,0,33,59,,0.042,28.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,1,,365,2010-08-27,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,22,0,c2h2*,,,,,1.46341463415,,,131.435,,,0.2793569753,,,20110101T000000Z,,,846,300,,7.3000,1630
000010049348,MLL-5343-1,LTC,MAIN,020-1TC20100902,2010-09-02,,,,,34,,,,,,,,,,15,14533,60922,50,239,5604,189,12,62,,,,0,0,42,51,52,0.036,40.6,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,19,0,0,,,39,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,18,371,c2h2*,7.82717915696,923.213256871,0.33136680338,,0.886699507389,20,,65.815,,,0.238550933981,,,20110101T000000Z,,,567,251,75.3901030363,7.3000,1630
000010049348,MLL-5343-1,LTC,MAIN,020-1TC20110814,2011-08-14,,,,,,,,,,,,,,,6,15189,53715,28,106,1406,219,22,423,,,,,27,,26,,0.026,32.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,13,0,0,,,13,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,4,346,c2h2*,,970.301899341,,,0.809968847352,0,,62.205,,,0.282770175929,,,20111021T005314Z,,,804,269,,7.3000,1630
000010049348,MLL-5343-1,LTC,MAIN,020-1TC20120201,2012-02-01,,,,,,,,,,,,,,,23,21780,63826,47,162,1517,258,13,499,,,,,,,26,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,4,171,c2h4* c2h2*,,,,,,,,95.95,,,0.341240246921,,,20120316T150124Z,,,1002,318,,7.3000,1630
000010049348,MLL-5343-1,LTC,MAIN,020-1TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,9,19623,59639,36,121,1379,238,25,298,,,,,23,,77,,0.028,32.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,30,0,0,0,0,30,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,28,176,c2h4* c2h2*,,866.536784366,,,0.872274143302,,,58.19,,5.03767410714,0.329029661798,,,20120919T170845Z,,1,727,299,,7.3000,1630
000010049348,MLL-5343-1,LTC,MAIN,020-1TC20130220,2013-02-20,,,,,,177196,UPSI,,,,,,,,16,22500,56848,36,107,1335,232,21,250,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209,c2h4* c2h2*,,,,,,,,58.74,,,0.395792288207,,,20130401T141022Z,,,662,289,,,
000010049348,MLL-5343-1,LTC,MAIN,20-1TC,2013-07-24,2013-07-24,2013-08-26,,20-1TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,4,24522,63754,10,66,1141,107,13,80,,,9,,15,,33,46,0.034,30.2,,,,CLEAR,,1.5,,0.882,,,,,REVIEWED,,,,,,40,0,0,0,0,40,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,154,c2h2*,6.38521005739,830.840002478,0.0905820265038,,1.12582781457,,,23.885,,,0.384634689588,,,20130910T173115Z,,,280,130,86.5626963444,7.3000,1630
000010049348,MLL-5343-1,LTC,MAIN,,2013-11-15,,,,,,182808,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212005Z,,,,,,,
000010049348,MLL-5343-1,LTC,MAIN,20-1TC,2014-02-13,2014-02-13,2014-02-18,,20-1TC,14,184314,UPSI,,,ROUTINE,,,,BOTTOM,19,21268,55538,6,104,1039,129,12,94,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-14,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,204,c2h2*,6.23824279435,,0.182043687551,,,,,47.175,,,0.382945010623,,,20140219T212451Z,,,364,147,79.6303462438,,
000010049348,MLL-5343-1,LTC,MAIN,20-1TC,2014-08-08,2014-08-08,2014-09-18,,20-1TC,37,187904,UPSI,,,ROUTINE,,,,BOTTOM,6,21857,59548,21,80,1154,129,15,68,,,8.3,,23,,41,37,0.036,31.3,,,,CLEAR,41,1.5,,0.88,,,,,REVIEWED,,,,,,36,0,0,0,0,36,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,176,c2h2*,6.33620093547,,0.125020174091,,1.15015974441,,,27.775,,,0.367048431517,,,20140929T194314Z,,,319,165,76.849561725,,
000010049348,MLL-5343-1,LTC,MAIN,20-1TC,2015-02-10,2015-02-13,2015-02-23,,20-1TC,,191137,UPSI,,,ROUTINE,,,,BOTTOM,21,23098,61401,36,133,1301,154,17,74,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,186,c2h2*,,,,,,,,53.17,,,0.376182798326,,,20150304T191211Z,,,435,207,,,
000010049348,MLL-5343-1,LTC,MAIN,020-1TC,2015-07-30,2015-08-03,2015-09-01,,020-1TC,,195228,UPSI,,,ROUTINE,,,,BOTTOM,4,24577,62126,20,80,1190,129,16,56,,,8.8,,33,,51,42,0.034,31.7,,,,CLEAR,51,1.5,,0.878,,,,,REVIEWED,,,,,,40,0,0,0,0,40,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,18,170,c2h2*,,830.840002478,,,1.07255520505,,,24.815,,,0.395599266008,,,20150916T162155Z,,,305,165,,,
000010049348,MLL-5343-1,LTC,MAIN,020-1TC,2016-02-19,2016-02-22,2016-02-22,,020-1TC,,201315,UPSI,,,ROUTINE,,,,BOTTOM,18,22327,54559,34,119,1160,149,17,62,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-19,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,204,c2h2*,,,,,,,,46.615,,1.65164285714,0.409226708701,,,20160225T164807Z,,,399,200,,,
