equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049421,7000882,XFMR,MAIN,8.4552E+11,2003-11-07,,,,,,,,,,,,,,,3,3767,106254,18,23,461,3,44,0,,,,,,52,26,,0.03,36.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,8,1,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,20.0434782609,SCREENING,4,374,ch4! c2h6!,,1030.545718,,,0.828729281768,0,water*,7.185,,0.260040178571,0.0354527829541,,,20110112T182617Z,,,91,65,,7.3000,1630
000010049421,7000882,XFMR,MAIN,8.4552E+11,2004-09-27,,,,,,,,,,,,,,,2,3346,100926,18,23,450,3,41,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-09-27,No anomalies.,,,,,,,,,,,,,,,,,19.5652173913,SCREENING,,325,,,,,,,,,6.185,,0.247517857143,0.0331530031905,,,20110112T182617Z,,,87,62,,,
000010049421,7000882,XFMR,MAIN,8.4552E+11,2004-09-30,,,,,,,,,,,,,,,3,15864,94678,11,11,425,2,37,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-09-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,38.6363636364,SURVEILLANCE,,3,o2*,,,,,,,,5.01,,0.201892857143,0.167557405099,,,20110112T182617Z,,,64,50,,,
000010049421,7000882,XFMR,MAIN,8.4552E+11,2005-04-22,,,,,,,,,,,,,,,3,3219,81856,25,34,370,3,41,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,1,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-04-22,No anomalies.,,,,,,1,Not PCB contaminated.,,,,,,,,,,10.8823529412,SCREENING,,204,ch4!,,,,,,,,9.165,,0.271799107143,0.0393251563722,,,20110112T182617Z,,,106,69,,,
000010049421,7000882,XFMR,MAIN,8.4552E+11,2005-10-28,,,,,40,,,,,,,,,,2,4010,87850,36,33,433,4,53,0,,,,,,52,25,20,0.02,42.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,9,1,1,,,12,TRN_IEEE_INC_69_288KV,1,,365,2006-10-28,No anomalies.,1,,365,2006-10-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.1212121212,SCREENING,3,189,ch4!,7.27129124436,1015.93071159,0.0440743935554,,0.475059382423,1,water*,8,,0.364691964286,0.0456459874787,,,20110112T182617Z,,,128,93,94.9968350313,7.3000,1630
000010049421,7000882,XFMR,MAIN,8.4552E+11,2006-07-14,,,,,40,,,,,,,,,,5,10793,88642,33,37,633,6,53,0,,,,,,42,23,18,0.03,43.2,,,,Clear,,2,,0.87,,,,,UNREVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2007-07-14,No anomalies.,1,,365,2007-07-14,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,17.1081081081,SCREENING,1,259,o2*,6.8664009165,1030.545718,0.0496217774997,,0.694444444444,0,,11.75,,0.363580357143,0.121759436836,,,20110112T182617Z,,,134,92,99.9258366138,7.3000,1630
000010049421,7000882,XFMR,MAIN,8.4552E+11,2006-08-21,,,,,,,,,,,,,,,6,3241,129722,42,59,562,4,62,0,,,,,,45,18,,0.03,38.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,7,2,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2007-08-21,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-21,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.52542372881,SURVEILLANCE,-3,38,,,1047.11484571,,,0.771208226221,0,,16.68,,0.423071428571,0.0249841969751,,,20110112T182617Z,,,173,108,,7.3000,1630
000010049421,7000882,XFMR,MAIN,8.4552E+11,2007-08-23,,,,,42,,,,,,,,,,5,3564,95109,59,55,837,7,106,0,,,,,,46,23,17,0.02,40.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,2,T1,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.2181818182,SCREENING,1,367,ch4! c2h6*!,6.90548367981,1047.11484571,0.0721410312891,,0.4914004914,0,,15.005,,0.679642857143,0.0374727943728,,,20110112T182617Z,,,232,172,101.633798355,7.3000,1630
000010049421,7000882,XFMR,MAIN,8.4552E+11,2008-09-09,,,,,33,,,,,,,,,,6,4085,101625,56,150,785,9,124,0,,,,,,40,40,42,0.03,38,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.23333333333,SCREENING,13,383,c2h6*,8.79743358874,1116.55428819,0.133985384238,,0.789473684211,0,water* relsaturation*,33.135,,0.753665178571,0.040196801968,,,20110112T182617Z,,,345,189,112.96365787,7.3000,1630
000010049421,7000882,XFMR,MAIN,8.4552E+11,2009-08-17,,,,,30,,,,,,,,,,5,2910,100480,51,101,808,9,125,0,,,,,,37,31,37,0.03,32.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,5,1,0,,,9,TRN_IEEE_INC_69_288KV,2,T1,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,8,SCREENING,7,342,c2h6*,8.19602649156,1088.86571305,0.0975445292195,,0.914634146341,1,water* relsaturation*,23.315,,0.740495535714,0.0289609872611,,,20110112T182617Z,,,291,185,112.469478888,7.3000,1630
000010049421,7000882,XFMR,MAIN,8.4552E+11,2010-09-02,,,,,39,,,,,,,,,,4,3218,85056,38,79,1146,13,141,0,,,,,,50,21,18,0.03,34.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,14.5063291139,SCREENING,-0,381,c2h6*,7.67467742571,1088.86571305,0.0946656553093,,0.859598853868,0,,18.415,,,0.0378338976674,,,20110112T182617Z,,,275,192,92.0739797744,7.3000,1630
000010049421,7000882,XFMR,MAIN,000845520110826,2011-08-26,,,,,35,,,,,,,,,,4,8785,80820,28,69,1059,10,130,0,,,,,33,,18,18,0.022,36.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,2,T2,90,2011-11-24,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,15.347826087,SCREENING,-3,358,c2h6*,7.6856766994,1047.11484571,0.0824252442999,d1816_2*,0.599455040872,0,,16.57,,,0.108698341995,,,20111021T005314Z,,,241,168,92.3992609425,7.3000,1630
000010049421,7000882,XFMR,MAIN,000845520120726,2012-07-26,,,,,50,,UPSI,,,,,,,,7,2170,88101,41,78,1159,15,191,0,,,,,27,,34,19,0.02,35.9,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,3,T2,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,14.858974359,SCREENING,9,335,c2h6*!,6.79211190891,980.233929701,0.104545753565,d1816_2*,0.557103064067,,water*,21.265,,,0.0246308214436,,,20120919T170845Z,,1,332,247,90.7494780778,7.3000,1630
000010049421,7000882,XFMR,MAIN,8455,2013-07-24,2013-07-24,2013-08-26,,8455,26,,UPSI,,,ROUTINE,,,,BOTTOM,7,3042,82787,40,63,1291,17,172,0,,,8.7,,25,,10,14,0.02,35.5,,,,CLEAR,,1.5,,0.881,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,20.4920634921,SCREENING,-14,363,c2h6*,6.8062293352,1002.85714286,0.0876846737677,d1816_2*,0.56338028169,,,18.595,,,0.0367448995615,,,20130911T194418Z,,,299,229,94.8479223646,7.3000,1630
000010049421,7000882,XFMR,MAIN,8455,2014-08-12,2014-08-15,2014-09-16,,8455,21,,UPSI,,,ROUTINE,,,,BOTTOM,7,4599,91184,35,81,1254,18,191,0,,,9.7,,21,,5,9,0.02,32.3,,,,CLEAR,5,1.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,2,T2,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,15.4814814815,SCREENING,-26,384,c2h6*,7.31452639053,,0.0910828288845,d1816_2*,0.61919504644,,,21.85,,,0.0504364800842,,,20141001T175510Z,,,332,244,107.800135004,,
000010049421,7000882,XFMR,MAIN,0008455,2015-07-30,2015-08-03,2015-09-01,,0008455,50,,UPSI,,,ROUTINE,,,,BOTTOM,8,1481,82932,42,94,1367,18,169,0,,,8.6,,42,,11,6,0.022,33.8,,,,CLEAR,11,1.5,,0.88,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,2,T2,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,14.5425531915,SCREENING,-13,352,c2h6*,7.1665172386,980.233929701,0.12681717976,d1816_2*,0.650887573964,,,25.19,,0.934763392857,0.017858004148,,,20150916T140910Z,,,331,229,85.1418768796,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,1994-05-03,,,,,20,,,,,,,,,,6,801,90819,65,69,698,21,21,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1995-05-03,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,10.115942029,INITIAL,,0,,7.68855602069,,0.0826717153534,,,,,18.735,,0.41071875,0.0088197403627,,,20110112T182617Z,,,182,107,105.531388278,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,1996-01-23,,,,,,,,,,,,,,,41,224,99401,6,11,313,4,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,No anomalies.,,,,,,,,,,,,,,,,,28.4545454545,SCREENING,,630,h2!,,,,,,,,43.04,,0.0435758928571,0.00225349845575,,,20110112T182617Z,,,63,11,,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,1996-10-07,,,,,,,,,,,,,,,0,2505,93766,7,13,831,14,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-07,No anomalies.,,,,,,,,,,,,,,,,,63.9230769231,SCREENING,,258,c2h4!,,,,,,,,2.55,,0.101866071429,0.0267154405648,,,20110112T182617Z,,,37,24,,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,1997-03-03,,,,,,,,,,,,,,,10,1410,117965,11,18,574,11,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,31.8888888889,SCREENING,,147,h2!,,,,,,,,13.405,,0.097625,0.0119526978341,,,20110112T182617Z,,,52,24,,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,1998-01-12,,,,,,,,,,,,,,,0,9999,109171,7,21,789,10,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,37.5714285714,SCREENING,,315,o2*,,1116.55428819,,,,0,,3.93,,0.0791026785714,0.091590257486,,,20110112T182617Z,,,40,19,,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,1999-01-12,,,,,,,,,,,,,,,4,14247,105161,5,17,555,8,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,32.6470588235,SCREENING,,365,o2*,,1015.93071159,,,,0,,7.18,,0.0628705357143,0.135477981381,,,20110112T182617Z,,,36,15,,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,1999-11-16,,,,,,,,,,,,,,,5,3832,115342,6,35,764,11,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,3,5,,,25,TRN_IEEE_INC_69_288KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,21.8285714286,SCREENING,,308,,,1047.11484571,,,,6,,11.465,,0.0844553571429,0.0332229370047,,,20110112T182617Z,,,60,20,,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,2000-06-23,,,,,,,,,,,,,,,0,3522,94035,8,37,826,8,4,0,,,,,,35,19,,0.01,35.7,0.12,0.27,,S/Sd,,0.5,,0.88,,,,,UNREVIEWED,,,,,,12,4,0,,,21,TRN_IEEE_INC_69_288KV,1,,365,2001-06-23,No anomalies.,1,,365,2001-06-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,22.3243243243,SCREENING,-2,220,,,980.233929701,,,0.280112044818,0,,6.78,,0.081625,0.0374541394162,,2.25,20110112T182617Z,,,57,20,,7.3000,1630
000010049422,7000881,XFMR,MAIN,7.6962E+11,2000-11-22,,,,,,,,,,,,,,,5,4382,92778,8,30,769,13,5,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,1,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2001-11-22,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,25.6333333333,SCREENING,-7,152,,,1116.55428819,,,,0,,10.595,,0.109035714286,0.0472310245963,,,20110112T182617Z,,,61,26,,7.3000,1630
000010049422,7000881,XFMR,MAIN,7.6962E+11,2001-12-13,,,,,,,,,,,,,,,4,8038,98678,8,30,880,12,6,0,,,,,,,7,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,2,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,29.3333333333,SCREENING,-21,386,,,1116.55428819,,,,0,,9.58,,0.1085625,0.081456859685,,,20110112T182617Z,,,60,26,,7.3000,1630
000010049422,7000881,XFMR,MAIN,7.6962E+11,2002-10-29,,,,,,,,,,,,,,,0,2382,73117,5,8,572,4,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,71.5,SCREENING,,320,,,,,,,,,1.5,,0.04428125,0.0325779230548,,,20110112T182617Z,,,19,11,,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,2002-11-04,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,1,0,,,7,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,,,-7,,,,1066.24249989,,,,0,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049422,7000881,XFMR,MAIN,7.6962E+11,2003-11-07,,,,,,,,,,,,,,,5,6369,117195,12,30,1141,13,10,0,,,,,,34,71,,0.03,45.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,38.0333333333,SCREENING,26,374,,,1202.56285838,,,0.663716814159,0,water*,10.595,,0.14378125,0.0543453218994,,,20110112T182617Z,,,70,35,,7.3000,1630
000010049422,7000881,XFMR,MAIN,7.6962E+11,2004-09-27,,,,,,,,,,,,,,,4,11843,110511,10,22,1093,13,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-09-27,No anomalies.,,,,,,,,,,,,,,,,,49.6818181818,SCREENING,,325,o2*,,,,,,,,8.155,,0.13684375,0.107165802499,,,20110112T182617Z,,,59,33,,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,2004-09-30,,,,,,,,,,,,,,,7,24484,145095,8,16,880,11,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-09-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,55,SURVEILLANCE,,3,o2*,,,,,,,,10.045,,0.1164375,0.168744615597,,,20110112T182617Z,,,51,28,,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,2005-04-22,,,,,,,,,,,,,,,3,4949,83817,8,21,743,9,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-04-22,No anomalies.,,,,,,1,Not PCB contaminated.,,,,,,,,,,35.380952381,SCREENING,,204,,,,,,,,,6.915,,0.0987946428571,0.0590453010726,,,20110112T182617Z,,,48,24,,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,2005-10-28,,,,,50,,,,,,,,,,2,3699,101437,9,21,1042,12,9,0,,,,,,50,25,14,0.02,40.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2006-10-28,No anomalies.,1,,365,2006-10-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,49.619047619,SCREENING,3,189,,7.49680247325,1047.11484571,0.0221987829805,,0.496277915633,2,water*,5.96,,0.124553571429,0.0364659838126,,,20110112T182617Z,,,53,30,105.080546775,7.3000,1630
000010049422,7000881,XFMR,MAIN,7.6962E+11,2006-07-14,,,,,40,,,,,,,,,,16,18601,139058,8,14,1117,12,9,0,,,,,,36,17,14,0.02,40.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,6,2,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2007-07-14,No anomalies.,1,,365,2007-07-14,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,79.7857142857,SCREENING,-5,259,h2! o2*,4.84561598211,1066.24249989,0.0268293170941,,0.496277915633,0,,18.7,,0.121084821429,0.133764328554,,,20110112T182617Z,,,59,29,157.738110945,7.3000,1630
000010049422,7000881,XFMR,MAIN,7.6962E+11,2006-08-21,,,,,46,,,,,,,,,,6,9489,162616,8,24,1080,10,8,0,,,,,,51,12,8,0.03,39.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,5,3,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2007-08-21,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-21,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,45,SURVEILLANCE,-11,38,o2*,6.60113874947,1088.86571305,0.018478034948,,0.757575757576,0,,10.47,,0.107616071429,0.0583521916663,,,20110112T182617Z,,,56,26,173.006653299,7.3000,1630
000010049422,7000881,XFMR,MAIN,7.6962E+11,2007-08-23,,,,,40,,,,,,,,,,5,5142,107315,10,17,1355,17,15,0,,,,,,51,20,16,0.02,41.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,79.7058823529,SCREENING,-1,367,,5.97632547926,1202.56285838,0.0229667354593,,0.480769230769,1,,8.315,,0.176303571429,0.0479150165401,,,20110112T182617Z,,,64,42,116.255411658,7.3000,1630
000010049422,7000881,XFMR,MAIN,7.6962E+11,2008-09-09,,,,,48,,,,,,,,,,0,8164,97093,8,18,1350,15,14,0,,,,,,41,23,14,0.03,38,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,75,SCREENING,1,383,o2*,8.06510207003,1047.11484571,0.0173213249836,,0.789473684211,0,,3.465,,0.155897321429,0.0840843315172,,,20110112T182617Z,,,55,37,104.105840241,7.3000,1630
000010049422,7000881,XFMR,MAIN,7.6962E+11,2009-08-17,,,,,45,,,,,,,,,,3,3125,100901,11,29,1443,14,14,0,,,,,,37,48,32,0.02,36.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,5,1,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,49.7586206897,SCREENING,17,342,,7.54920786799,1088.86571305,0.0304341120254,,0.549450549451,1,water* relsaturation*,8.43,,0.16165625,0.030970951725,,,20110112T182617Z,,,71,39,106.201854336,7.3000,1630
000010049422,7000881,XFMR,MAIN,,2010-01-06,2010-01-06,2010-01-06,,,36,,UPSI,,,,,,,BOTTOM,33,3320,77219,4,22,1129,2,14,0,,,8.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2011-01-06,No anomalies.,,,,,,,,,,,,,,,,,51.3181818182,SCREENING,,142,h2!,4.70674816581,,0.0924345665955,,,,,36.99,,0.0816071428571,0.0429945997747,,,20110112T182617Z,,,75,20,84.8846965213,,
000010049422,7000881,XFMR,MAIN,7.6962E+11,2010-09-02,,,,,45,,,,,,,,,,7,3161,76079,32,197,1723,19,45,0,,,,,,55,22,15,0.03,30.7,,,,S/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,8.7461928934,SCREENING,0,239,ch4! c2h6! c2h4! co!,9.7417112273,1030.545718,0.218846084998,,0.977198697068,0,,42.745,,,0.0415489162581,,,20110112T182617Z,,,300,96,80.7798926459,7.3000,1630
000010049422,7000881,XFMR,MAIN,000769620110826,2011-08-26,,,,,40,,,,,,,,,,6,10261,79688,26,135,1562,16,48,0,,,,,37,,18,14,0.028,42.3,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.5703703704,SCREENING,-3,358,,9.29113699168,1015.93071159,0.140170688269,d1816_2*,0.661938534279,0,,30.54,,,0.128764682261,,,20111021T005314Z,,,231,90,90.3551330161,7.3000,1630
000010049422,7000881,XFMR,MAIN,000769620120726,2012-07-26,,,,,58,,UPSI,,,,,,,,11,3862,91181,56,186,1930,26,136,0,,,,,25,,32,13,0.02,33.7,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,3,T2,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,10.376344086,SCREENING,8,335,ch4! c2h6*^!,8.26693387657,1002.85714286,0.199213822965,d1816_2*,0.593471810089,,water*,44.87,,,0.0423553152521,,,20120919T170845Z,,1,415,218,92.5031180679,7.3000,1630
000010049422,7000881,XFMR,MAIN,7696,2013-07-24,2013-07-24,2013-08-26,,7696,26,,UPSI,,,ROUTINE,,,,BOTTOM,12,1478,86071,48,160,2079,27,116,0,,,9,,25,,12,17,0.018,35.6,,,,CLEAR,,1,,0.882,,,,Oil pumps; TV; Lower rad,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,12.99375,SCREENING,-11,363,c2h6*,8.28084154366,1030.545718,0.175859750064,d1816_2*,0.505617977528,,,41.205,,,0.0171718697355,,,20130911T194228Z,,,363,191,97.7402013328,7.3000,1630
000010049422,7000881,XFMR,MAIN,7696,2014-08-12,2014-08-15,2014-09-16,,7696,22,,UPSI,,,ROUTINE,,,,BOTTOM,7,4046,87701,38,124,1958,27,124,0,,,9.4,,26,,8,13,0.02,34.1,,,,CLEAR,8,1,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,2,T2,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,15.7903225806,SCREENING,-18,384,c2h6*,8.40845095627,,0.128052778213,d1816_2*,0.58651026393,,,29.725,,,0.0461340235573,,,20141001T175344Z,,,320,189,103.044141611,,
000010049422,7000881,XFMR,MAIN,0007696,2015-07-30,2015-08-03,2015-09-01,,0007696,58,,UPSI,,,ROUTINE,,,,BOTTOM,5,5194,89131,39,142,2025,23,112,0,,,9.7,,29,,11,5,0.026,31.4,,,,CLEAR,11,1.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,2,T2,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,14.2605633803,SCREENING,-13,352,c2h6*,8.56470557794,1030.545718,0.148150763599,d1816_2*,0.828025477707,,,30.905,,0.709669642857,0.0582737768004,,,20150916T140727Z,,,321,174,91.2364558211,,
000000100015,100190503,LTC,MAIN,00381TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000000100015,100190503,LTC,MAIN,00381TC20090905,2009-09-05,,,,,,,,,,,,,,,4,21825,68462,1,47,627,6,1,2,,,,0,0,39,22,,0.03,39,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,0,0,,,,,,0.769230769231,,,12.71,,,0.318789985685,,,20110101T000000Z,,,61,8,,7.3000,1630
000000100015,100190503,LTC,MAIN,00381TC20100902,2010-09-02,,,,,,,,,,,,,,,3,19613,66790,1,46,666,5,0,0,,,,0,0,43,38,,0.028,35.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,31,0,0,,,31,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,12,362,,,862.468087476,,,0.797720797721,0,,11.355,,,0.293651744273,,,20110101T000000Z,,,55,6,,7.3000,1630
000000100015,100190503,LTC,MAIN,00381TC20110814,2011-08-14,,,,,,,,,,,,,,,1,21332,77776,1,30,616,5,0,0,,,,,29,,16,,0.026,34.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,25,0,0,,,25,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-6,346,,,889.159997522,,,0.755813953488,0,,6.475,,,0.274274840568,,,20111021T005314Z,,,37,6,,7.3000,1630
000000100015,100190503,LTC,MAIN,00381TC20120201,2012-02-01,,,,,,,,,,,,,,,0,20483,58111,1,16,578,5,0,0,,,,,,,13,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-10,171,,,,,,,,,2.955,,,0.352480597477,,,20120316T150124Z,,,22,6,,7.3000,1630
000000100015,100190503,LTC,MAIN,00381TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,1,21728,57120,1,33,531,6,0,0,,,,,57,,31,,0.032,30.5,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,42,0,0,0,0,42,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,176,,,824.785917029,,,1.04918032787,,,7.03,,,0.380392156863,,,20120919T170845Z,,1,41,7,,7.3000,1630
000000100015,100190503,LTC,MAIN,00381TC20130220,2013-02-20,,,,,,93063,UPSI,,,,,,,,0,22502,53370,1,12,540,8,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,2.28,,,0.421622634439,,,20130401T141022Z,,,21,9,,,
000000100015,100190503,LTC,MAIN,381TC,2013-07-24,2013-07-24,2013-08-26,,381TC,35,,UPSI,,,ROUTINE,,,,BOTTOM,2,24042,62952,1,37,666,6,0,0,,,8.8,,35,,31,30,0.026,29.7,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,29,0,0,0,0,29,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,154,,9.73267435011,870.743429172,0.0408472828273,,0.875420875421,,,8.75,,,0.381910026687,,,20130911T180750Z,,,46,7,82.2868558278,7.3000,1630
000000100015,100190503,LTC,MAIN,381TC,2014-02-05,2014-02-05,2014-02-12,,381TC,6,102469,UPSI,,,ROUTINE,,,,BOTTOM,0,22531,58524,0,51,160,8,0,0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,12.1151599767,,0.0512405829009,,,,,9.3,,,0.384987355615,,,20140214T221435Z,,,59,8,87.3083065707,,
000000100015,100190503,LTC,MAIN,381TC,2014-08-12,2014-08-15,2014-09-18,,381TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,20889,64219,11,28,508,67,3,234,,,8.6,,24,,44,48,0.04,27,,,,PARTICLES,44,1.5,,0.882,,,,,UNREVIEWED,,,,,,37,0,0,0,0,37,LTC_VACUUM_A,2,,90,2014-11-10,Abnormal or high gas levels (*).,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,15,188,c2h2*,4.01352416506,840.513793124,0.0632792496261,,1.48148148148,,,24.765,,3.26929017857,0.325277565829,,,20141001T170532Z,,,343,81,82.7156758828,,
000000100015,100190503,LTC,MAIN,381TC,2014-09-04,2014-09-04,2014-09-04,,381TC,26,108321,UPSI,,,ROUTINE,,,,BOTTOM,0,19849,65587,9,40,528,69,2,238,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-12-03,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SURVEILLANCE,,23,c2h2*,4.57017184537,,0.0708940790803,,,,,27.275,,,0.302636193148,,,20141001T170733Z,,,358,80,85.6992095607,,
000000100015,100190503,LTC,MAIN,381TC,2015-02-10,2015-02-13,2015-02-23,,381TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,22056,856148,4,25,595,52,4,139,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,159,c2h2*,,,,,,,,16.4,,,0.0257619009797,,,20150303T194709Z,,,224,60,,,
000000100015,100190503,LTC,MAIN,00381TC,2015-07-30,2015-08-03,2015-09-01,,00381TC,,,UPSI,,,ROUTINE,,,,BOTTOM,2,24574,64402,2,55,755,36,3,76,,,9,,55,,33,41,0.05,35.9,,,,CLEAR,33,1.5,,0.8,,,,Counter not found,REVIEWED,,,,,,67,0,0,0,0,67,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,170,c2h2*,,766.835770657,,,1.39275766017,,,18.52,,,0.38157200087,,,20150918T110711Z,,,174,41,,,
000000100015,100190503,LTC,MAIN,00381TC,2016-03-01,2016-03-01,2016-03-08,,00381TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,19995,44979,1,15,1260,20,1,30,,,6.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215,c2h2*,,,,,,,,5.4,,0.4733125,0.4445407857,,,20160311T213704Z,,,67,22,,,
0000273,90107406422-0000273,XFMR,MAIN,27320020211,2002-02-11,,,,,,,,,,,,,,,0,9439,42031,0,73,1400,0,0,0,,,,,,46,148,,0.07,30.1,0.04,0.59,0.12,S/Pt,,0.5,,0.92,,,,,UNREVIEWED,,,,,,109,2,0,,,116,TRN_CPS_ESTER_INC_69KV,1,,365,2003-02-11,(Initial sample). No anomalies.,1,,365,2003-02-11,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,19.1780821918,INITIAL,-57,0,,,706.449572017,,,2.32558139535,5,,13.14,,,0.224572339464,,14.75,20110112T182617Z,,,73,0,,5.3318,684
0000273,90107406422-0000273,XFMR,MAIN,27320020828,2002-08-28,,,,,,,,,,,,,,,18,9585,58400,8,163,1500,6,1,3,,,,,,43,140,,0.03,29.4,0.11,1.63,0.45,S/Sd,,0.5,,0.91,,,,,UNREVIEWED,,,,,,0,1,0,,,3,TRN_CPS_ESTER_INC_69KV,1,,365,2003-08-28,No anomalies.,1,,365,2003-08-28,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,2,,,9.20245398773,SCREENING,-58,198,,,,,,1.02040816327,0,,47.67,,,0.164126712329,,14.8181818182,20110112T182617Z,,,199,15,,5.3318,684
0000273,90107406422-0000273,XFMR,MAIN,27320030306,2003-03-06,,,,,,,,,,,,,,,12,6872,47423,7,163,1048,6,0,1,,,,,,42,120,,0.06,32,0.09,1.14,,Clear,,0.5,,0.92,,,,,UNREVIEWED,,,,,,2,0,0,,,5,TRN_CPS_ESTER_INC_69KV,1,,365,2004-03-05,No anomalies.,1,,365,2004-03-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,3,,,6.42944785276,SCREENING,-63,190,,,1202.56285838,,,1.875,0,,41.51,,,0.14490858866,,12.6666666667,20110112T182617Z,,,189,13,,5.3318,684
0000273,90107406422-0000273,XFMR,MAIN,27320030908,2003-09-08,,,,,,,,,,,,,,,22,6023,60999,10,222,1850,10,2,3,,,,,,41,142,,0.02,28.4,0,0.04,0.46,S/Cb,,0.5,,0.9,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_CPS_ESTER_INC_69KV,1,,365,2004-09-07,No anomalies.,1,,365,2004-09-07,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,8.33333333333,SCREENING,-58,186,,,1152.25107008,,,0.704225352113,0,,62.35,,,0.0987393235955,,,20110112T182617Z,,,269,22,,5.3318,684
0000273,90107406422-0000273,XFMR,MAIN,27320040315,2004-03-15,,,,,,,,,,,,,,,22,8309,72202,12,233,2785,10,1,4,,,,,,32,97,,0.02,29.4,0.08,2.86,0.3,Clear,,1,,0.92,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_CPS_ESTER_INC_69KV,2,DT,90,2004-06-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4) High level (*). Electrical discharge or thermal fault.",1,,365,2005-03-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.9527896996,SCREENING,-69,189,c2h2*,,,,,0.680272108844,0,,64.41,,,0.115079914684,,35.75,20110112T182617Z,,,282,23,,5.3318,684
0000271,90107406424-0000271,XFMR,MAIN,27120020211,2002-02-11,,,,,,,,,,,,,,,0,9024,42704,0,126,1560,0,0,0,,,,,,41,129,,0.03,31.7,0.04,0.92,0.25,S/Pt,,0.5,,0.92,,,,,UNREVIEWED,,,,,,31,0,0,,,40,TRN_CPS_ESTER_INC_69KV,1,,365,2003-02-11,(Initial sample). No anomalies.,1,,365,2003-02-11,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.380952381,INITIAL,-61,0,,,862.468087476,,,0.946372239748,9,,22.68,,,0.211315099288,,23,20110112T182616Z,,,126,0,,5.3318,684
0000271,90107406424-0000271,XFMR,MAIN,27120020828,2002-08-28,,,,,,,,,,,,,,,15,9349,53940,6,189,1423,5,0,2,,,,,,49,123,,0.03,27.6,0.08,2.07,0.69,S/Pt,,0.5,,0.91,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_CPS_ESTER_INC_69KV,1,,365,2003-08-28,No anomalies.,1,,365,2003-08-28,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.5291005291,SCREENING,-62,198,,,,,,1.08695652174,0,,49.255,,,0.173322209863,,25.875,20110112T182616Z,,,217,11,,5.3318,684
0000271,90107406424-0000271,XFMR,MAIN,27120030306,2003-03-06,,,,,,,,,,,,,,,11,6566,49282,7,226,1401,7,1,2,,,,,,49,100,,0.04,33.7,0.06,1.26,,Clear,,0.5,,0.92,,,,,UNREVIEWED,,,,,,6,0,0,,,9,TRN_CPS_ESTER_INC_69KV,1,,365,2004-03-05,No anomalies.,1,,365,2004-03-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,3,,,6.19911504425,SCREENING,-68,190,,,1066.24249989,,,1.18694362018,0,,51.945,,,0.133233229171,,21,20110112T182616Z,,,254,15,,5.3318,684
0000271,90107406424-0000271,XFMR,MAIN,27120030908,2003-09-08,,,,,,,,,,,,,,,20,7345,73677,10,304,1941,13,3,4,,,,,,33,114,,0.03,29.6,0,0.04,0.48,S/Pt,,0.5,,0.91,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_CPS_ESTER_INC_69KV,2,DT,90,2003-12-07,"One or more combustible gases have a positive long-term average rate. (C2H4) Several combustible gases have increased. (H2, CH4, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,2004-09-07,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.38486842105,SCREENING,-64,186,c2h2*,,1152.25107008,,,1.01351351351,0,,75.235,,,0.0996918984215,,,20110112T182616Z,,,354,26,,5.3318,684
0000271,90107406424-0000271,XFMR,MAIN,27120040315,2004-03-15,,,,,,,,,,,,,,,18,6644,64488,10,271,2743,9,1,4,,,,,,32,77,,0.02,30.1,0.09,3.01,0.46,Clear,,1,,0.92,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_CPS_ESTER_INC_69KV,2,DT,90,2004-06-13,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). Electrical discharge or thermal fault.,1,,365,2005-03-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.1217712177,SCREENING,-75,189,c2h2*,,,,,0.664451827243,0,,67.235,,,0.103026919737,,33.4444444444,20110112T182616Z,,,313,20,,5.3318,684
000010049519,911099,XFMR,MAIN,0077-1319960112,1996-01-12,,,,,,,,,,,,,,,22,9014,92135,14,115,1172,13,15,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,10.1913043478,INITIAL,,0,,,,,,,,,42.895,,,0.0978346990829,,,20110112T182617Z,,,179,42,,,
000010049519,911099,XFMR,MAIN,0077-1319960919,1996-09-19,,,,,,,,,,,,,,,9,30903,65895,2,48,642,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-19,No anomalies.,,,,,,,,,,,,,,,,,13.375,SCREENING,,251,,,,,,,,,17.655,,,0.46897336672,,,20110112T182617Z,,,61,4,,,
000010049519,911099,XFMR,MAIN,0077-1319970228,1997-02-28,,,,,,,,,,,,,,,16,8931,105143,5,76,827,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,10.8815789474,SCREENING,,162,co!,,,,,,,,29.695,,,0.0849414606774,,,20110112T182617Z,,,99,7,,,
000010049519,911099,XFMR,MAIN,0077-1319980106,1998-01-06,,,,,,,,,,,,,,,0,28108,85867,5,76,941,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,6,0,,,31,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,12.3815789474,SCREENING,,312,,,910.794487219,,,,0,,13.71,,,0.327343449754,,,20110112T182617Z,,,84,8,,,
000010049519,911099,XFMR,MAIN,0077-1319990113,1999-01-13,,,,,,,,,,,,,,,19,32635,71566,3,81,695,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,9,6,,,71,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.58024691358,SCREENING,,372,,,870.743429172,,,,27,,33.595,,,0.456012631697,,,20110112T182617Z,,,105,5,,,
000010049519,911099,XFMR,MAIN,0077-1319991118,1999-11-18,,,,,,,,,,,,,,,9,27329,76819,3,62,776,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,11,3,4,,,30,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,12.5161290323,SCREENING,,309,,,991.030661383,,,,7,,20.175,,,0.355758341035,,,20110112T182617Z,,,76,5,,,
000010049519,911099,XFMR,MAIN,0077-1320010130,2001-01-30,,,,,,,,,,,,,,,5,31776,84699,3,28,761,3,2,0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,4,4,,,25,TRN_IEEE_INC_69_288KV,1,,365,2002-01-30,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,27.1785714286,SCREENING,-8,439,,,970.301899341,,,,0,,10.085,,,0.375163815393,,,20110112T182617Z,,,41,8,,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320010926,2001-09-26,,,,,,,,,,,,,,,13,24630,67823,2,32,609,1,1,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,8,0,,,49,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,19.03125,SCREENING,-7,239,,,858.528577623,,,,0,,18.775,,,0.363151143417,,,20110112T182617Z,,,49,4,,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320031106,2003-11-06,,,,,,,,,,,,,,,14,16829,68489,12,140,1074,13,2,0,,,,,,28,6,,0.04,34.7,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,10,4,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.67142857143,SCREENING,-23,771,co!,,1002.85714286,,,1.15273775216,0,,39.395,,,0.245718290528,,,20110112T182617Z,,,181,27,,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320041123,2004-11-23,,,,,,,,,,,,,,,12,21796,68349,5,65,813,5,1,0,,,,,,35,25,,0.04,36.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,14,4,0,,,33,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,14,,,12.5076923077,SCREENING,3,383,,,961.106275521,,,1.09589041096,1,water*,23.775,,,0.318892741664,,,20110112T182617Z,,,88,11,,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320051115,2005-11-15,,,,,15,,,,,,,,,,24,1702,62312,29,217,1485,38,7,0,,,,,,43,29,66,0.03,29.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,10,5,0,,,17,TRN_IEEE_INC_69_288KV,2,T3,90,2006-02-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2006-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,6.84331797235,SCREENING,6,357,c2h4! co!,8.22509644319,1002.85714286,0.3224337128,,1.00334448161,1,water* relsaturation*,63.63,,,0.0273141609963,,,20110112T182617Z,,,315,74,75.3244137738,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320060109,2006-01-09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,45,19,,0.02,40.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,2007-01-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-2,,,,,,,0.496277915633,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320060130,2006-01-30,,,,,19,,,,,,,,,,,,,,,,,,,,,,,,,33,63,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,9,,,,,,,,,water* relsaturation*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320060203,2006-02-03,,,,,43,,,,,,,,,,,,,,,,,,,,,,,,,7,5,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-21,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320060815,2006-08-15,,,,,29,,,,,,,,,,12,23569,76191,1,36,501,0,0,0,,,,,,33,32,40,0.02,36.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,2,8,4,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.9166666667,SCREENING,8,273,,6.4594301391,1030.545718,0.0526904718936,,0.546448087432,1,water* relsaturation*,18.48,,,0.309340998281,,,20110112T182617Z,,,49,1,98.5790575083,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320061017,2006-10-17,,,,,16,,,,,,,,,,,,,,,,,,,,,,,,,11,24,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-13,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320070906,2007-09-06,,,,,28,,,,,,,,,,21,21577,69453,2,60,1000,1,1,0,,,,,,44,15,19,0.03,33.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,6,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,0,,,16.6666666667,SCREENING,-7,387,,6.35620937153,1066.24249989,0.0985781114255,,0.892857142857,1,,31.815,,,0.310670525391,,,20110112T182617Z,,,85,4,90.3868031088,7.3000,1630
