equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049519,911099,XFMR,MAIN,0077-1320080909,2008-09-09,,,,,38,,,,,,,,,,19,24332,64299,2,63,1019,1,1,0,,,,,,48,11,10,0.04,30.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,7,1,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,1,,,16.1746031746,SCREENING,-13,369,,6.70007692709,1047.11484571,0.100859652431,,1.32890365449,0,,30.355,,,0.378419571066,,,20110112T182617Z,,,86,4,83.0743886308,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320090817,2009-08-17,,,,,25,,,,,,,,,,19,19824,61724,2,51,1119,0,2,0,,,,,,40,38,56,0.04,40.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,4,1,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,21.9411764706,SCREENING,12,342,,6.22870188232,1116.55428819,0.0968841361588,,0.997506234414,8,water* relsaturation*,28.18,,,0.321171667423,,,20110112T182617Z,,,74,4,81.7790103044,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320100902,2010-09-02,,,,,25,,,,,,,,,,22,15582,56557,2,63,1334,2,1,0,,,,,,40,27,40,0.05,39.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,38,11,0,,,49,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.1746031746,SCREENING,5,381,,6.33033620966,837.204686681,0.129336328509,,1.27551020408,0,water* relsaturation*,33.37,,,0.275509662818,,,20110112T182617Z,,,90,5,73.4112411205,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320110814,2011-08-14,,,,,42,,,,,,,,,,24,13485,53912,2,65,1430,2,1,0,,,,,28,,20,15,0.03,41.6,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,22,SCREENING,-1,346,,6.37040221589,,0.143326331595,d1816_2*,0.721153846154,0,,35.73,,,0.250129841223,,,20111021T005314Z,,,94,5,64.6266516732,7.3000,1630
000010049519,911099,XFMR,MAIN,0077-1320120706,2012-07-06,,,,,25,,UPSI,,,,,,,,21,24214,76339,2,53,1297,2,2,0,,,,,43,,34,50,0.036,31.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,24.4716981132,SCREENING,9,327,,6.11908174386,1002.85714286,0.0841021704624,d1816_2*,1.15384615385,,water* relsaturation*,30.57,,,0.317190426912,,,20120920T131545Z,,1,80,6,100.936312232,7.3000,1630
000010049519,911099,XFMR,MAIN,77-13,2013-07-24,2013-07-24,2013-08-26,,77-13,26,,UPSI,,,ROUTINE,,,,BOTTOM,22,19702,60070,2,53,1412,2,2,0,,,8.1,,21,,19,27,0.042,32.8,,,,PARTICLES,,1,,0.88,,,,,REVIEWED,,,,,,11,0,0,0,0,11,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,26.641509434,SCREENING,-2,383,,6.05455593656,991.030661383,0.108599350923,d1816_2*,1.28048780488,,,31.57,,,0.327984018645,,,20130910T204732Z,,,81,6,79.5347126569,7.3000,1630
000010049519,911099,XFMR,MAIN,77-13,2014-08-08,2014-08-08,2014-09-18,,77-13,24,,UPSI,,,ROUTINE,,,,BOTTOM,17,23755,62178,2,43,1248,2,2,0,,,8.7,,25,,22,34,0.03,33.2,,,,CLEAR,22,1.5,,0.88,,,,,REVIEWED,,,,,,11,0,0,0,0,11,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,29.023255814,SCREENING,0,380,,6.10956041244,,0.0814875373611,d1816_2*,0.903614457831,,relsaturation*,24.77,,,0.382048312908,,,20140929T210240Z,,,66,6,85.0491312145,,
000010049519,911099,XFMR,MAIN,0077-13,2015-07-30,2015-08-03,2015-09-01,,0077-13,25,,UPSI,,,ROUTINE,,,,BOTTOM,42,17574,80442,3,115,1754,4,2,0,,,10,,48,,47,69,0.036,30.9,,,,CLEAR,47,1,,0.878,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,2,T3,90,2015-10-28,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Thermal fault (above 700 C). Consider investigative sampling.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,15.252173913,SCREENING,16,356,h2! co!,6.25601301015,1015.93071159,0.173913163677,,1.16504854369,,water* relsaturation*,62.76,,,0.218467964496,,,20150916T175038Z,,,166,9,101.647539413,,
000010049431,911101,XFMR,MAIN,0077-1619960112,1996-01-12,,,,,,,,,,,,,,,10,1151,112967,30,48,755,9,29,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,15.7291666667,INITIAL,,0,,,,,,,,,18.775,,0.2669375,0.010188816203,,,20110112T182616Z,,,126,68,,,
000010049431,911101,XFMR,MAIN,0077-1619960919,1996-09-19,,,,,,,,,,,,,,,0,4833,83354,10,25,329,4,15,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-19,No anomalies.,,,,,,,,,,,,,,,,,13.16,SCREENING,,251,,,,,,,,,4.56,,0.115888392857,0.0579816205581,,,20110112T182616Z,,,54,29,,,
000010049431,911101,XFMR,MAIN,0077-1619970228,1997-02-28,,,,,,,,,,,,,,,0,2898,116722,10,21,336,3,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,16,SCREENING,,162,,,,,,,,,3.825,,0.0945446428571,0.0248282243279,,,20110112T182616Z,,,45,24,,,
000010049431,911101,XFMR,MAIN,0077-1619980106,1998-01-06,,,,,,,,,,,,,,,0,7193,102368,13,33,371,8,12,2,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,4,16,,,44,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,11.2424242424,SCREENING,,312,,,923.213256871,,,,0,,6.22,,0.157209821429,0.0702660987809,,,20110112T182616Z,,,68,33,,,
000010049431,911101,XFMR,MAIN,0077-1619980123,1998-01-23,,,,,,,,,,,,,,,0,5279,99497,8,19,184,2,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1999-01-23,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,9.68421052632,SURVEILLANCE,,17,,,,,,,,,3.45,,0.0829598214286,0.0530568760867,,,20110112T182616Z,,,40,21,,,
000010049431,911101,XFMR,MAIN,0077-1619990113,1999-01-13,,,,,,,,,,,,,,,6,5023,112096,13,15,321,8,19,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,0,7,,,30,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.4,SCREENING,,355,,,899.506332566,,,,0,,8.82,,0.161580357143,0.0448098058807,,,20110112T182616Z,,,61,40,,,
000010049431,911101,XFMR,MAIN,0077-1619991118,1999-11-18,,,,,,,,,,,,,,,15,2972,101363,16,36,548,15,27,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,3,4,,,26,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,15.2222222222,SCREENING,,309,h2!,,1030.545718,,,,6,,21.705,,0.237910714286,0.0293203634462,,,20110112T182616Z,,,109,58,,,
000010049431,911101,XFMR,MAIN,0077-1620010130,2001-01-30,,,,,,,,,,,,,,,8,2918,97999,21,31,603,16,48,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,3,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2002-01-30,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,19.4516129032,SCREENING,-11,439,c2h6!,,1047.11484571,,,,0,,13.82,,0.347558035714,0.0297758140389,,,20110112T182616Z,,,124,85,,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-1620010926,2001-09-26,,,,,,,,,,,,,,,3,2651,96882,18,0,318,6,38,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,6,0,,,28,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,,SCREENING,-7,239,,,905.022091194,,,,0,,3.09,,0.2489375,0.0273631840796,,,20110112T182616Z,,,65,62,,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-1620031106,2003-11-06,,,,,,,,,,,,,,,6,12137,146725,29,40,466,11,68,0,,,,,,49,11,,0.04,31.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,8,1,0,,,11,TRN_IEEE_INC_69_288KV,2,T2,90,2004-02-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,11.65,SCREENING,-13,771,ch4! c2h6*! o2*,,1030.545718,,,1.261829653,0,,13.365,,0.435553571429,0.0827193729767,,,20110112T182616Z,,,154,108,,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-1620041123,2004-11-23,,,,,,,,,,,,,,,2,2629,92462,23,10,294,10,63,0,,,,,,41,25,,0.03,31.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,15,0,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,29.4,SCREENING,3,383,,,952.545354556,,,0.955414012739,0,water*,3.95,,0.389223214286,0.0284333023296,,,20110112T182616Z,,,108,96,,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-1620051115,2005-11-15,,,,,40,,,,,,,,,,4,4473,86112,23,31,392,9,58,0,,,,,,47,22,18,0.03,32.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,9,2,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,12.6451612903,SCREENING,0,357,,6.74099624835,1015.93071159,0.0438621421296,,0.925925925926,4,,9.715,,0.363705357143,0.0519439799331,,,20110112T182616Z,,,125,90,93.4389980342,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-1620060815,2006-08-15,,,,,45,,,,,,,,,,2,2216,102538,15,19,482,9,58,0,,,,,,39,13,9,0.02,38.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,25.3684210526,SCREENING,-10,273,,6.32932134158,1030.545718,0.0242668731262,,0.516795865633,0,,5.555,,0.335955357143,0.0216115001268,,,20110112T182616Z,,,103,82,107.234701536,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-1620070906,2007-09-06,,,,,50,,,,,,,,,,17,3692,88497,52,75,764,15,109,0,,,,,,45,26,14,0.03,34.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69_288KV,2,T2,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,10.1866666667,SCREENING,4,387,h2! ch4! c2h6*!,6.36618305263,1002.85714286,0.116346361036,,0.874635568513,0,water*,30.725,,0.7050625,0.0417189283253,,,20110112T182616Z,,,268,176,92.0220745481,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-1620080806,2008-08-06,,,,,,,,,,,,,,,71,1923,97812,96,189,1321,27,185,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2008-11-04,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,6.98941798942,SCREENING,,335,h2! ch4! c2h6*^! c2h4!,,,,,,,,105.425,,1.2306875,0.019660164397,,,20110112T182616Z,,,568,308,,,
000010049431,911101,XFMR,MAIN,0077-1620080909,2008-09-09,,,,,55,,,,,,,,,,52,4296,99509,84,166,1162,24,174,0,,,,,,51,14,7,0.03,29.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69_288KV,2,T2,90,2008-12-08,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C).,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,7,SURVEILLANCE,-8,34,c2h6*,6.19618235329,991.030661383,0.239840412419,,1.0067114094,0,,82.24,,1.12920535714,0.0431719743943,,,20110112T182616Z,,,500,282,101.933069111,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-1620090817,2009-08-17,,,,,50,,,,,,,,,,25,2918,92933,67,83,1096,21,170,0,,,,,,32,27,15,0.04,32.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,6,1,0,,,8,TRN_IEEE_INC_69_288KV,2,T2,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,13.2048192771,SCREENING,5,342,c2h6*,5.91518795476,1066.24249989,0.139869100968,,1.21951219512,0,water*,40.255,,1.03959821429,0.0313989648456,,,20110112T182616Z,,,366,258,96.120530976,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-1620100902,2010-09-02,,,,,50,,,,,,,,,,20,3833,77508,40,83,1189,39,202,0,,,,,,49,34,19,0.03,34.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,9,0,0,,,18,TRN_IEEE_INC_69_288KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.3253012048,SCREENING,9,381,c2h6* c2h4!,5.97172675729,1015.93071159,0.150850402542,,0.874635568513,9,water*,35.525,,1.16316517857,0.0494529596945,,,20110112T182616Z,,,384,281,81.0414220554,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-1620110814,2011-08-14,,,,,50,,,,,,,,,,223,2769,70706,114,249,1821,216,201,4,,,,,27,,27,15,0.03,39.8,,,,Clear,,1.5,,0.876,,,,,UNREVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69_288KV,4,T3,7,2011-08-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.31325301205,SCREENING,5,346,h2*^! ch4! c2h6* c2h4*^^! c2h2*^,5.01352510272,970.301899341,0.830873871352,d1816_2*,0.753768844221,0,water*,271.38,,2.28795089286,0.0391621644556,,,20111021T005314Z,,,1007,531,74.08669482,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-1620120201,2012-02-01,,,,,11,,,,,,,,,,182,1171,65856,118,273,1975,212,219,3,,,,,57,,5,14,0.034,34.7,,,,Clear,,1,,0.874,,,,,REVIEWED,,,,,,18,0,0,,,18,TRN_IEEE_INC_69_288KV,2,T3,90,2012-05-01,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2013-01-31,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.23443223443,SCREENING,-26,171,h2* c2h6* c2h4*,5.20170021347,929.922141399,0.835833006867,,0.979827089337,0,,234.56,,,0.0177812196307,,,20120316T150124Z,,,1007,549,81.4435580978,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-1620120706,2012-07-06,,,,,50,,UPSI,,,,,,,,196,4716,80828,163,332,2286,291,334,1,,,,,41,,21,12,0.036,29.8,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,4,T3,7,2012-07-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.88554216867,SCREENING,-0,156,h2* ch4*! c2h6*^^! c2h4*^! co!,5.33314476096,980.233929701,0.773660605384,d1816_2*,1.20805369128,,,260.205,,,0.058346117682,,,20120920T131545Z,I think a lead or connection is getting hot inside the transformer.  Need to try and analyze where to look at and perform an internal inspection.  D.D. 4-9-2013,1,1317,788,85.5977810901,7.3000,1630
000010049431,911101,XFMR,MAIN,77-16,2013-07-24,2013-07-24,2013-08-26,,77-16,28,,UPSI,,,ROUTINE,,,,BOTTOM,208,4420,77043,164,365,3158,433,250,6,,,8.3,,41,,17,22,0.048,31.6,,,,CLEAR,,1.5,,0.88,,,,Oil pump,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69_288KV,4,T3,7,2013-07-31,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.65205479452,SCREENING,-5,383,h2* ch4* c2h6* c2h4*^^! c2h2*^ co*!,5.33454490771,905.022091194,0.864713165257,d1816_2*,1.51898734177,,,280.675,,,0.0573705592981,,,20130910T205351Z,,,1426,847,89.2915897206,7.3000,1630
000010049431,911101,XFMR,MAIN,77-16,2013-11-14,2013-11-15,2013-12-09,,,16,,UPSI,,,ROUTINE,,,,BOTTOM,301,2791,68665,424,450,3457,1084,358,14,,,7.8,,38,,7,15,0.042,38.5,,,,CLEAR,7,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,T3,7,2013-11-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,7.68222222222,SCREENING,-21,113,h2*! ch4*^! c2h6*^^! c2h4*^^^! c2h2*^ co*!,5.05206254283,,1.41107177789,d1816_2*,1.09090909091,,,399.38,,,0.0406466176364,,,20131210T210730Z,,,2631,1866,84.2027492559,7.3000,1630
000010049431,911101,XFMR,MAIN,0077-16,2013-11-14,2013-11-15,,,0077-16,30,,UPSI,,,ROUTINE,,,,BOTTOM,227,4866,59396,367,287,3239,1026,341,12,,,7,,38,,7,8,0.042,38.5,,,,CLEAR,7,1.5,,1.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,T3,7,2013-11-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,11.2857142857,SCREENING,-21,113,h2* ch4*^! c2h6*^! c2h4*^^^! c2h2*^,4.81499084399,,1.20140738394,d1816_2*,1.09090909091,,,295.01,,7.61364285714,0.0819247087346,,,20131231T191108Z,,,2260,1734,69.4267997047,,
000010049431,911101,XFMR,MAIN,77-16,2013-12-11,2013-12-11,2013-12-11,,,40,,UPSI,,,INVESTIGATION,SUNNY,,,BOTTOM,227,4866,59396,367,287,3239,1026,341,12,,,7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T3,90,2014-03-11,(Surveillance). High level (*). No recent significant increases. Thermal fault (above 700 C).,,,,,,,,,,,,,,,,,11.2857142857,SURVEILLANCE,,27,h2* ch4* c2h6* c2h4* c2h2*,4.78530934839,,1.2192412175,,,,,295.01,,,0.0819247087346,,,20131211T221529Z,,,2260,1734,66.6193731252,,
000010049431,911101,XFMR,MAIN,77-16,2014-08-08,2014-08-08,2014-09-18,,77-16,27,,UPSI,,,ROUTINE,,,,BOTTOM,188,8637,72977,332,386,3569,1025,333,12,,,8.7,,29,,20,27,0.038,28.9,,,,CLEAR,20,1.5,,0.875,,,,,REVIEWED,,,,,,21,0,0,0,0,21,TRN_IEEE_INC_69_288KV,2,T3,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,9.24611398964,SCREENING,-1,240,h2* ch4* c2h6* c2h4* c2h2* co*,5.22209801088,,0.954254745616,d1816_2*,1.31487889273,,,273.815,,,0.118352357592,,,20140929T210758Z,,,2276,1690,87.8302340235,,
000010049431,911101,XFMR,MAIN,0077-16,2015-07-30,2015-08-03,2015-09-01,,0077-16,50,,UPSI,,,ROUTINE,,,,BOTTOM,164,2938,61369,205,461,4536,874,293,8,,,7.1,,32,,49,27,0.054,24.3,,,,CLEAR,49,1.5,,0.875,,,,,REVIEWED,,,,,,20,0,0,0,0,20,TRN_IEEE_INC_69_288KV,2,T3,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,9.83947939262,SCREENING,17,356,h2* ch4* c2h6* c2h4* c2h2* co*,5.53455259452,916.848572667,1.17620859148,d1816_2* ift*,2.22222222222,,water*,260.73,,6.09525892857,0.0478743339471,,,20150916T175513Z,,,2005,1372,65.2002454068,,
000010049351,70320-2,XFMR,MAIN,00081-919960123,1996-01-23,,,,,,,,,,,,,,,236,353,103742,102,291,234,10,34,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1996-04-22,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,0.80412371134,INITIAL,,0,h2*,,,,,,,,288.53,,0.542205357143,0.00340267201326,,,20110112T182617Z,,,673,146,,,
000010049351,70320-2,XFMR,MAIN,00081-919970303,1997-03-03,,,,,,,,,,,,,,,0,991,73396,27,223,355,1,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,1.59192825112,SCREENING,,405,,,,,,,,,40.155,,0.131696428571,0.013502098207,,,20110112T182617Z,,,259,36,,,
000010049351,70320-2,XFMR,MAIN,00081-919980112,1998-01-12,,,,,,,,,,,,,,,59,3015,99788,66,321,1678,54,19,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,16,7,,,30,TRN_IEEE_INC_69_288KV,2,T2,90,1998-04-12,One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.22741433022,SCREENING,,315,h2! ch4! c2h6! c2h4*^! co!,,1047.11484571,,,,0,,117.59,,0.559200892857,0.030214053794,,,20110112T182617Z,,,519,139,,,
000010049351,70320-2,XFMR,MAIN,00081-919990112,1999-01-12,,,,,,,,,,,,,,,507,4851,138121,88,358,1032,22,20,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,5,69,,,113,TRN_IEEE_INC_69_288KV,3,T1,30,1999-02-11,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Possible degradation of cellulose. Consider investigative sampling.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,0,,,2.88268156425,SCREENING,,365,h2*^! co* co2/co*,,833.98154085,,,,0,,571.77,,0.490973214286,0.0351213790807,,,20110112T182617Z,,,995,130,,,
000010049351,70320-2,XFMR,MAIN,00081-919991116,1999-11-16,,,,,,,,,,,,,,,7,1632,97415,49,293,575,3,27,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,3,5,,,17,TRN_IEEE_INC_69_288KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,1.96245733788,SCREENING,,308,,,1088.86571305,,,,0,,59.785,,0.296611607143,0.0167530667762,,,20110112T182617Z,,,379,79,,,
000010049351,70320-2,XFMR,MAIN,00081-920001205,2000-12-05,,,,,,,,,,,,,,,539,3173,98987,52,197,1594,7,42,0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,1,2,0,,,5,TRN_IEEE_INC_69_288KV,2,T1,90,2001-03-05,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,8.09137055838,SCREENING,5,385,h2*^! c2h6!,,1288.57142857,,,,0,water*,574.565,,0.38821875,0.0320547142554,,,20110112T182617Z,,,837,101,,7.3000,1630
000010049351,70320-2,XFMR,MAIN,00081-920010213,2001-02-13,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-3,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049351,70320-2,XFMR,MAIN,00081-920011213,2001-12-13,,,,,,,,,,,,,,,158,2441,145478,71,257,1247,10,55,0,,,,,,,155,,,,,,,FW,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T1,90,2002-03-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,4.85214007782,SCREENING,46,373,h2* ch4!,,1202.56285838,,,,0,water*,204.41,,0.522330357143,0.0167791693589,,,20110112T182617Z,,,551,136,,7.3000,1630
000010049351,70320-2,XFMR,MAIN,00081-920021104,2002-11-04,,,,,,,,,,,,,,,21,2190,82105,39,195,343,2,16,0,,,,,,,35,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2003-11-04,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.75897435897,SCREENING,10,326,,,1116.55428819,,,,0,water*,56.13,,0.211361607143,0.026673162414,,,20110112T182617Z,,,273,57,,7.3000,1630
000010049351,70320-2,XFMR,MAIN,00081-920040108,2004-01-08,,,,,,,,,,,,,,,31,6021,77841,19,112,461,2,7,0,,,,,,46,9,,0.03,31.9,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-01-07,No anomalies.,1,,365,2005-01-07,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,4.11607142857,SCREENING,-16,430,h2!,,,,,0.940438871473,,,51.19,,0.104419642857,0.077349982657,,,20110112T182617Z,,,171,28,,7.3000,1630
000010049351,70320-2,XFMR,MAIN,00081-920051027,2005-10-27,,,,,30,,,,,,,,,,2,3863,67249,22,122,408,6,21,0,,,,,,40,25,30,0.03,35.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,5,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2006-10-27,No anomalies.,1,,365,2006-10-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.34426229508,SCREENING,3,658,c2h6!,10.5554571763,1088.86571305,0.142134009152,,0.854700854701,1,water* relsaturation*,24.05,,0.191852678571,0.0574432333566,,,20110112T182617Z,,,173,49,76.455201382,7.3000,1630
000010049351,70320-2,XFMR,MAIN,00081-920060807,2006-08-07,,,,,40,,,,,,,,,,192,4046,88479,50,129,1085,8,27,0,,,,,,32,26,21,0.02,40.8,,,,M/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69_288KV,2,T1,90,2006-11-05,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,8.41085271318,SCREENING,4,284,h2*^! ch4!,4.74928865053,1288.57142857,0.468900478962,,0.490196078431,0,water*,215.34,,0.323316964286,0.0457283649228,,,20110112T182617Z,,,406,85,96.1596443012,7.3000,1630
000010049351,70320-2,XFMR,MAIN,00081-920070823,2007-08-23,,,,,48,,,,,,,,,,3,2188,66806,39,146,860,4,24,0,,,,,,44,31,18,0.03,37.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.8904109589,SCREENING,7,381,,10.116159941,1152.25107008,0.185793554507,,0.804289544236,0,water*,29.34,,0.254049107143,0.032751549262,,,20110112T182617Z,,,216,67,69.6972870311,7.3000,1630
000010049351,70320-2,XFMR,MAIN,00081-920080909,2008-09-09,,,,,62,,,,,,,,,,0,2651,64220,40,139,697,3,22,0,,,,,,53,18,7,0.03,30.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,6,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.01438848921,SCREENING,-3,383,,10.5706809442,1066.24249989,0.182716629992,,0.980392156863,2,,25.065,,0.244522321429,0.0412799750856,,,20110112T182617Z,,,204,65,64.191367714,7.3000,1630
000010049351,70320-2,XFMR,MAIN,00081-920090905,2009-09-05,,,,,34,,,,,,,,,,3,2385,70835,44,163,863,3,26,0,,,,,,30,18,18,0.03,37.2,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,5,1,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.29447852761,SCREENING,-3,361,,10.2903882894,1088.86571305,0.188981712443,,0.806451612903,3,,32.385,,0.27509375,0.0336697960048,,,20110112T182617Z,,,239,73,78.1927335624,7.3000,1630
000010049351,70320-2,XFMR,MAIN,00081-920100902,2010-09-02,,,,,38,,,,,,,,,,3,4022,66120,47,148,1124,6,43,0,,,,,,45,52,45,0.03,38.3,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,7.59459459459,SCREENING,19,362,,9.8665318309,1066.24249989,0.187472017577,,0.783289817232,0,water* relsaturation*,29.73,,,0.0608287961283,,,20110112T182617Z,,,247,96,72.8758768986,7.3000,1630
000010049351,70320-2,XFMR,MAIN,00081-920110826,2011-08-26,,,,,40,,,,,,,,,,3,6901,71200,46,148,1176,4,44,0,,,,,27,,17,14,0.03,33.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.94594594595,SCREENING,-5,358,,9.88468482281,,0.171075833094,d1816_2*,0.890207715134,0,,29.7,,,0.0969241573034,,,20111021T005314Z,,,245,94,79.3710857305,7.3000,1630
000010049351,70320-2,XFMR,MAIN,00081-920120726,2012-07-26,,,,,51,,UPSI,,,,,,,,2,5460,82868,53,153,1202,6,66,0,,,,,24,,18,10,0.028,31,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,7.85620915033,SCREENING,-3,335,,9.65286018578,1030.545718,0.15966792768,d1816_2*,0.903225806452,,,29.63,,,0.0658879181349,,,20120919T170845Z,,1,280,125,87.1496090566,7.3000,1630
000010049351,70320-2,XFMR,MAIN,81-9,2013-07-24,2013-07-24,2013-08-26,,81-9,20,,UPSI,,,ROUTINE,,,,BOTTOM,2,3078,65408,51,147,1328,5,62,0,,,7,,36,,14,25,0.02,31.4,,,,PARTICLES,,1.5,,0.875,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.03401360544,SCREENING,-8,363,,10.0504639659,1015.93071159,0.181357407147,d1816_2*,0.636942675159,,,28.535,,,0.0470584637965,,,20130911T135618Z,,,267,118,77.6890262535,7.3000,1630
000010049351,70320-2,XFMR,MAIN,81-9,2014-08-12,2014-08-15,2014-09-16,,81-9,27,,UPSI,,,ROUTINE,,,,BOTTOM,0,7222,88339,49,180,1223,6,73,0,,,9.7,,24,,3,4,0.026,30.2,,,,CLEAR,3,1.5,,0.876,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.79444444444,SCREENING,-34,384,c2h6* co!,10.646969793,,0.15662797661,d1816_2*,0.860927152318,,,32.49,,,0.0817532460182,,,20141001T151319Z,,,308,128,103.20762795,,
000010049351,70320-2,XFMR,MAIN,00081-9,2015-07-30,2015-08-03,2015-09-01,,00081-9,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,1279,65127,61,172,1359,7,77,0,,,6.8,,50,,17,20,0.02,32.2,,,,PARTICLES,17,1.5,,0.88,,,,,REVIEWED,,,,,,15,0,4,0,0,19,TRN_IEEE_INC_69_288KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,7.9011627907,SCREENING,-5,352,c2h6*,10.293945617,952.545354556,0.216761947314,,0.621118012422,,,31.065,,0.56553125,0.0196385523669,,,20150917T185334Z,,,317,145,72.6985691482,,
000010049352,70401-A,XFMR,MAIN,00065-119950829,1995-08-29,,,,,,,,,,,,,,,38,1228,93135,17,171,400,2,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-08-28,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.33918128655,INITIAL,,0,,,,,,,,,68.81,,0.110004464286,0.013185161325,,,20110112T182616Z,,,238,29,,,
000010049352,70401-A,XFMR,MAIN,00065-119960123,1996-01-23,,,,,,,,,,,,,,,0,257,89404,6,200,133,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,No anomalies.,,,,,,,,,,,,,,,,,0.665,SCREENING,,147,,,,,,,,,36,,0.0208125,0.00287459174086,,,20110112T182616Z,,,206,6,,,
000010049352,70401-A,XFMR,MAIN,00065-119970303,1997-03-03,,,,,,,,,,,,,,,0,778,78741,16,151,298,3,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,1.97350993377,SCREENING,,405,ch4! c2h6!,,,,,,,,27.225,,0.123705357143,0.00988049427871,,,20110112T182616Z,,,183,32,,,
000010049352,70401-A,XFMR,MAIN,00065-119980112,1998-01-12,,,,,,,,,,,,,,,0,5911,93523,25,153,350,4,34,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,47,0,,,47,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.28758169935,SCREENING,,315,c2h6!,,,,,,0,,27.6,,0.247227678571,0.0632037039017,,,20110112T182616Z,,,216,63,,,
000010049352,70401-A,XFMR,MAIN,00065-119990112,1999-01-12,,,,,,,,,,,,,,,4,4359,90011,25,170,394,4,35,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,19,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.31764705882,SCREENING,,365,,,,,,,0,,34.66,,0.251401785714,0.0484274144271,,,20110112T182616Z,,,238,64,,,
000010049352,70401-A,XFMR,MAIN,00065-119991116,1999-11-16,,,,,,,,,,,,,,,5,2507,121599,37,235,573,5,39,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,3,6,,,23,TRN_IEEE_INC_69_288KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.43829787234,SCREENING,,308,ch4!,,1047.11484571,,,,7,,47.375,,0.314370535714,0.020616945863,,,20110112T182616Z,,,321,81,,,
000010049352,70401-A,XFMR,MAIN,00065-120001205,2000-12-05,,,,,,,,,,,,,,,0,6548,106676,29,180,600,4,20,0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,3.33333333333,SCREENING,-3,385,,,1202.56285838,,,,0,,32.46,,0.202665178571,0.0613821290637,,,20110112T182616Z,,,233,53,,7.3000,1630
000010049352,70401-A,XFMR,MAIN,00065-120011213,2001-12-13,,,,,,,,,,,,,,,10,2174,104706,36,177,446,7,21,0,,,,,,,24,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,2,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.5197740113,SCREENING,2,373,h2!,,1202.56285838,,,,0,,41.965,,0.2450625,0.0207628980192,,,20110112T182616Z,,,251,64,,7.3000,1630
000010049352,70401-A,XFMR,MAIN,00065-120021104,2002-11-04,,,,,,,,,,,,,,,0,2697,76916,20,138,356,1,7,0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2003-11-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.57971014493,SCREENING,0,326,,,1152.25107008,,,,0,,24.855,,0.103241071429,0.0350642259088,,,20110112T182616Z,,,166,28,,7.3000,1630
000010049352,70401-A,XFMR,MAIN,00065-120040108,2004-01-08,,,,,,,,,,,,,,,10,4927,65770,34,86,800,22,24,0,,,,,,50,19,,0.02,29.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-01-07,No anomalies.,1,,365,2005-01-07,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,9.3023255814,SCREENING,-2,430,h2! ch4! c2h6! c2h4!,,,,,0.687285223368,,,25.81,,0.320357142857,0.0749125741219,,,20110112T182616Z,,,176,80,,7.3000,1630
000010049352,70401-A,XFMR,MAIN,00065-120051027,2005-10-27,,,,,22,,,,,,,,,,6,3788,91386,48,135,711,8,27,0,,,,,,46,30,50,0.03,32.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,4,0,4,,,8,TRN_IEEE_INC_69_288KV,1,,365,2006-10-27,No anomalies.,1,,365,2006-10-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.26666666667,SCREENING,7,658,ch4!,9.30835233098,1116.55428819,0.127491598314,,0.934579439252,0,water* relsaturation*,30.42,,0.316379464286,0.0414505504125,,,20110112T182616Z,,,224,83,106.990788644,7.3000,1630
000010049352,70401-A,XFMR,MAIN,00065-120060807,2006-08-07,,,,,40,,,,,,,,,,27,3303,83555,56,120,759,20,41,0,,,,,,52,35,28,0.02,31.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2007-08-07,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,6.325,SCREENING,10,284,h2! c2h6! c2h4!,6.83181876717,1202.56285838,0.176698544994,,0.64308681672,1,water*,48.9,,0.458334821429,0.0395308479445,,,20110112T182616Z,,,264,117,90.2029223894,7.3000,1630
000010049352,70401-A,XFMR,MAIN,00065-120070823,2007-08-23,,,,,45,,,,,,,,,,4,2398,80872,64,133,1155,11,64,0,,,,,,43,33,22,0.03,40.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,8.68421052632,SCREENING,9,381,c2h6!,8.94912272973,1030.545718,0.15414094697,,0.733496332518,0,water*,28.105,,0.540263392857,0.0296517954298,,,20110112T182616Z,,,276,139,85.1621223201,7.3000,1630
000010049352,70401-A,XFMR,MAIN,00065-120080909,2008-09-09,,,,,34,,,,,,,,,,0,2669,77293,59,124,980,9,55,0,,,,,,47,25,25,0.04,33.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.90322580645,SCREENING,3,383,,9.86305918925,1066.24249989,0.137126906634,,1.2084592145,0,water*,22.455,,0.476058035714,0.0345309407061,,,20110112T182616Z,,,247,123,85.321302017,7.3000,1630
