equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049352,70401-A,XFMR,MAIN,00065-120090905,2009-09-05,,,,,32,,,,,,,,,,2,2021,74942,69,123,1154,10,83,0,,,,,,38,20,22,0.03,32,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,3,1,0,,,6,TRN_IEEE_INC_69_288KV,2,T1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,9.38211382114,SCREENING,-1,361,c2h6*!,9.09148300426,1152.25107008,0.149324487312,,0.9375,1,,24.29,,0.632267857143,0.02696752155,,,20110112T182616Z,,,287,162,83.1411415809,7.3000,1630
000010049352,70401-A,XFMR,MAIN,00065-120100902,2010-09-02,,,,,35,,,,,,,,,,3,3722,75610,71,122,1242,14,101,0,,,,,,31,23,22,0.03,37.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T1,90,2010-12-01,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.1803278689,SCREENING,1,362,c2h6*,8.6818563388,1088.86571305,0.150772752657,,0.808625336927,0,,25.17,,,0.0492262928184,,,20110112T182616Z,,,311,186,83.8157043633,7.3000,1630
000010049352,70401-A,XFMR,MAIN,00065-120110826,2011-08-26,,,,,40,,,,,,,,,,3,4707,74608,69,116,1248,11,110,0,,,,,34,,15,12,0.03,35.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T1,90,2011-11-24,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.7586206897,SCREENING,-7,358,c2h6*,8.49674176061,1088.86571305,0.147922824541,d1816_2*,0.842696629213,0,,24.045,,,0.0630897490886,,,20111021T005313Z,,,309,190,81.6372221123,7.3000,1630
000010049352,70401-A,XFMR,MAIN,00065-120120726,2012-07-26,,,,,46,,UPSI,,,,,,,,1,4548,96467,79,124,1203,14,157,0,,,,,25,,27,17,0.024,30.8,,,,Clear,,1,,0.876,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,3,T1,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,9.70161290323,SCREENING,5,335,c2h6*!,8.32707374833,1002.85714286,0.125941374968,d1816_2*,0.779220779221,,water*,23.53,,,0.0471456560274,,,20120919T170846Z,,1,375,250,102.159273109,7.3000,1630
000010049352,70401-A,XFMR,MAIN,65-1,2013-07-24,2013-07-24,2013-08-26,,65-1,24,,UPSI,,,ROUTINE,,,,BOTTOM,2,4521,76539,72,112,1265,13,144,0,,,8.3,,35,,15,23,0.022,32.2,,,,CLEAR,,1.5,,0.877,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,11.2946428571,SCREENING,-7,363,c2h6*,8.59905518833,1030.545718,0.134026978484,d1816_2*,0.683229813665,,,22.355,,,0.0590679261553,,,20130910T185111Z,,,343,229,89.6252119298,7.3000,1630
000010049352,70401-A,XFMR,MAIN,65-1,2014-08-12,2014-08-15,2014-09-16,,65-1,25,,UPSI,,,ROUTINE,,,,BOTTOM,0,5412,92931,73,126,1183,14,170,0,,,10,,29,,9,13,0.026,31.8,,,,CLEAR,9,1.5,,0.877,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.38888888889,SCREENING,-16,384,c2h6*,8.97783480776,,0.119116823239,d1816_2*,0.817610062893,,,22.89,,,0.0582367563031,,,20141001T133605Z,,,383,257,108.205049162,,
000010049352,70401-A,XFMR,MAIN,00065-1,2015-07-30,2015-08-03,2015-07-14,,00065-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,2,1309,70713,82,124,1466,15,168,0,,,7.4,,29,,38,21,0.028,31.2,,,,CLEAR,38,1.5,,0.874,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,11.8225806452,SCREENING,12,352,c2h6*,8.02902124384,1047.11484571,0.181338773892,d1816_2*,0.897435897436,,water*,24.545,,1.05539732143,0.0185114476829,,,20150916T183317Z,,,391,265,72.6997338769,,
000010049516,9812401152,LTC,MAIN,,2009-08-17,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,4,27014,76316,14,27,756,109,13,84,,,10.4,,,36,51,,0.03,33.5,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049516,9812401152,LTC,MAIN,,2010-09-02,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,4,17278,59358,11,31,1809,214,5,491,,,7.9,,,36,55,,0.046,34.8,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,29,0,9,0,0,38,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,,0.435845214,0.454545455,,SCREENING,20,381,,,870.7434292,,,1.32183908,,,52.07,,,0.291081236,,,20110101T000000Z,,,756,230,,7.3000,1630
000010049516,9812401152,LTC,MAIN,00218-A20110814,2011-08-14,,,,,,,,,,,,,,,3,18753,68145,9,36,792,136,20,155,,,,,21,,39,,0.032,29.8,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,67,0,0,,,67,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,12,346,c2h2*,,766.8357707,,color*,1.073825503,0,,23.92,,,0.275192604,,,20111021T185022Z,,,359,165,,7.3000,1630
000010049516,9812401152,LTC,MAIN,00218-A20120201,2012-02-01,,,,,,,,,,,,,,,12,21893,65588,17,55,780,128,19,112,,,,,,,21,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,INITIAL,-0,0,c2h2*,,,,,,,,32.78,,,0.333795816308,,,20120316T150124Z,,,343,164,,7.3000,1630
000010049516,9812401152,LTC,MAIN,00218-A20120726,2012-07-26,,,,,,,UPSI,,,,,,,,2,22282,57496,9,53,1013,96,13,64,,,,,30,,56,,0.04,25.3,,,,S/Pt,,0.5,,0.88,,,,,UNREVIEWED,,,,,,259,0,0,0,0,259,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,20,176,c2h2*,,599.057210262,,,1.58102766798,,,18.1,,1.32676785714,0.387540002783,,,20120919T170845Z,,1,237,118,,7.3000,1630
000010049516,9812401152,LTC,MAIN,00218-A20130220,2013-02-20,,,,,,190351,UPSI,,,,,,,,9,22128,52064,30,74,726,118,16,63,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209,c2h2*,,,,,,,,29.13,,,0.425015365704,,,20130401T141022Z,,,310,164,,,
000010049516,9812401152,LTC,MAIN,218-A,2013-07-24,2013-07-24,2013-08-26,,218-A,30,,UPSI,,,ROUTINE,,,,BOTTOM,1,22217,54998,6,17,717,76,12,35,,,7.8,,42,,44,53,0.042,30.8,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,228,0,0,0,0,228,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,15,154,c2h2*,4.97551656158,614.875758,0.0350015104691,color*,1.36363636364,,,8,,,0.403960144005,,,20130911T152926Z,,,147,94,74.0396494721,7.3000,1630
000010049516,9812401152,LTC,MAIN,,2013-11-12,,,,,,195705,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213922Z,,,,,,,
000010049516,9812401152,LTC,MAIN,218-A,2014-02-03,2014-02-04,2014-02-10,,218-A,4,197108,UPSI,,,ROUTINE,,,,BOTTOM,4,19278,47777,2,14,73,60,7,31,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-04,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,194,c2h2*,5.03934493396,,0.0378342048254,,,,,9.9,,,0.403499591854,,,20140211T203113Z,,,118,69,72.6012618544,,
000010049516,9812401152,LTC,MAIN,218-A,2014-08-12,2014-08-15,2014-09-16,,218-A,32,201160,UPSI,,,ROUTINE,,,,BOTTOM,11,21564,70036,11,228,2217,87,11,30,,,9.4,,23,,46,51,0.052,26.3,,,,CLEAR,46,2,,0.883,,,,,REVIEWED,,,,,,174,0,0,0,5,179,LTC_VACUUM_A,2,,90,2014-11-10,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,16,190,c2h2*,9.05772830861,,0.238905362876,color*,1.97718631179,,,55.745,,,0.307898794905,,,20141001T160555Z,,,378,109,89.7958330954,,
000010049516,9812401152,LTC,MAIN,218-A,2015-02-10,2015-02-13,2015-02-23,,218-A,,204704,UPSI,,,ROUTINE,,,,BOTTOM,27,25041,60440,51,175,868,136,15,65,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,182,c2h2*,,,,,,,,65.74,,,0.414311714097,,,20150303T193337Z,,,469,202,,,
000010049516,9812401152,LTC,MAIN,00218-A,2015-07-30,2015-08-03,2015-09-01,,00218-A,,208851,UPSI,,,ROUTINE,,,,BOTTOM,4,25722,62260,24,50,954,147,17,67,,,8.9,,20,,57,59,0.044,25.2,,,,CLEAR,57,2,,0.88,,,,,REVIEWED,,,,,,251,0,0,0,6,257,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,21,170,c2h2*,,602.950365291,,color*,1.74603174603,,,20.565,,,0.413138451654,,,20150918T133228Z,,,309,188,,,
000010049516,9812401152,LTC,MAIN,00218-A,2016-02-22,2016-02-22,2016-02-24,,00218-A,,214280,UPSI,,,ROUTINE,,,,BOTTOM,22,23356,53230,41,136,946,187,19,100,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-22,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,207,c2h2*,,,,,,,,57.285,,2.33298660714,0.438775126808,,,20160226T165736Z,,,505,247,,,
000010049508,C-861979,XFMR,MAIN,16219990115,1999-01-15,,,,,,,,,,,,,,,168,5857,107693,28,563,5673,4,14,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,119,26,10,,,188,TRN_IEEE_INC_69KV,2,T1,90,1999-04-15,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,33,,,10.0763765542,INITIAL,,0,h2* co*,,695.558011031,,,,0,,269.4,,,0.0543860789466,,,20110112T182617Z,,,777,46,,,
000010049508,C-861979,XFMR,MAIN,16220060328,2006-03-28,,,,,,,,,,,,,,,115,10091,118963,22,453,6081,2,20,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-03-28,No anomalies.,,,,,,,,,,,,,,,,,13.4238410596,SCREENING,,2629,co*,,,,,,,,196.57,,,0.0848246933921,,,20110112T182617Z,,,612,44,,,
000010049508,C-861979,XFMR,MAIN,16220060929,2006-09-29,,,,,35,,,,,,,,,,140,4899,92444,24,436,6580,2,18,0,,,,,,33,21,21,0.04,38.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,133,32,7,0,,,42,TRN_IEEE_INC_69KV,2,T1,90,2006-12-28,High level (*). No recent significant increases. Thermal fault (below 300 C).,1,,365,2007-09-29,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,15.0917431193,SCREENING,-0,185,h2* co*,6.55485957865,858.528577623,0.584371588534,,1.03359173127,1,,218.51,,,0.0529942451646,*,,20110112T182617Z,,,620,44,103.655758268,7.3000,1630
000010049508,C-861979,XFMR,MAIN,16220070823,2007-08-23,,,,,62,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
000010049508,C-861979,XFMR,MAIN,16220080909,2008-09-09,,,,,37,,,,,,,,,,92,8150,80942,16,432,6953,4,19,0,,,,,,52,27,24,0.04,30.8,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,53,4,2,,,65,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,16.0949074074,SCREENING,5,711,co*,7.34423105489,795.921180114,0.551529061004,,1.2987012987,0,,169.82,,,0.100689382521,,,20110112T182617Z,,,563,39,92.4419268752,7.3000,1630
000010049508,C-861979,XFMR,MAIN,16220090817,2009-08-17,,,,,39,,,,,,,,,,89,7990,84169,17,449,9194,1,25,0,,,,,,31,40,33,0.04,29.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,80,7,2,,,121,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,3,,,20.4766146993,SCREENING,13,342,co*,7.50370227723,744.831432288,0.53978850333,,1.3468013468,29,water* relsaturation*,169.835,,,0.0949280614003,,,20110112T182617Z,,,581,43,95.2809303869,7.3000,1630
000010049508,C-861979,XFMR,MAIN,,2010-09-02,,,,,40,,UPSI,,,,,,,BOTTOM,65,5230,75111,16,366,9425,5,25,0,,,9,,,49,24,19,0.06,35.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,33,0,0,49,0,82,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,25.7513661202,SCREENING,2,381,,7.71012051334,854.710302892,0.484969494325,,1.6713091922,,,130.955,,,0.0696302805182,,,20110112T182617Z,,,477,46,83.6416139453,7.3000,1630
000010049508,C-861979,XFMR,MAIN,000016220110814,2011-08-14,,,,,40,,,,,,,,,,38,11625,66000,13,212,8447,23,31,57,,,,,44,,10,8,0.03,29.9,,,,Clear,,1,,0.878,,,,,REVIEWED,,,,,,61,19,0,,,80,TRN_IEEE_INC_69KV,4,D2,7,2011-08-21,Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,39.8443396226,SCREENING,-14,346,c2h4! c2h2*^^^!,7.19753584735,778.477189997,0.315411534527,,1.00334448161,0,,81.065,,,0.176136363636,,,20111021T005314Z,,,374,67,77.6155179068,7.3000,1630
000010049508,C-861979,XFMR,MAIN,16220120201,2012-02-01,,,,,25,,,,,,,,,,38,9791,57122,17,222,8870,25,31,53,,,,,52,,11,16,0.046,32.5,,,,Clear,,1,,0.878,,,,,REVIEWED,,,,,,74,0,0,,,74,TRN_IEEE_INC_69KV,2,D2,90,2012-05-01,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). High-energy arcing.",1,,365,2013-01-31,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,39.954954955,SCREENING,-13,171,c2h2*,7.26674579263,754.505222934,0.373874790472,,1.41538461538,0,,82.575,,,0.171405062848,,,20120316T150124Z,,,386,73,71.3939052954,7.3000,1630
000010049508,C-861979,XFMR,MAIN,000016220120706,2012-07-06,,,,,43,,UPSI,,,,,,,,11,22456,67004,17,54,1562,57,1,236,,,,,36,,30,22,0.042,27.9,,,,S/Pt,,1.5,,0.882,,,,,REVIEWED,,,,,,29,0,0,0,0,29,TRN_IEEE_INC_69KV,4,D1,7,2012-07-13,One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,1,,365,2013-07-06,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,28.9259259259,SCREENING,7,156,c2h4! c2h2*^^^!,4.60373605941,870.743429172,0.1137433319,,1.50537634409,,,40.455,,,0.335144170497,,,20120920T131545Z,,1,376,75,83.3969111713,7.3000,1630
000010049508,C-861979,XFMR,MAIN,,2012-09-12,2012-09-12,2012-09-12,,,43,,UPSI,,,ROUTINE,,,,BOTTOM,14,17293,52791,17,79,1733,55,5,180,,,7.2,,,42,21,15,0.044,34.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,D1,30,2012-10-12,Significant long-term average rate (+). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,1,,365,2013-09-12,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,21.9367088608,SCREENING,-0,68,c2h4* c2h2*+,5.3875594678,,0.173123143035,,1.26074498567,,,43.445,,,0.327574776003,,,20120926T145254Z,,,350,77,65.5617650443,7.3000,1630
000010049508,C-861979,XFMR,MAIN,162,2013-07-24,2013-07-24,2013-08-26,,162,32,,UPSI,,,ROUTINE,,,,BOTTOM,3,25068,65096,5,45,1310,42,4,93,,,9.2,,38,,23,25,0.04,29.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,58,0,0,0,0,58,TRN_IEEE_INC_69KV,2,D2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). High-energy arcing.",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,29.1111111111,SCREENING,1,315,c2h2*,5.9540469304,784.734858982,0.0634354709223,,1.33779264214,,,19.17,,,0.385092786039,,,20130911T145105Z,,,192,51,86.2782423602,7.3000,1630
000010049456,B-498681,XFMR,MAIN,00075-619960109,1996-01-09,,,,,,,,,,,,,,,0,712,107697,28,240,1304,2,17,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.43333333333,INITIAL,,0,,,,,,,,,43.23,,0.177379464286,0.00661114051459,,,20110112T182616Z,,,287,47,,,
000010049456,B-498681,XFMR,MAIN,00075-619970225,1997-02-25,,,,,,,,,,,,,,,0,2962,119767,42,284,1894,8,44,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,6.66901408451,SCREENING,,413,ch4! c2h6!,,,,,,,,51.24,,0.366526785714,0.0247313533778,,,20110112T182616Z,,,378,94,,,
000010049456,B-498681,XFMR,MAIN,00075-619980105,1998-01-05,,,,,,,,,,,,,,,0,16193,189377,37,256,1601,5,31,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,40,22,0,,,76,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,14,,,6.25390625,SCREENING,,314,o2*,,830.840002478,,,,0,,46.155,,0.280977678571,0.0855066877181,,,20110112T182616Z,,,329,73,,,
000010049456,B-498681,XFMR,MAIN,00075-619990112,1999-01-12,,,,,,,,,,,,,,,8,3261,109845,38,187,1619,7,35,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,55,20,7,,,82,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.6577540107,SCREENING,,372,,,791.324945859,,,,0,,41.765,,0.3104375,0.0296872866312,,,20110112T182616Z,,,275,80,,,
000010049456,B-498681,XFMR,MAIN,00075-619990208,1999-02-08,,,,,,,,,,,,,,,0,5441,113081,34,174,1241,4,25,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-02-08,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,7.13218390805,SURVEILLANCE,,27,,,,,,,,,31.38,,0.240879464286,0.048115952282,,,20110112T182616Z,,,237,63,,,
000010049456,B-498681,XFMR,MAIN,00075-619991110,1999-11-10,,,,,,,,,,,,,,,7,3578,109652,37,221,1465,8,31,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,5,12,,,58,TRN_IEEE_INC_69KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,6.62895927602,SCREENING,,275,,,870.743429172,,,,8,,46.9,,0.294919642857,0.0326305037756,,,20110112T182616Z,,,304,76,,,
000010049456,B-498681,XFMR,MAIN,00075-620001205,2000-12-05,,,,,,,,,,,,,,,7,4773,114486,44,210,2124,11,63,0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,4,0,,,23,TRN_IEEE_INC_69KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,10.1142857143,SCREENING,-10,391,c2h6!,,937.014593892,,,,0,,44.965,,0.466714285714,0.0416906870709,,,20110112T182616Z,,,335,118,,7.3000,1630
000010049456,B-498681,XFMR,MAIN,00075-620020228,2002-02-28,,,,,,,,,,,,,,,0,1982,88923,25,142,1487,5,32,0,,,,,,,52,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,5,0,,,27,TRN_IEEE_INC_69KV,1,,365,2003-02-28,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.4718309859,SCREENING,19,450,,,905.022091194,,,,0,water*,25.635,,0.243526785714,0.0222889466167,,,20110112T182616Z,,,204,62,,7.3000,1630
000010049456,B-498681,XFMR,MAIN,00075-620051020,2005-10-20,,,,,,,,,,,,,,,4,4195,72709,21,64,1342,6,36,0,,,,,,49,51,,0.04,31.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,28,12,7,,,52,TRN_IEEE_INC_69KV,1,,365,2006-10-20,No anomalies.,1,,365,2006-10-20,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,20.96875,SCREENING,18,1330,,,875.097705331,,,1.26984126984,4,water*,15.61,,0.250995535714,0.0576957460562,,,20110112T182616Z,,,131,63,,7.3000,1630
000010049456,B-498681,XFMR,MAIN,00075-620060807,2006-08-07,,,,,45,,,,,,,,,,6,3418,108867,29,99,1982,9,56,0,,,,,,46,27,18,0.05,35.1,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,5,14,4,0,,,21,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,20.0202020202,SCREENING,5,291,c2h6!,8.60711565537,961.106275521,0.0856895580195,,1.4245014245,1,,23.955,,0.376169642857,0.0313961071766,,,20110112T182616Z,,,199,94,114.725070343,7.3000,1630
000010049456,B-498681,XFMR,MAIN,00075-620070823,2007-08-23,,,,,48,,,,,,,,,,26,3631,105194,24,294,2634,13,73,0,,,,,,42,26,16,0.05,30.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,24,8,3,,,35,TRN_IEEE_INC_69KV,2,T2,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.95918367347,SCREENING,4,381,h2! c2h6* co!,8.81706933947,894.225359511,0.254969611342,,1.6393442623,0,,79.115,,0.448375,0.0345171777858,,,20110112T182616Z,,,430,110,110.081436112,7.3000,1630
000010049456,B-498681,XFMR,MAIN,00075-620080909,2008-09-09,,,,,44,,,,,,,,,,16,5706,118790,36,255,2664,15,86,0,,,,,,46,23,16,0.04,29.8,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,23,4,4,,,33,TRN_IEEE_INC_69KV,2,T2,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,10.4470588235,SCREENING,1,383,ch4! c2h6*,9.09794059783,899.506332566,0.189211386402,,1.34228187919,0,,62.125,,0.553558035714,0.0480343463254,,,20110112T182616Z,,,408,137,127.031867112,7.3000,1630
000010049456,B-498681,XFMR,MAIN,00075-620090909,2009-09-09,,,,,40,,,,,,,,,,12,3098,104568,32,198,2736,13,84,0,,,,,,31,22,18,0.02,32.6,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,44,9,0,,,57,TRN_IEEE_INC_69KV,2,T2,90,2009-12-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,13.8181818182,SCREENING,0,365,c2h6*,9.0179708148,819.013521004,0.168648456757,,0.613496932515,0,,47.835,,0.522040178571,0.0296266544258,,,20110112T182616Z,,,339,129,112.448587616,7.3000,1630
000010049456,B-498681,XFMR,MAIN,,2010-07-19,2010-07-19,2010-07-19,,,,,UPSI,,,,,,(NOT NAMED),BOTTOM,8,1644,94792,28,139,1659,9,53,0,,,9.8,,,38,17,,0.06,36.2,,,,CLEAR,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2011-07-19,No anomalies.,1,,365,2011-07-19,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,11.9352517986,SCREENING,-5,313,,,,,,1.65745856354,,,33.155,,0.360178571429,0.0173432357161,,,20110112T182616Z,,,237,90,,7.3000,1630
000010049456,B-498681,XFMR,MAIN,00075-620100902,2010-09-02,,,,,40,,,,,,,,,,5,3934,76721,28,131,2455,13,84,0,,,,,,42,20,16,0.03,37.6,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,23,0,8,,,61,TRN_IEEE_INC_69KV,2,T2,90,2010-12-01,"(Surveillance). Significant short-term average rate (+). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Continue investigative sampling.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.7404580153,SURVEILLANCE,-1,45,c2h6*+,9.12439570515,899.506332566,0.148386914642,,0.797872340426,30,,28.775,,,0.0512767039011,,,20110112T182616Z,,,261,125,83.5313779643,7.3000,1630
000010049456,B-498681,XFMR,MAIN,00075-620110826,2011-08-26,,,,,43,,,,,,,,,,5,8844,79121,21,106,2262,11,80,3,,,,,28,,21,15,0.05,34.5,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69KV,2,DT,90,2011-11-24,High level (*). No recent significant increases. Electrical discharge or thermal fault.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,21.3396226415,SCREENING,-0,358,c2h6*,8.74694917195,1015.93071159,0.11597581937,d1816_2*,1.44927536232,0,,24.485,,,0.111778162561,,,20111021T005314Z,,,226,112,87.9469406613,7.3000,1630
000010049456,B-498681,XFMR,MAIN,00075-620120726,2012-07-26,,,,,46,,UPSI,,,,,,,,13,6565,100403,31,169,2165,16,102,2,,,,,21,,43,28,0.044,25,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69KV,3,DT,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,12.8106508876,SCREENING,15,335,c2h6*! co!,8.42362359426,889.159997522,0.155995543124,d1816_2*,1.76,,water*,43.82,,,0.0653864924355,,,20120919T170845Z,,1,333,149,107.557293056,7.3000,1630
000010049456,B-498681,XFMR,MAIN,75-6,2013-07-24,2013-07-24,2013-08-26,,75-6,28,,UPSI,,,ROUTINE,,,,BOTTOM,23,10089,84586,17,209,2409,13,82,1,,,9.7,,60,,24,31,0.048,26.6,,,,PARTICLES,,2,,0.882,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69KV,2,T2,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,1,,365,2014-07-24,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,11.5263157895,SCREENING,2,363,c2h6* co!,8.25651090078,889.159997522,0.220396641251,,1.8045112782,,relsaturation*,60.895,,,0.119275057338,,,20130910T190237Z,,,345,112,100.483726782,7.3000,1630
000010049456,B-498681,XFMR,MAIN,75-6,2014-08-08,2014-08-08,2014-09-18,,75-6,39,,UPSI,,,ROUTINE,,,,BOTTOM,24,3242,85071,30,231,2448,16,99,0,,,9.1,,27,,25,21,0.052,30.4,,,,CLEAR,25,2,,0.88,,,,,REVIEWED,,,,,,62,0,0,0,0,62,TRN_IEEE_INC_69KV,2,T2,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,10.5974025974,SCREENING,3,380,c2h6* co!,8.29105967161,,0.257035362069,d1816_2*,1.71052631579,,,65.82,,,0.0381093439598,,,20140929T204446Z,,,400,145,92.3928350923,,
000010049456,B-498681,XFMR,MAIN,00075-6,2015-07-30,2015-08-03,2015-09-01,,00075-6,50,,UPSI,,,ROUTINE,,,,BOTTOM,3,4042,84761,20,82,2130,15,88,0,,,9.1,,24,,30,17,0.056,25,,,,CLEAR,30,2,,0.879,,,,,REVIEWED,,,,,,22,0,5,0,0,27,TRN_IEEE_INC_69KV,2,T2,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,25.9756097561,SCREENING,7,356,c2h6*,8.4030507486,905.022091194,0.0898299209188,d1816_2*,2.24,,,17.985,,0.50640625,0.0476870258727,,,20150916T171917Z,,,208,123,88.5790920834,,
000000106798,C-00697-5-2,XFMR,MAIN,57520070829,2007-08-29,,,,,40,,,,,,,,,,3,2211,94390,73,165,2836,17,78,0,,,,,,58,28,23,0.04,26.4,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69KV,2,T1,90,2007-11-27,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,17.1878787879,INITIAL,5,0,c2h6*,9.29990101923,879.610353097,0.157096173646,,1.51515151515,0,,32.955,,0.657803571429,0.0234240915351,,,20110112T182617Z,,,336,168,101.179625769,7.3000,1630
000000106798,C-00697-5-2,XFMR,MAIN,57520080909,2008-09-09,,,,,37,,,,,,,,,,0,2098,93403,71,162,3164,15,70,0,,,,,,40,34,31,0.03,33,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,27,4,0,,,31,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,High level (*). No recent significant increases. Thermal fault (below 300 C).,1,,365,2009-09-09,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.5308641975,SCREENING,9,377,c2h6*,9.87298460586,879.610353097,0.148830670862,,0.909090909091,0,relsaturation*,29.385,,0.608178571429,0.0224618052953,,,20110112T182617Z,,,318,156,101.337454087,7.3000,1630
000000106798,C-00697-5-2,XFMR,MAIN,57520090827,2009-08-27,,,,,39,,,,,,,,,,7,2929,100400,79,175,3882,15,78,0,,,,,,43,23,19,0.04,31.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,32,3,0,,,45,TRN_IEEE_INC_69KV,2,T1,90,2009-11-25,"One or more combustible gases have a positive long-term average rate. (CH4) Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,22.1828571429,SCREENING,1,352,c2h6*,8.89934253194,858.528577623,0.161707347983,,1.28617363344,9,,38.725,,0.669321428571,0.0291733067729,,,20110112T182617Z,,,354,172,108.503533716,7.3000,1630
000000106798,C-00697-5-2,XFMR,MAIN,57520100902,2010-09-02,,,,,35,,,,,,,,,,5,6467,88010,66,125,3705,19,88,0,,,,,,40,19,19,0.03,27.7,,,,S/Pt,,1.5,,0.89,,,,,REVIEWED,,,,,,23,0,0,,,56,TRN_IEEE_INC_69KV,2,T2,90,2010-12-01,High level (*). No recent significant increases. Thermal fault (300 to 700 C).,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,29.64,SCREENING,-2,371,c2h6*,8.5343929894,899.506332566,0.132025429156,,1.08303249097,33,,27.785,,,0.0734802863311,,,20110112T182617Z,,,303,173,99.0618782901,7.3000,1630
000000106798,C-00697-5-2,XFMR,MAIN,000057520110819,2011-08-19,,,,,40,,,,,,,,,,4,2234,80550,70,143,4039,19,105,0,,,,,51,,17,14,0.02,34.2,,,,S/Sd,,1.5,,0.882,,,,,REVIEWED,,,,,,38,0,0,,,38,TRN_IEEE_INC_69KV,2,T2,90,2011-11-17,High level (*). No recent significant increases. Thermal fault (300 to 700 C).,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,28.2447552448,SCREENING,-5,351,c2h6*,8.72978611731,837.204686681,0.166290085023,,0.584795321637,0,,30.025,,,0.0277343265053,,,20111021T005314Z,,,341,194,86.7342898866,7.3000,1630
000000106798,C-00697-5-2,XFMR,MAIN,000057520120726,2012-07-26,,,,,42,,UPSI,,,,,,,,4,2575,79410,73,130,3522,20,125,0,,,,,44,,16,12,0.024,27.9,,,,S/Sd,,1.5,,0.885,,,,,REVIEWED,,,,,,56,0,0,0,0,56,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,27.0923076923,SCREENING,-6,342,c2h6*,8.34492018096,789.089135141,0.159693283882,,0.860215053763,,,27.7,,,0.0324266465181,,,20120919T170845Z,,1,352,218,85.0006163431,7.3000,1630
000000106798,C-00697-5-2,XFMR,MAIN,575,2013-07-24,2013-07-24,2013-08-26,,575,32,,UPSI,,,ROUTINE,,,,BOTTOM,7,2350,81284,66,131,4066,21,112,0,,,8.8,,44,,16,18,0.026,31.7,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,31.0381679389,SCREENING,-6,363,c2h6*,8.27254539797,813.497762377,0.155814547354,,0.820189274448,,,30.895,,,0.0289109787904,,,20130911T170339Z,,,337,199,90.5590093326,7.3000,1630
000000106798,C-00697-5-2,XFMR,MAIN,575,2014-08-12,2014-08-15,2014-09-16,,575,24,,UPSI,,,ROUTINE,,,,BOTTOM,6,9301,98893,57,139,3670,20,117,0,,,11.2,,26,,11,17,0.03,25.6,,,,CLEAR,11,1.5,,0.886,,,,,REVIEWED,,,,,,41,0,0,0,0,41,TRN_IEEE_INC_69KV,2,T2,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,26.4028776978,SCREENING,-13,384,c2h6*,8.67678190917,,0.123333845099,d1816_2*,1.171875,,,31.32,,,0.0940511461883,,,20141001T173514Z,,,339,194,118.089328156,,
000000106798,C-00697-5-2,XFMR,MAIN,0000575,2015-07-30,2015-08-03,2015-09-01,,0000575,36,,UPSI,,,ROUTINE,,,,BOTTOM,6,4605,80891,64,142,4010,19,107,0,,,9,,37,,13,12,0.028,27.2,,,,PARTICLES,13,1,,0.883,,,,,REVIEWED,,,,,,87,44,0,0,0,131,TRN_IEEE_INC_69KV,2,T2,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,,,,28.2394366197,SCREENING,-10,352,c2h6*,8.57178280493,734.42307068,0.162580283073,,1.02941176471,,,31.845,,0.756928571429,0.0569284592847,,,20150918T112611Z,,,338,190,89.9554920268,,
00055-1,PGR-94482-00055-1,XFMR,MAIN,00055-119950405,1995-04-05,,,,,55,,,,,,,,,,163,289,107353,100,556,6406,31,45,57,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,1995-07-04,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Possible degradation of cellulose. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,11.5215827338,INITIAL,,0,h2* c2h2* co* co2/co*,6.65754859757,,0.662928943905,,,,,268.105,,,0.00269205331942,,,20110112T182617Z,,,952,176,108.475288813,,
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1019960117,1996-01-17,,,,,,,,,,,,,,,192,674,93107,31,45,916,21,4,11,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,1996-01-24,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,1.90909090909,0.129032258065,20.3555555556,INITIAL,,0,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,201.295,,,0.00723898310546,,,20110101T000000Z,,,304,56,,,
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1019970228,1997-02-28,,,,,,,,,,,,,,,176,1393,106110,262,133,1657,139,126,4,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,1997-03-07,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,34.75,0.480916030534,12.4586466165,SCREENING,,408,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,202.345,,,0.0131278861559,,,20110101T000000Z,,,840,527,,,
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1019980309,1998-03-09,,,,,,,,,,,,,,,169,3118,95218,73,35,1317,51,17,4,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,1998-03-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,12.75,0.232876712329,37.6285714286,SCREENING,,374,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,176.385,,,0.0327459093869,,,20110101T000000Z,,,349,141,,,
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1019990112,1999-01-12,,,,,,,,,,,,,,,164,4864,93406,72,36,1387,51,15,2,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,14,18,0,,,32,TRN_IEEE_INC_69KV,4,T3,7,1999-01-19,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,0,25.5,0.208333333333,38.5277777778,SCREENING,,309,c2h4/c2h2***,,961.106275521,,d1816_1* d1816_2*,,0,,171.405,,,0.0520737425861,,,20110101T000000Z,,,340,138,,,
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1019991118,1999-11-18,,,,,,,,,,,,,,,192,2452,88375,63,27,1333,46,11,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,11,3,5,,,31,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,5,,0.174603174603,49.3703703704,SCREENING,,310,,,991.030661383,,d1816_1* d1816_2*,,7,,197.55,,,0.0277454031117,,,20110101T000000Z,,,339,120,,,
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020000128,2000-01-28,,,,,,,,,,,,,,,156,3154,85460,67,50,1054,46,10,2,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,2000-02-04,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,23,0.149253731343,21.08,SCREENING,,71,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,165.85,,,0.0369061549263,,,20110101T000000Z,,,331,123,,,
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020031113,2003-11-13,,,,,,,,,,,,,,,204,2483,98724,81,59,1410,96,28,0,,,,0,0,55,52,,0.02,33.8,,,,FW,,1,,0.885,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69KV,1,,365,2004-11-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,,0.345679012346,23.8983050847,SCREENING,19,1385,,,1088.86571305,,d1816_1* d1816_2*,0.591715976331,0,water*,216.06,,,0.0251509258134,,,20110101T000000Z,,,468,205,,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020041115,2004-11-15,,,,,35,,,,,,,,,,201,2127,79656,79,52,1269,95,26,45,,,,0,0,52,29,28,0.028,33.1,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69KV,4,T3,7,2004-11-22,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,2.11111111111,0.329113924051,24.4038461538,SCREENING,6,368,c2h4/c2h2***,4.26063079297,1047.11484571,0.499662402607,d1816_1* d1816_2*,0.845921450151,0,,215.385,,,0.0267023199759,,,20110101T000000Z,,,498,200,87.5204690371,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020051028,2005-10-28,,,,,20,,,,,,,,,,230,2478,105478,84,60,1332,105,28,51,,,,0,0,48,21,38,0.022,32.7,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,8,0,0,,,9,TRN_IEEE_INC_69KV,4,T3,7,2005-11-04,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,2.05882352941,0.333333333333,22.2,SCREENING,-0,347,c2h4/c2h2***,4.25423483407,1030.545718,0.443383068666,d1816_1* d1816_2*,0.672782874618,1,relsaturation*,246.455,,,0.0234930506836,,,20110101T000000Z,,,558,217,124.00902294,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020060119,2006-01-19,,,,,20,,,,,,,,,,201,4858,83464,65,46,1132,82,21,38,,,,0,0,46,16,29,0.026,35.4,,,,Clear,,0.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,2006-01-26,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,2.15789473684,0.323076923077,24.6086956522,SCREENING,-6,83,c2h4/c2h2***,4.22612519065,,0.472105507883,d1816_1* d1816_2*,0.734463276836,,,213.55,,,0.0582047349756,,,20110101T000000Z,,,453,168,99.9479675177,7.3000,1630
