equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020060120,2006-01-20,,,,,20,,,,,,,,,,213,9779,111945,82,54,1361,103,27,47,,,,0,0,45,14,25,0.032,35.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,2006-01-27,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,2.1914893617,0.329268292683,25.2037037037,SURVEILLANCE,-8,1,c2h4/c2h2***,4.24715294302,,0.374703223297,d1816_1* d1816_2*,0.896358543417,,,228.025,,,0.08735539774,,,20110101T000000Z,,,526,212,135.91770052,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020060127,2006-01-27,,,,,10,,,,,,,,,,59,17837,121732,62,43,1179,97,26,52,,,,0,0,44,15,43,0.032,35.5,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,7,2,0,,,9,TRN_IEEE_INC_69KV,4,T3,7,2006-02-03,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,1.86538461538,0.41935483871,27.4186046512,SURVEILLANCE,-7,8,c2h4/c2h2***,4.55642630579,1047.11484571,0.120406092739,d1816_1* d1816_2*,0.901408450704,0,relsaturation*,72.355,,,0.14652679657,,,20110101T000000Z,,,339,185,159.901098437,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020060829,2006-08-29,,,,,33,,,,,,,,,,29,2382,82623,59,63,1147,75,33,31,,,,0,0,43,41,43,0.04,32.1,,,,Clear,,1,,0.885,,,,,REVIEWED,,,,,0,7,2,0,,,10,TRN_IEEE_INC_69KV,4,T3,7,2006-09-05,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,2.41935483871,0.559322033898,18.2063492063,SCREENING,13,214,c2h4/c2h2***,5.38891753973,1047.11484571,0.140420900632,d1816_1* d1816_2*,1.246105919,1,water* relsaturation*,43.945,,,0.0288297447442,,,20110101T000000Z,,,290,167,91.3311089205,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020061017,2006-10-17,,,,,32,,,,,,,,,,,,,,,,,,,,,,0,0,,13,14,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-10,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020070906,2007-09-06,,,,,30,,,,,,,,,,39,2150,88081,77,71,1819,135,63,43,,,,0,0,53,16,19,0.022,33.2,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69KV,4,T3,7,2007-09-13,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,3.13953488372,0.818181818182,25.6197183099,SCREENING,-6,373,c2h6/ch4* c2h4/c2h2***,5.1071681064,1015.93071159,0.168080876977,d1816_1* d1816_2*,0.66265060241,0,,57.245,,,0.0244093504842,,,20110101T000000Z,,,428,275,98.5262053897,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020080909,2008-09-09,,,,,29,,,,,,,,,,37,3135,77105,67,64,1232,95,43,32,,,,0,0,35,28,35,0.03,31.2,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69KV,4,T3,7,2008-09-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,2.96875,0.641791044776,19.25,SCREENING,5,369,c2h6/ch4* c2h4/c2h2***,5.16731070317,1047.11484571,0.171213743705,d1816_1* d1816_2*,0.961538461538,0,relsaturation*,52.505,,,0.0406588418391,,,20110101T000000Z,,,338,205,87.3718471592,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020090817,2009-08-17,,,,,32,,,,,,,,,,51,3210,90169,85,73,1901,152,70,53,,,,0,0,34,40,44,0.028,31.1,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,8,1,0,,,10,TRN_IEEE_INC_69KV,4,T3,7,2009-08-24,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,2.8679245283,0.823529411765,26.0410958904,SCREENING,13,342,c2h6/ch4* c2h4/c2h2***,4.91430165978,1030.545718,0.191817746843,d1816_1* d1816_2*,0.900321543408,1,water* relsaturation*,70.66,,,0.0355998181193,,,20110101T000000Z,,,484,307,100.598882408,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020100902,2010-09-02,,,,,30,,,,,,,,,,2,14419,78233,26,39,2478,89,55,11,,,,0,0,44,38,45,0.034,33.7,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69KV,2,T3,90,2010-12-01,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,63.5384615385,SCREENING,12,381,c2h4* c2h2*,6.29782471939,1030.545718,0.0537319598296,d1816_1* d1816_2*,1.00890207715,0,water* relsaturation*,11.235,,,0.184308412051,,,20110101T000000Z,,,222,170,95.0721304116,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020110814,2011-08-14,,,,,30,,,,,,,,,,47,4015,82788,85,67,2020,166,107,22,,,,,25,,64,76,0.024,33,,,,Clear,,1.5,,0.888,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,4,T3,7,2011-08-21,One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,30.1492537313,SCREENING,24,346,h2! ch4! c2h6* c2h4* c2h2*^!,4.91388127317,1066.24249989,0.193349833363,d1816_2*,0.727272727273,0,water* relsaturation*,63.31,,,0.0484973667681,,,20111021T185022Z,,,494,358,93.86902534,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-1020120706,2012-07-06,,,,,37,,UPSI,,,,,,,,39,3434,78677,98,52,1940,198,152,16,,,,,40,,39,35,0.02,30.6,,,,S/Pt,,1.5,,0.89,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69KV,3,T3,30,2012-08-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2013-07-06,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,37.3076923077,SCREENING,12,327,ch4! c2h6*! c2h4*! c2h2*,4.70342733596,1002.85714286,0.184680555494,,0.653594771242,,water* relsaturation*,52.61,,,0.0436468091056,,,20120920T131545Z,,1,555,448,86.3190635521,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,78-10,2013-07-24,2013-07-24,2013-08-26,,78-10,29,,UPSI,,,ROUTINE,,,,BOTTOM,38,6548,80417,86,59,1918,186,132,20,,,8.9,,52,,21,26,0.032,31.3,,,,CLEAR,,1.5,,0.885,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69KV,3,T3,30,2013-08-23,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,32.5084745763,SCREENING,-0,383,c2h6* c2h4* c2h2*^,4.86831571343,970.301899341,0.172845876632,,1.02236421725,,,53.01,,,0.0814255692204,,,20130910T212643Z,,,521,404,93.1782291493,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,0078-10,2013-11-13,2013-11-15,,,0078-10,5,,UPSI,,,ROUTINE,,,,BOTTOM,13,1964,63105,7,17,148,3,15,1,,,6.5,,47,,6,22,0.03,34.9,,,,CLEAR,6,1.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2014-11-13,(Initial sample). No anomalies.,1,,365,2014-11-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,8.70588235294,INITIAL,-23,0,,5.09687123509,,0.0589048993764,,0.859598853868,,,16.185,,,0.0311227319547,,,20131231T191621Z,,,56,25,80.5994072168,7.3000,1630
000000104742,ZKS-7938-1,XFMR,MAIN,78-10,2014-08-08,2014-08-08,2014-09-18,,78-10,32,,UPSI,,,ROUTINE,,,,BOTTOM,13,1336,80809,14,19,314,15,26,3,,,8.3,,26,,16,18,0.028,31.1,,,,CLEAR,16,1.5,,0.885,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,16.5263157895,SCREENING,-6,268,,5.1528135647,,0.0509227624556,d1816_2*,0.900321543408,,,16.885,,,0.0165328119393,,,20140929T212030Z,,,90,55,88.9594779718,,
000000104742,ZKS-7938-1,XFMR,MAIN,0078-10,2015-07-30,2015-08-03,2015-09-01,,0078-10,30,,UPSI,,,ROUTINE,,,,BOTTOM,18,3252,83787,17,21,489,27,26,5,,,8.8,,30,,44,53,0.024,31.6,,,,PARTICLES,44,1.5,,0.889,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69KV,2,T3,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,23.2857142857,SCREENING,15,356,c2h4! c2h2*,4.92779902461,1002.85714286,0.0619715662055,d1816_2*,0.759493670886,,water* relsaturation*,22.585,,0.35509375,0.0388127036414,,,20150916T131345Z,,,114,70,94.2332528291,,
000000104743,ZKS-7960-1,LTC,MAIN,078-11A20060119,2006-01-19,,,,,27,,,,,,,,,,,,,,,,,,,,,,0,0,52,22,30,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,1,,365,2007-01-19,No oil quality problems were detected.,,,,,,,,,,,,,,0,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
000000104743,ZKS-7960-1,LTC,MAIN,078-11A20060829,2006-08-29,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000000104743,ZKS-7960-1,LTC,MAIN,078-11A20090817,2009-08-17,,,,,,,,,,,,,,,15355,8282,48638,5364,1019,6249,9918,522,50712,,,,0,0,41,42,,0.036,30.8,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2009-11-15,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.195575011832,0.0973154362416,,INITIAL,14,0,ch4* c2h4* c2h2*,,,,color*,1.16883116883,,,19744.15,,,0.170278383157,,,20110101T000000Z,,,82890,15804,,7.3000,1630
000000104743,ZKS-7960-1,LTC,MAIN,078-11A20100902,2010-09-02,,,,,,,,,,,,,,,1195,15966,63907,376,317,3232,517,5,2199,,,,0,0,47,43,,0.026,43.1,,,,S/Sd,,0.5,,0.88,,,,,REVIEWED,,,,,,12,0,0,,,12,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.235106866758,0.0132978723404,,INITIAL,15,0,,,980.233929701,,,0.603248259861,0,,1435.735,,,0.249831786815,,,20110101T000000Z,,,4609,898,,7.3000,1630
000000104743,ZKS-7960-1,LTC,MAIN,078-11A20110814,2011-08-14,,,,,,,,,,,,,,,1689,10580,54405,657,457,1962,1022,59,4691,,,,,0,,33,,0.028,40.7,,,,FW,,1,,0.88,,,,,REVIEWED,,,,,,11,0,0,,,11,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,0.217863994884,0.089802130898,,SCREENING,9,346,,,991.030661383,,,0.687960687961,0,,2161.87,,,0.194467420274,,,20111021T005314Z,,,8575,1738,,7.3000,1630
000000104743,ZKS-7960-1,LTC,MAIN,078-11A20120201,2012-02-01,,,,,,,,,,,,,,,4951,12587,55358,1369,1015,2625,1753,98,8540,,,,,,,22,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.205269320843,0.0715850986121,,SCREENING,0,171,,,,,,,,,5843.195,,,0.227374543878,,,20120316T150124Z,,,17726,3220,,7.3000,1630
000000104743,ZKS-7960-1,LTC,MAIN,078-11A20120706,2012-07-06,,,,,,,UPSI,,,,,,,,2407,23239,70231,776,304,1915,1560,0,8590,,,,,37,,43,,0.048,34.2,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,33,0,0,0,0,33,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,0.181606519208,0,,SCREENING,15,156,,,854.710302892,,,1.40350877193,,,3172.32,,,0.330893764862,,,20120920T131545Z,,1,13637,2336,,7.3000,1630
000000104743,ZKS-7960-1,LTC,MAIN,078-11A20130220,2013-02-20,,,,,,42277,UPSI,,,,,,,,2206,18853,50647,1054,507,2086,2002,60,8718,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.229639825648,0.0569259962049,,SCREENING,,229,,,,,,,,,3024.73,,,0.372243173337,,,20130401T141022Z,,,14547,3116,,,
000000104743,ZKS-7960-1,LTC,MAIN,78-11A,2013-07-24,2013-07-24,2013-08-26,,78-11A,42,,UPSI,,,ROUTINE,,,,BOTTOM,7022,18402,56911,1760,1009,3280,2868,158,12278,,,10.4,,40,,40,30,0.032,33.5,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,43,0,0,0,0,43,LTC_NONDIVERTER_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.233588532334,0.0897727272727,,SCREENING,13,154,c2h2*,3.93745905528,821.866155549,17.3354394265,,0.955223880597,,,8228.88,,,0.323346980373,,,20130911T120827Z,,,25095,4786,85.660230693,7.3000,1630
000000104743,ZKS-7960-1,LTC,MAIN,,2013-11-13,,,,,,47510,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214721Z,,,,,,,
000000104743,ZKS-7960-1,LTC,MAIN,78-11A,2014-02-06,2014-02-06,2014-02-13,,78-11A,3,47600,UPSI,,,ROUTINE,,,,BOTTOM,6754,12233,40096,2466,1246,5281,4051,19,20006,,,9.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-07,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.202489253224,0.00770478507705,,SCREENING,,197,c2h2*,3.98657023392,,24.6603254417,,,,,8639.525,,,0.305092777334,,,20140219T144225Z,,,34542,6536,78.497139303,,
000000104743,ZKS-7960-1,LTC,MAIN,78-11A,2014-08-08,2014-08-08,2014-09-18,,78-11A,35,,UPSI,,,ROUTINE,,,,BOTTOM,5935,14009,54429,2287,1253,4136,3639,127,14997,,,10.1,,26,,58,57,0.032,31.3,,,,CLEAR,58,1.5,,0.88,,,,,UNREVIEWED,,,,,,52,0,0,0,0,52,LTC_NONDIVERTER_A,2,,90,2014-11-06,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,0.242648529706,0.0555312636642,,SCREENING,21,183,c2h2*,3.94551560361,798.284758961,17.2561364614,,1.02236421725,,,7414.885,,211.699080357,0.257381175476,,,20141020T010948Z,,,28238,6053,81.4558738195,,
000000104743,ZKS-7960-1,LTC,MAIN,78-11A,2015-02-20,2015-02-23,2015-02-27,,78-11A,,52866,UPSI,,,ROUTINE,,,,BOTTOM,6620,8215,33174,2669,847,3916,4587,189,20008,,,8,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2015-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.229258296681,0.0708130385912,,SCREENING,,196,c2h2*,,,,,,,,8441.905,,,0.247633689034,,,20150303T174811Z,,,34920,7445,,,
000000104743,ZKS-7960-1,LTC,MAIN,078-11A,2015-07-30,2015-08-03,2015-09-01,,078-11A,35,55625,UPSI,,,ROUTINE,,,,BOTTOM,10135,10346,42057,3092,1073,4520,5015,271,21686,,,9.8,,37,,37,36,0.036,30.6,,,,CLEAR,37,1.5,,0.88,,,,,REVIEWED,,,,,,71,67,0,0,0,138,LTC_NONDIVERTER_A,2,,90,2015-10-28,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.231255187679,0.0876455368693,,SCREENING,11,160,c2h2*,3.88161288461,759.640471795,30.2101593749,,1.17647058824,,,12138.245,,,0.2459994769,,,20150916T131940Z,,,41272,8378,74.4043821462,,
000000104743,ZKS-7960-1,LTC,MAIN,078-11A,2016-03-01,2016-03-01,2016-03-08,,078-11A,,59253,UPSI,,,ROUTINE,,,,BOTTOM,8320,9417,32158,2761,639,9118,4669,31,19509,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2016-05-30,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.239325439541,0.0112278160087,,SCREENING,,215,c2h2*,,,,,,,,10065.775,,273.786866071,0.292835375334,,,20160311T210417Z,,,35929,7461,,,
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1119960117,1996-01-17,,,,,,,,,,,,,,,77,667,98482,5,23,727,17,1,1,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-16,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,17,0.2,31.6086956522,INITIAL,,0,,,,,d1816_1* d1816_2*,,,,81.475,,,0.00677281127516,,,20110101T000000Z,,,124,23,,,
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1119970228,1997-02-28,,,,,,,,,,,,,,,65,1738,112576,12,51,538,17,2,2,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,1997-03-07,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,8.5,0.166666666667,10.5490196078,SCREENING,,408,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,74.595,,,0.0154384593519,,,20110101T000000Z,,,149,31,,,
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1119980309,1998-03-09,,,,,,,,,,,,,,,0,16729,82349,8,18,853,34,5,4,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,1998-03-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,8.5,0.625,47.3888888889,SCREENING,,374,c2h4/c2h2***,,,,d1816_1* d1816_2*,,,,4.07,,,0.203147579206,,,20110101T000000Z,,,69,47,,,
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1119990112,1999-01-12,,,,,,,,,,,,,,,65,4886,99129,12,42,827,30,5,3,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,7,0,6,,,13,TRN_IEEE_INC_69KV,4,T3,7,1999-01-19,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,0,10,0.416666666667,19.6904761905,SCREENING,,309,c2h4/c2h2***,,1047.11484571,,d1816_1* d1816_2*,,0,,73.25,,,0.0492893098891,,,20110101T000000Z,,,157,47,,,
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1119991118,1999-11-18,,,,,,,,,,,,,,,972,2436,88639,20,33,359,34,7,1,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,6,3,5,,,25,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,5,34,0.35,10.8787878788,SCREENING,,310,,,1066.24249989,,d1816_1* d1816_2*,,6,,978.53,,,0.027482259502,,,20110101T000000Z,,,1067,61,,,
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120000118,2000-01-18,,,,,,,,,,,,,,,671,6632,102182,13,32,438,26,5,1,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-17,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,26,0.384615384615,13.6875,SURVEILLANCE,,61,,,,,d1816_1* d1816_2*,,,,677.23,,,0.0649037991036,,,20110101T000000Z,,,748,44,,,
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120001127,2000-11-27,,,,,,,,,,,,,,,47,1806,66815,9,34,579,20,6,1,,,,0,0,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,4,0,0,,,8,TRN_IEEE_INC_69KV,2,T,90,2001-02-25,Possible unidentified thermal problem.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,2,20,0.666666666667,17.0294117647,SCREENING,-5,314,c2h6/ch4*,,1116.55428819,,d1816_1* d1816_2*,,2,,53.5,,,0.0270298585647,,,20110101T000000Z,,,117,35,,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120031113,2003-11-13,,,,,,,,,,,,,,,83,6815,121803,14,47,1323,44,10,5,,,,0,0,53,52,,0.02,33.9,,,,S/Sd,,0.5,,0.885,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,4,T3,7,2003-11-20,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,8.8,0.714285714286,28.1489361702,SCREENING,19,1081,c2h6/ch4* c2h4/c2h2***,,1066.24249989,,d1816_1* d1816_2*,0.589970501475,0,water*,92.52,,,0.0559510028489,,,20110101T000000Z,,,203,68,,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120041115,2004-11-15,,,,,35,,,,,,,,,,88,4393,103047,14,43,1247,43,9,4,,,,0,0,46,26,25,0.028,34.5,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,5,0,0,,,7,TRN_IEEE_INC_69KV,4,T3,7,2004-11-22,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,10.75,0.642857142857,29,SCREENING,4,368,c2h6/ch4* c2h4/c2h2***,4.49851196256,1088.86571305,0.176254204262,d1816_1* d1816_2*,0.811594202899,2,,96.705,,,0.0426310324415,,,20110101T000000Z,,,201,66,113.803808279,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120051028,2005-10-28,,,,,30,,,,,,,,,,89,2683,103037,16,48,1317,48,11,7,,,,0,0,40,23,27,0.028,31.5,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,4,T3,7,2005-11-04,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,0,6.85714285714,0.6875,27.4375,SCREENING,1,347,c2h6/ch4* c2h4/c2h2***,4.53212232566,1066.24249989,0.185581314594,d1816_1* d1816_2*,0.888888888889,0,,98.92,,,0.0260391898056,,,20110101T000000Z,,,219,75,115.298501419,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120060119,2006-01-19,,,,,27,,,,,,,,,,83,3693,90376,12,38,1094,36,7,4,,,,0,0,41,11,15,0.03,32.1,,,,Clear,,0.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,2006-01-26,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,9,0.583333333333,28.7894736842,SCREENING,-13,83,c2h4/c2h2***,4.46011883966,,0.189854110754,d1816_1* d1816_2*,0.934579439252,,,90.7,,,0.0408626183943,,,20110101T000000Z,,,180,55,103.358084936,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120060120,2006-01-20,,,,,25,,,,,,,,,,78,4854,96793,14,40,1214,43,9,5,,,,0,0,46,13,19,0.03,36.7,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,T3,7,2006-01-27,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,8.6,0.642857142857,30.35,SURVEILLANCE,-10,1,c2h6/ch4* c2h4/c2h2***,4.50038201761,,0.170885026534,d1816_1* d1816_2*,0.817438692098,,,86.245,,,0.0501482545225,,,20110101T000000Z,,,189,66,112.280859701,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120060829,2006-08-29,,,,,31,,,,,,,,,,27,2163,71940,38,62,1023,19,29,5,,,,0,0,44,21,24,0.02,33.2,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,0,4,2,3,,,10,TRN_IEEE_INC_69KV,4,T3,7,2006-09-05,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,1,,The water content of the oil seems acceptable.,,,,1,3.8,0.763157894737,16.5,SCREENING,-0,221,c2h6/ch4* c2h4/c2h2***,5.78690837734,1116.55428819,0.140385501709,d1816_1* d1816_2*,0.602409638554,0,,38.845,,,0.0300667222686,,,20110101T000000Z,,,180,86,80.2872544206,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120070906,2007-09-06,,,,,34,,,,,,,,,,59,5138,79306,18,108,1347,12,33,1,,,,0,0,46,32,33,0.042,31.4,,,,Clear,,1,,0.888,,,,,REVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69KV,3,T,30,2007-10-06,Possible unidentified thermal problem. Use a short sampling interval.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,12,1.83333333333,12.4722222222,SCREENING,8,373,c2h6/ch4**,5.64934557582,1002.85714286,0.224877265633,d1816_1* d1816_2*,1.33757961783,0,relsaturation*,78.7,,,0.0647870274632,,,20110101T000000Z,,,231,63,89.1048095514,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120080909,2008-09-09,,,,,31,,,,,,,,,,218,3294,75270,17,143,1802,11,36,2,,,,0,0,51,31,36,0.06,28.1,,,,Clear,,1,,0.885,,,,,REVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,4,T3,7,2008-09-16,Severe contact heating. Investigate immediately.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,5.5,2.11764705882,12.6013986014,SCREENING,7,369,c2h6/ch4** c2h4/c2h2***,4.69339405708,1288.57142857,0.619722577959,d1816_1* d1816_2*,2.13523131673,0,relsaturation*,244.065,,,0.0437624551614,,,20110101T000000Z,,,427,64,85.108712384,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120090817,2009-08-17,,,,,30,,,,,,,,,,360,2354,80943,20,195,2556,10,39,11,,,,0,0,50,41,49,0.06,28.3,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,4,0,0,,,62,TRN_IEEE_INC_69KV,3,T2,30,2009-09-16,Possible contact heating. Use a short sampling interval.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,0.909090909091,1.95,13.1076923077,SCREENING,13,342,c2h6/ch4** c2h4/c2h2*,4.57834627581,1116.55428819,0.918421105731,d1816_1* d1816_2*,2.12014134276,58,water* relsaturation*,396.13,,,0.0290821936424,,,20110101T000000Z,,,635,69,91.5457080335,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120100902,2010-09-02,,,,,27,,,,,,,,,,185,1770,60860,8,96,5177,8,34,1,,,,0,0,49,31,42,0.06,33.7,,,,S/Pt,,1,,0.885,,,,,REVIEWED,,,,,,8,0,0,,,35,TRN_IEEE_INC_69KV,2,DT,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) High level (*). Electrical discharge or thermal fault.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,53.9270833333,SCREENING,7,381,h2*,4.54664444875,1030.545718,0.625656667697,d1816_1* d1816_2*,1.78041543027,27,relsaturation*,202.48,,,0.0290831416365,,,20110101T000000Z,,,332,50,69.8933085921,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120110814,2011-08-14,,,,,30,,,,,,,,,,274,4316,70593,11,160,3037,11,47,1,,,,,43,,15,18,0.07,34,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69KV,2,DT,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (H2) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.98125,SCREENING,-7,346,h2*,4.61937296929,1030.545718,0.798560249632,,2.05882352941,0,,303.045,,,0.0611392064369,,,20111021T185022Z,,,504,69,81.2041516112,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-1120120706,2012-07-06,,,,,38,,UPSI,,,,,,,,285,2972,69261,12,159,3412,11,63,0,,,,,45,,42,36,0.074,23.3,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,15,0,0,0,0,15,TRN_IEEE_INC_69KV,2,T2,90,2012-10-04,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,21.4591194969,SCREENING,14,327,h2*,4.61150407327,952.545354556,0.833500151359,ift*,3.17596566524,,water* relsaturation*,313.785,,,0.0429101514561,,,20120920T131545Z,,1,530,86,76.3207511824,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,78-11,2013-07-24,2013-07-24,2013-08-26,,78-11,34,,UPSI,,,ROUTINE,,,,BOTTOM,439,7239,78599,21,209,4141,12,63,1,,,9.1,,41,,29,29,0.08,34.6,,,,CLEAR,,1,,0.885,,,,,REVIEWED,,,,,,26,0,0,0,0,26,TRN_IEEE_INC_69KV,3,T2,30,2013-08-23,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,19.8133971292,SCREENING,6,383,h2*^! co!,4.52336907768,884.293329151,1.0750500636,,2.31213872832,,,476.88,,,0.0921004084021,,,20130910T213113Z,,,745,96,90.6652772987,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,0078-11,2013-11-13,2013-11-15,,,0078-11,10,,UPSI,,,ROUTINE,,,,BOTTOM,600,4358,72800,36,307,4853,15,101,2,,,8.3,,48,,14,40,0.086,29.1,,,,PARTICLES,14,1,,0.89,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,T2,30,2013-12-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2014-11-13,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,15.8078175896,SCREENING,-8,112,h2*^! ch4! c2h6*! co!,4.5009999899,,1.72208976997,,2.95532646048,,relsaturation*,655.645,,,0.0598626373626,,,20131231T191809Z,,,1061,152,93.5215622799,7.3000,1630
000000104743,ZKS-7960-1,XFMR,MAIN,78-11,2014-08-08,2014-08-08,2014-09-18,,78-11,32,,UPSI,,,ROUTINE,,,,BOTTOM,361,1704,68433,31,224,4650,15,93,1,,,7.6,,28,,26,29,0.076,27.8,,,,CLEAR,26,1.5,,0.89,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69KV,2,T2,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,20.7589285714,SCREENING,4,268,h2* c2h6*,4.65928025941,,1.11712985514,d1816_2*,2.73381294964,,,401.625,,,0.0249002674148,,,20140929T212201Z,,,725,139,76.9386557622,,
000000104743,ZKS-7960-1,XFMR,MAIN,0078-11,2015-07-30,2015-08-03,2015-09-01,,0078-11,35,,UPSI,,,ROUTINE,,,,BOTTOM,383,3578,73739,31,264,5333,16,96,2,,,8.3,,44,,28,27,0.1,19.3,,,,PARTICLES,28,1.5,,0.888,,,,,REVIEWED,,,,,,302,0,0,0,0,302,TRN_IEEE_INC_69KV,2,DT,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (H2, C2H6, C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,,,,20.2007575758,SCREENING,5,356,h2* c2h6*,4.73450634407,579.998016298,1.10388079796,ift*,5.18134715026,,,430.92,,0.607450892857,0.0485224914903,,,20150916T131527Z,,,792,143,82.9244655348,,
000010049463,9H1017,XFMR,MAIN,00078-119960117,1996-01-17,,,,,,,,,,,,,,,40,1637,102449,35,240,590,2,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.45833333333,INITIAL,,0,,,,,,,,,83.23,,,0.015978682076,,,20110112T182617Z,,,324,44,,,
000010049463,9H1017,XFMR,MAIN,00078-119961106,1996-11-06,,,,,,,,,,,,,,,0,1736,87089,5,71,1091,5,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-06,No anomalies.,,,,,,,,,,,,,,,,,15.3661971831,SCREENING,,294,,,,,,,,,12.855,,,0.019933631113,,,20110112T182617Z,,,84,13,,,
000010049463,9H1017,XFMR,MAIN,00078-119970228,1997-02-28,,,,,,,,,,,,,,,0,1753,112273,5,38,927,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,24.3947368421,SCREENING,,114,,,,,,,,,6.84,,,0.0156137272541,,,20110112T182617Z,,,45,7,,,
000010049463,9H1017,XFMR,MAIN,00078-119980106,1998-01-06,,,,,,,,,,,,,,,0,5065,103732,9,63,1129,1,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,15,0,,,36,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,17.9206349206,SCREENING,,312,co!,,910.794487219,,,,0,,11.355,,,0.0488277484286,,,20110112T182617Z,,,75,12,,,
000010049463,9H1017,XFMR,MAIN,00078-119990112,1999-01-12,,,,,,,,,,,,,,,4,10842,103239,5,34,874,1,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,30,10,0,,,40,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,25.7058823529,SCREENING,,371,,,866.536784366,,,,0,,10.135,,,0.105018452329,,,20110112T182617Z,,,46,8,,,
000010049463,9H1017,XFMR,MAIN,00078-119991118,1999-11-18,,,,,,,,,,,,,,,0,6337,112431,4,38,1183,3,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,3,5,,,40,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,31.1315789474,SCREENING,,310,,,916.848572667,,,,7,,6.885,,,0.0563634584768,,,20110112T182617Z,,,48,10,,,
000010049463,9H1017,XFMR,MAIN,00078-120001127,2000-11-27,,,,,,,,,,,,,,,0,2870,94115,5,28,808,0,2,0,,,,,,,8,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,11,2,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,28.8571428571,SCREENING,-18,375,,,991.030661383,,,,3,,5.04,,,0.0304946076608,,,20110112T182617Z,,,35,7,,7.3000,1630
000010049463,9H1017,XFMR,MAIN,00078-120031113,2003-11-13,,,,,,,,,,,,,,,4,9254,134817,4,21,1481,0,3,0,,,,,,50,13,,0.02,34.6,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,12,2,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2004-11-12,No anomalies.,1,,365,2004-11-12,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,70.5238095238,SCREENING,-10,1081,,,980.233929701,,,0.578034682081,0,,7.78,,,0.0686411951015,,,20110112T182617Z,,,32,7,,7.3000,1630
000010049463,9H1017,XFMR,MAIN,00078-120041115,2004-11-15,,,,,30,,,,,,,,,,2,4807,88389,3,20,1123,2,2,0,,,,,,44,34,41,0.02,38.9,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,15,1,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,2005-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,56.15,SCREENING,9,368,,8.50291827481,952.545354556,0.0207462838879,,0.514138817481,3,water* relsaturation*,5.63,,,0.0543845953682,,,20110112T182617Z,,,29,7,100.260813832,7.3000,1630
000010049463,9H1017,XFMR,MAIN,00078-120050512,2005-05-12,,,,,36,,,,,,,,,,2,3332,89393,4,23,1150,1,4,0,,,,,,44,22,21,0.02,34.7,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,21,0,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2006-05-12,No anomalies.,1,,365,2006-05-12,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,1,,,50,SCREENING,0,178,,8.74233280273,910.794487219,0.023575351451,,0.576368876081,1,,6.155,,,0.0372736120278,,,20110112T182617Z,,,34,9,97.8755789863,7.3000,1630
000010049463,9H1017,XFMR,MAIN,00078-120051025,2005-10-25,,,,,70,,,,,,,,,,22,8696,93960,5,67,1051,4,2,0,,,,,,52,25,7,0.03,36.7,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,19,1,0,,,20,TRN_IEEE_INC_69_288KV,2,T2,90,2006-01-23,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Thermal fault (300 to 700 C). Consider investigative sampling.,1,,365,2006-10-25,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,15.6865671642,SCREENING,3,166,h2! co!,6.72068456931,923.213256871,0.0883097717854,,0.817438692098,0,water*,34.12,,,0.0925500212857,,,20110112T182617Z,,,100,11,94.4734178201,7.3000,1630
000010049463,9H1017,XFMR,MAIN,00078-120060829,2006-08-29,,,,,42,,,,,,,,,,12,11066,135436,3,29,1175,0,3,0,,,,,,36,24,18,0.02,35.4,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,0,16,4,0,,,20,TRN_IEEE_INC_69_288KV,1,,365,2007-08-29,No anomalies.,1,,365,2007-08-29,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,40.5172413793,SCREENING,2,308,,6.16243963808,944.537147813,0.0297992281301,,0.564971751412,0,,17.22,,,0.0817064886736,,,20110112T182617Z,,,47,6,148.250335046,7.3000,1630
000010049463,9H1017,XFMR,MAIN,00078-120070906,2007-09-06,,,,,42,,,,,,,,,,4,3079,108401,4,18,1922,0,5,0,,,,,,41,22,16,0.02,38,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,16,1,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,106.777777778,SCREENING,0,373,,7.10041145936,944.537147813,0.0192797437964,,0.526315789474,0,,7.24,,,0.0284037970129,,,20110112T182617Z,,,31,9,115.293677298,7.3000,1630
000010049463,9H1017,XFMR,MAIN,00078-120080909,2008-09-09,,,,,44,,,,,,,,,,4,4388,100600,5,17,1584,0,6,0,,,,,,53,13,9,0.03,32.7,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,12,1,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,93.1764705882,SCREENING,-10,369,,6.9498902832,980.233929701,0.0202074907612,,0.917431192661,0,,7.06,,,0.0436182902584,,,20110112T182617Z,,,32,11,107.057785666,7.3000,1630
000010049463,9H1017,XFMR,MAIN,00078-120090817,2009-08-17,,,,,44,,,,,,,,,,5,2876,96586,8,57,1792,5,6,0,,,,,,39,25,17,0.04,31.7,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,15,1,0,,,22,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,31.4385964912,SCREENING,3,342,,8.7966720163,952.545354556,0.0544173391777,,1.261829653,5,water*,15.335,,,0.029776572174,,,20110112T182617Z,,,81,19,102.052229681,7.3000,1630
000010049463,9H1017,XFMR,MAIN,00078-120100902,2010-09-02,,,,,40,,,,,,,,,,0,9192,106491,8,48,1901,6,6,0,,,,,,36,21,17,0.03,42.5,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,39.6041666667,SCREENING,-0,381,,11.0104763591,944.537147813,0.0342979089969,,0.705882352941,0,,8.73,,,0.0863171535623,,,20110112T182617Z,,,68,20,117.887663647,7.3000,1630
000010049463,9H1017,XFMR,MAIN,00078-120110814,2011-08-14,,,,,43,,,,,,,,,,2,4802,85994,12,80,1946,8,12,0,,,,,36,,18,13,0.024,32.3,,,,Clear,,1.5,,0.888,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,24.325,SCREENING,-3,346,,10.1889987434,1015.93071159,0.0756361165731,d1816_2*,0.743034055728,0,,16.52,,,0.0558411051934,,,20111021T005314Z,,,114,32,92.6131207043,7.3000,1630
000010049463,9H1017,XFMR,MAIN,00078-120120706,2012-07-06,,,,,56,,UPSI,,,,,,,,2,2579,73643,15,49,1898,9,22,0,,,,,38,,24,11,0.036,33,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,38.7346938776,SCREENING,2,327,,8.78524877182,929.922141399,0.0622899920485,d1816_2*,1.09090909091,,,10.955,,,0.0350203006396,,,20120920T131545Z,,1,97,46,74.8222322055,7.3000,1630
000010049463,9H1017,XFMR,MAIN,78-1,2013-07-24,2013-07-24,2013-08-26,,78-1,35,,UPSI,,,ROUTINE,,,,BOTTOM,1,4227,90308,12,60,1905,7,13,0,,,9.7,,43,,19,19,0.032,33.7,,,,CLEAR,,1.5,,0.885,,,,,REVIEWED,,,,,,21,0,0,0,0,21,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,31.75,SCREENING,-2,383,,10.2379243447,910.794487219,0.0536221439599,d1816_2*,0.949554896142,,,11.905,,,0.0468064844754,,,20130910T205645Z,,,93,32,99.923027841,7.3000,1630
