equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049463,9H1017,XFMR,MAIN,78-1,2014-05-19,2014-05-19,2014-05-19,,78-1,17,,UPSI,,,INVESTIGATION,,,,BOTTOM,820,1762,58374,293,180,1477,613,43,1168,,,6.5,18,,,9,19,0.03,33.6,,,,PARTICLES,9,1,,0.883,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D2,7,2014-05-26,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,8.20555555556,SCREENING,-16,299,h2*^^! ch4*^! c2h6! c2h4*^^^! c2h2*^^^! co!,4.08785898061,,2.87939594185,d1816_1*,0.892857142857,,,955.035,,,0.0301846712578,,,20140528T140015Z,,,3117,949,71.7687144411,,
000010049463,9H1017,XFMR,MAIN,78-1,2014-05-22,2014-05-22,2014-05-22,,78-1,24,,UPSI,,,INVESTIGATION,,,,BOTTOM,875,1012,53174,331,196,1386,667,45,1291,,,5.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D2,7,2014-05-29,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,7.07142857143,SURVEILLANCE,,3,h2* ch4* c2h4*^ c2h2*^^^,4.07655808399,,3.36591861916,,,,,1023.565,,,0.0190318576748,,,20140528T140157Z,,,3405,1043,63.0525969517,,
000010049463,9H1017,XFMR,MAIN,78-1,2014-08-08,2014-08-08,2014-09-18,,78-1,28,,UPSI,,,ROUTINE,,,,BOTTOM,236,10203,67871,271,159,1434,611,44,996,,,8.2,,25,,19,25,0.03,36.6,,,,CLEAR,19,1.5,,0.885,,,,,REVIEWED,,,,,,33,0,0,0,0,33,TRN_IEEE_INC_69_288KV,2,D2,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) High level (*). High-energy arcing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,9.01886792453,SCREENING,-2,78,h2* ch4* c2h4* c2h2*,4.15563062882,,0.945990974977,d1816_2*,0.819672131148,,,353.465,,,0.150329301174,,,20140929T211127Z,,,2317,926,82.4607701636,,
000010049458,C-05848-5-1,XFMR,MAIN,319911031,1991-10-31,,,,,,,,,,,,,,,23,37,102196,32,21,509,11,30,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-10-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,24.2380952381,INITIAL,,0,,,,,,,,,26.945,,0.28734375,0.00036204939528,,,20110112T182617Z,,,117,73,,,
000010049458,C-05848-5-1,XFMR,MAIN,319960117,1996-01-17,,,,,,,,,,,,,,,62,1850,102644,26,36,371,2,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,10.3055555556,SCREENING,,1539,h2!,,,,,,,,68.51,,0.137049107143,0.0180234597249,,,20110112T182617Z,,,135,37,,,
000010049458,C-05848-5-1,XFMR,MAIN,319961120,1996-11-20,,,,,,,,,,,,,,,0,2779,131747,2,11,452,0,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-20,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,41.0909090909,INITIAL,,0,,,,,,,,,1.98,,0.03615625,0.0210934594336,,,20110112T182617Z,,,20,9,,,
000010049458,C-05848-5-1,XFMR,MAIN,319970228,1997-02-28,,,,,,,,,,,,,,,0,1179,98402,4,15,391,3,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,26.0666666667,SCREENING,,100,,,,,,,,,2.745,,0.0486875,0.0119814637914,,,20110112T182617Z,,,27,12,,,
000010049458,C-05848-5-1,XFMR,MAIN,319980106,1998-01-06,,,,,,,,,,,,,,,0,4071,90341,11,34,531,2,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,0,27,,,76,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,15.6176470588,SCREENING,,312,,,833.98154085,,,,0,,6.15,,0.0850178571429,0.0450625961634,,,20110112T182617Z,,,56,22,,,
000010049458,C-05848-5-1,XFMR,MAIN,319990112,1999-01-12,,,,,,,,,,,,,,,4,3724,90706,20,24,505,3,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,56,0,0,,,70,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,14,,,21.0416666667,SCREENING,,371,,,789.089135141,,,,0,,8.365,,0.141754464286,0.0410557184751,,,20110112T182617Z,,,65,37,,,
000010049458,C-05848-5-1,XFMR,MAIN,319991118,1999-11-18,,,,,,,,,,,,,,,4,2809,86648,40,38,438,3,20,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,38,4,4,,,50,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,11.5263157895,SCREENING,,310,ch4!,,837.204686681,,,,0,,10.885,,0.236174107143,0.0324185209122,,,20110112T182617Z,,,105,63,,,
000010049458,C-05848-5-1,XFMR,MAIN,320001127,2000-11-27,,,,,,,,,,,,,,,0,2647,84908,64,55,478,6,3,0,,,,,,,8,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,8.69090909091,SCREENING,-18,375,ch4!,,,,,,,,9.99,,0.26240625,0.0311749187356,,,20110112T182617Z,,,128,73,,7.3000,1630
000010049458,C-05848-5-1,XFMR,MAIN,320031113,2003-11-13,,,,,,,,,,,,,,,9,4204,108509,36,19,738,6,71,0,,,,,,50,11,,0.02,32.6,,,,S/Sd,,2,,0.89,,,,,UNREVIEWED,,,,,,44,14,13,,,97,TRN_IEEE_INC_69_288KV,2,T1,90,2004-02-11,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2004-11-12,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,14,,,38.8421052632,SCREENING,-13,1081,c2h6*^!,,819.013521004,,,0.613496932515,12,,12.51,,0.449120535714,0.0387433300464,,,20110112T182617Z,,,141,113,,7.3000,1630
000010049458,C-05848-5-1,XFMR,MAIN,320041115,2004-11-15,,,,,30,,,,,,,,,,7,2966,95705,27,14,716,7,84,0,,,,,,54,34,41,0.04,33.9,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,33,3,0,,,44,TRN_IEEE_INC_69_288KV,2,T2,90,2005-02-13,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2005-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,51.1428571429,SCREENING,9,368,c2h6*,5.13360352169,854.710302892,0.0331304012159,,1.17994100295,2,water* relsaturation*,9.625,,0.4768125,0.0309910662975,,,20110112T182617Z,,,139,118,107.168119188,7.3000,1630
000010049458,C-05848-5-1,XFMR,MAIN,320050512,2005-05-12,,,,,31,,,,,,,,,,4,3539,99979,20,13,665,7,83,0,,,,,,33,33,38,0.02,30.3,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,0,23,2,0,,,27,TRN_IEEE_INC_69_288KV,2,T2,90,2005-08-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2006-05-12,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,51.1538461538,SCREENING,9,178,c2h6*,5.3406992838,899.506332566,0.0243861980408,,0.660066006601,1,water* relsaturation*,6.445,,0.448357142857,0.035397433461,,,20110112T182617Z,,,127,110,111.697928434,7.3000,1630
000010049458,C-05848-5-1,XFMR,MAIN,320051025,2005-10-25,,,,,20,,,,,,,,,,5,4612,91038,15,8,574,5,53,0,,,,,,51,22,40,0.03,34.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,46,13,4,,,81,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,No anomalies.,1,,365,2006-10-25,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,71.75,SCREENING,0,166,,5.000349119,813.497762377,0.021130623776,,0.867052023121,10,relsaturation*,6.515,,0.296495535714,0.0506601638876,,,20110112T182617Z,,,86,73,108.046156388,7.3000,1630
000010049458,C-05848-5-1,XFMR,MAIN,320060829,2006-08-29,,,,,30,,,,,,,,,,5,5879,136806,10,19,640,5,67,0,,,,,,46,12,14,0.02,35.5,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,0,23,2,0,,,26,TRN_IEEE_INC_69_288KV,2,T2,90,2006-11-27,High level (*). No recent significant increases. Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2007-08-29,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,33.6842105263,SCREENING,-11,308,c2h6*,5.89833573258,899.506332566,0.0198178319002,,0.56338028169,0,,8.495,,0.337589285714,0.0429732614067,,,20110112T182617Z,,,106,82,154.12678708,7.3000,1630
000010049458,C-05848-5-1,XFMR,MAIN,320070906,2007-09-06,,,,,30,,,,,,,,,,4,2265,103654,9,10,907,8,114,0,,,,,,34,22,26,0.04,34.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,34,0,0,,,34,TRN_IEEE_INC_69_288KV,2,T2,90,2007-12-05,"Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,90.7,SCREENING,0,373,c2h6*,4.83236920844,851.006023702,0.0203555401453,,1.14613180516,0,,5.92,,,0.0218515445617,,,20110112T182617Z,,,145,131,115.493566635,7.3000,1630
000010049458,C-05848-5-1,XFMR,MAIN,320080909,2008-09-09,,,,,30,,,,,,,,,,0,2396,94096,5,18,808,6,80,0,,,,,,28,57,68,0.04,31.7,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,43,8,0,,,51,TRN_IEEE_INC_69_288KV,2,T3,90,2008-12-08,High level (*). No recent significant increases. Thermal fault (above 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,44.8888888889,SCREENING,21,369,c2h6*,7.18122323253,821.866155549,0.0187922359653,,1.261829653,0,water* relsaturation*,3.33,,,0.025463356572,,,20110112T182617Z,,,109,91,105.046490096,7.3000,1630
000010049458,C-05848-5-1,XFMR,MAIN,320100902,2010-09-02,,,,,30,,,,,,,,,,0,2549,70910,5,10,845,6,92,0,,,,,,42,15,18,0.03,29.8,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,35,0,0,,,35,TRN_IEEE_INC_69_288KV,2,T3,90,2010-12-01,High level (*). No recent significant increases. Thermal fault (above 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,84.5,SCREENING,-7,723,c2h6*,5.73656101319,847.409130186,0.017402733601,,1.0067114094,0,,1.89,,,0.0359469750388,,,20110112T182617Z,,,113,103,79.6343174587,7.3000,1630
000010049458,C-05848-5-1,XFMR,MAIN,000000320110814,2011-08-14,,,,,20,,,,,,,,,,1,1862,79788,4,6,721,6,91,0,,,,,57,,16,29,0.022,33.3,,,,Clear,,2,,0.886,,,,,REVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69_288KV,2,T3,90,2011-11-12,High level (*). No recent significant increases. Thermal fault (above 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,120.166666667,SCREENING,-6,346,c2h6*,4.9372619711,991.030661383,0.0127396468806,,0.660660660661,0,,2.17,,,0.023336842633,,,20111021T005314Z,,,108,101,93.3685705604,7.3000,1630
000010049458,C-05848-5-1,XFMR,MAIN,000000320120706,2012-07-06,,,,,35,,UPSI,,,,,,,,2,3298,77274,5,4,643,6,144,0,,,,,27,,16,16,0.026,31.4,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69_288KV,3,T3,30,2012-08-05,One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). High level (*). Thermal fault (above 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing. Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,160.75,SCREENING,-6,327,c2h6*!,3.98597130481,879.610353097,0.0181699083512,d1816_2*,0.828025477707,,,2.81,,,0.0426792970469,,,20120920T131545Z,"The ethane is probably coming from a localized overheating in the transformer. Need to look at the operation and maintenance history, and see if there is something that happened or was done in the time period before the ethane started increasing for clues, and perform an intnal inspection. D.D. 4-9-2013 ",1,161,155,85.1778360048,7.3000,1630
000010049458,C-05848-5-1,XFMR,MAIN,3,2013-07-24,2013-07-24,2013-08-26,,3,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,3398,83814,3,5,585,5,91,0,,,8.8,,22,,16,21,0.024,31.9,,,,CLEAR,,2,,0.889,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69_288KV,2,T3,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,117,SCREENING,-6,383,c2h6*,4.75170782309,875.097705331,0.00958049813878,d1816_2*,0.752351097179,,,0.975,,,0.0405421528623,,,20130910T145438Z,,,104,99,95.1791049483,7.3000,1630
000010049458,C-05848-5-1,XFMR,MAIN,3,2014-08-08,2014-08-08,2014-09-18,,3,35,,UPSI,,,ROUTINE,,,,BOTTOM,2,3411,98502,19,21,568,6,104,0,,,10.3,,20,,16,16,0.026,30.3,,,,CLEAR,16,2,,0.882,,,,,REVIEWED,,,,,,44,0,0,0,0,44,TRN_IEEE_INC_69_288KV,2,T2,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,27.0476190476,SCREENING,-6,380,c2h6*,6.12866860478,,0.0283468084391,d1816_2*,0.858085808581,,,5.87,,,0.0346287385028,,,20140929T184607Z,,,152,129,108.084705038,,
000010049458,C-05848-5-1,XFMR,MAIN,0000003,2015-07-30,2015-08-03,2015-09-01,,0000003,40,,UPSI,,,ROUTINE,,,,BOTTOM,2,2452,90633,9,13,642,5,85,0,,,9.4,,34,,17,14,0.036,35.7,,,,CLEAR,17,2,,0.887,,,,,REVIEWED,,,,,,39,14,0,0,0,53,TRN_IEEE_INC_69_288KV,2,T2,90,2015-10-28,One or more combustible gases have a positive long-term average rate. (CH4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,49.3846153846,SCREENING,-5,356,c2h6*,5.56558889052,833.98154085,0.0214587400921,d1816_2*,1.00840336134,,,4.415,,0.409254464286,0.0270541634945,,,20150916T141826Z,,,114,99,96.9947398819,,
0000183,6538576,XFMR,MAIN,18319990608,1999-06-08,,,,,18,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,52,7,18,,,77,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,,,,,,,798.284758961,,,,0,,,,,,,,20110112T182617Z,,,,,,,
0000183,6538576,XFMR,MAIN,000076520120316,2012-03-16,2012-03-16,,,,16,,UPSI,,,,,,,,1392,692,55272,19,378,14317,42,8,0,,,7.2,,28,48,39,85,0.078,40.6,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,1109,0,0,0,8,1117,TRN_IEEE_INC_69KV,2,T3,90,2012-06-14,(Initial sample). Abnormal or high gas levels. Thermal fault (above 700 C). Possible degradation of cellulose. Sample again to check for active gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Very high total furan. Paper insulation may be severely deteriorated. Watch for any signs that total furan may be increasing.,,,,,37.8756613757,INITIAL,12,0,h2* co* co2/co*,4.28331982658,418.590986815,4.64557530909,d1816_2*,1.92118226601,,water* relsaturation*,1460.67,,,0.0125199015777,,,20120502T153559Z,,,1839,69,70.1027257109,7.3000,1630
000010049464,D-577699,LTC,MAIN,079-8TC20060808,2006-08-08,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049464,D-577699,LTC,MAIN,079-8TC20100902,2010-09-02,,,,,46,,,,,,,,,,1006,17749,64429,673,92,2419,2552,26,9482,,,,0,0,23,33,21,0.026,32.5,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,43,0,0,,,43,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.269141531323,0.038632986627,,INITIAL,9,0,,3.34016275854,821.866155549,3.95886436999,d877* color*,0.8,0,,1819.4,,,0.275481537817,,,20110101T000000Z,,,13831,3251,80.28275682,7.3000,1630
000010049464,D-577699,LTC,MAIN,079-8TC20120201,2012-02-01,,,,,,,,,,,,,,,879,20283,61738,654,141,761,2446,172,13220,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.18502269289,0.262996941896,,SCREENING,2,517,c2h2*,,,,,,,,1998.67,,,0.32853348019,,,20120316T150124Z,,,17512,3272,,7.3000,1630
000010049464,D-577699,LTC,MAIN,079-8TC20130220,2013-02-20,,,,,,44538,UPSI,,,,,,,,804,14611,50620,661,144,692,2864,203,13709,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.208913852214,0.307110438729,,SCREENING,,385,c2h2*,,,,,,,,1969.6,,,0.288640853418,,,20130401T141022Z,Performed tapchanger maintenance 3-25-2013. Found moderately coked contacts. Don Dorris 4-10-2013.,,18385,3728,,,
000010049464,D-577699,LTC,MAIN,79-8TC,2013-07-24,2013-07-24,2013-08-26,,79-8TC,44,,UPSI,,,ROUTINE,,,,BOTTOM,1169,23916,64902,517,56,760,1139,54,7373,,,10,,29,,49,34,0.028,38.3,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,21,0,0,0,0,21,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.154482571545,0.104448742747,,SCREENING,17,154,,3.4799312926,910.794487219,3.60072381092,,0.731070496084,,,1786.005,,,0.368494037164,,,20130911T124103Z,,,10308,1710,84.6719301392,7.3000,1630
000010049464,D-577699,LTC,MAIN,079-8TC,2013-11-14,2013-11-15,,,079-8TC,22,55976,UPSI,,,ROUTINE,,,,BOTTOM,967,20900,58881,635,57,753,2005,85,12171,,,9.6,,51,,27,45,0.028,42.1,,,,CLEAR,27,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-02-12,Abnormal or high gas levels (*).,1,,365,2014-11-14,No oil quality problems were detected.,,,,,,,,,,0.164735847506,0.133858267717,,SCREENING,5,113,c2h2*,3.36658945173,,3.97986212993,,0.665083135392,,,1981.015,,,0.354953210713,,,20131231T193656Z,,,15920,2725,83.485616513,7.3000,1630
000010049464,D-577699,LTC,MAIN,79-8TC,2014-02-06,2014-02-06,2014-02-13,,79-8TC,9,59158,UPSI,,,ROUTINE,,,,BOTTOM,1013,23719,56345,630,115,419,2421,39,16323,,,10.1,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-07,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.148318323838,0.0619047619048,,SCREENING,,84,c2h2*,3.38802209584,,4.42618997335,,,,,2375.855,,216.39796875,0.420960156181,,,20140219T145810Z,,,20541,3090,87.8678914972,,
000010049464,D-577699,LTC,MAIN,79-9TC,2014-02-06,2014-02-06,2014-02-13,,79-9TC,10,96819,UPSI,,,ROUTINE,,,,BOTTOM,1423,21290,52405,1020,127,460,4617,12,26479,,,10.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-07,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.174364590808,0.0117647058824,,SCREENING,,84,c2h2*,3.31092597878,,6.97545356345,,,,,3633.435,,354.022830357,0.406258944757,,,20140219T150036Z,,,33678,5649,83.025448647,,
000010049464,D-577699,LTC,MAIN,79-12TC,2014-02-06,2014-02-06,2014-02-13,,79-12TC,5,170738,UPSI,,,ROUTINE,,,,BOTTOM,137,23687,58947,104,359,793,273,16,491,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,0.55600814664,0.153846153846,,INITIAL,,0,,5.4814332295,,0.787266146386,,,,,244.995,,,0.401835547186,,,20140219T150205Z,,,1380,393,89.7516422379,,
000010049464,D-577699,LTC,MAIN,79-8TC,2014-08-08,2014-08-08,2014-09-18,,79-8TC,43,,UPSI,,,ROUTINE,,,,BOTTOM,1030,24497,65281,594,57,658,2326,100,11875,,,10.6,,20,,52,37,0.02,36.2,,,,CLEAR,52,1.5,,0.88,,,,,REVIEWED,,,,,,42,0,0,0,0,42,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,0.195873684211,0.16835016835,,SCREENING,19,183,,3.25726073119,,3.96418607186,,0.552486187845,,,2025.15,,,0.37525466828,,,20140930T133547Z,,,15982,3020,86.0413545138,,
000010049464,D-577699,LTC,MAIN,79-8TC,2015-02-20,2015-02-23,2015-02-27,,79-8TC,,76071,UPSI,,,ROUTINE,,,,BOTTOM,870,17343,44393,644,152,574,2765,145,14339,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2015-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.192830741335,0.225155279503,,SCREENING,,196,c2h2*,,,,,,,,2085.955,,,0.390669700178,,,20150303T175107Z,,,18915,3554,,,
000010049464,D-577699,LTC,MAIN,079-8TC,2015-07-30,2015-08-03,2015-09-01,,079-8TC,,83800,UPSI,,,ROUTINE,,,,BOTTOM,1340,23487,58410,692,57,747,2810,200,13728,,,10.1,,30,,47,52,0.032,28.7,,,,PARTICLES,47,2,,0.885,,,,,REVIEWED,,,,,,31,12,0,0,0,43,LTC_NONDIVERTER_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.204691142191,0.28901734104,,SCREENING,16,160,c2h2*,,862.468087476,,color*,1.1149825784,,,2490.65,,,0.402105803801,,,20150916T193759Z,,,18827,3702,,,
000010049464,D-577699,LTC,MAIN,079-8TC,2016-03-01,2016-03-01,2016-03-08,,079-8TC,,95237,UPSI,,,ROUTINE,,,,BOTTOM,845,19652,42873,588,95,543,2797,58,14294,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.195676507626,0.0986394557823,,SCREENING,,215,c2h2*,,,,,,,,2047.575,,192.87046875,0.458377067152,,,20160311T211134Z,,,18677,3443,,,
000010049464,D-577699,XFMR,MAIN,00079-819960118,1996-01-18,,,,,,,,,,,,,,,37,523,39041,58,144,194,0,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.34722222222,INITIAL,,0,,,,,,,,,62.92,,0.222058035714,0.0133961732538,,,20110112T182617Z,,,244,63,,,
000010049464,D-577699,XFMR,MAIN,00079-819970226,1997-02-26,,,,,,,,,,,,,,,39,2205,49141,129,238,696,3,48,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-05-27,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,2.9243697479,SCREENING,,405,ch4*! c2h6!,,,,,,,,81.885,,0.661767857143,0.0448708817484,,,20110112T182617Z,,,457,180,,,
000010049464,D-577699,XFMR,MAIN,00079-819980105,1998-01-05,,,,,,,,,,,,,,,67,2975,55974,125,231,586,2,39,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,25,0,9,,,34,TRN_IEEE_INC_69KV,2,PD,90,1998-04-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). High level (*). Partial discharge or thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.5367965368,SCREENING,,313,h2! ch4*,,889.159997522,,,,0,,108.61,,0.605678571429,0.0531496766356,,,20110112T182617Z,,,464,166,,,
000010049464,D-577699,XFMR,MAIN,00079-819990112,1999-01-12,,,,,,,,,,,,,,,38,2923,50971,142,244,636,3,44,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,41,0,0,,,41,TRN_IEEE_INC_69KV,2,T1,90,1999-04-12,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,2.60655737705,SCREENING,,372,ch4*,,827.776040937,,,,0,,81.965,,0.690165178571,0.05734633419,,,20110112T182617Z,,,471,189,,,
000010049464,D-577699,XFMR,MAIN,00079-819991118,1999-11-18,,,,,,,,,,,,,,,10,3335,53259,120,219,519,2,36,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,4,5,,,54,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,2.3698630137,SCREENING,,310,,,870.743429172,,,,12,,49.45,,0.5758125,0.0626185245686,,,20110112T182617Z,,,387,158,,,
000010049464,D-577699,XFMR,MAIN,00079-820010117,2001-01-17,,,,,,,,,,,,,,,11,2054,65530,139,228,833,5,81,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,3,0,,,28,TRN_IEEE_INC_69KV,2,T1,90,2001-04-17,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.65350877193,SCREENING,-7,426,ch4* c2h6*!,,937.014593892,,,,8,,52.115,,0.843495535714,0.031344422402,,,20110112T182617Z,,,464,225,,7.3000,1630
000010049464,D-577699,XFMR,MAIN,00079-820031111,2003-11-11,,,,,,,,,,,,,,,33,2646,54600,169,259,989,4,102,0,,,,,,45,22,,0.02,32.7,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,25,2,0,,,27,TRN_IEEE_INC_69KV,2,T1,90,2004-02-09,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2004-11-10,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.81853281853,SCREENING,0,1028,h2! ch4* c2h6*,,889.159997522,,,0.611620795107,0,,79.68,,1.03056696429,0.0484615384615,,,20110112T182617Z,,,567,275,,7.3000,1630
000010049464,D-577699,XFMR,MAIN,00079-820041104,2004-11-04,,,,,40,,,,,,,,,,10,5508,57366,158,227,962,4,104,0,,,,,,38,15,12,0.03,35.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,18,2,0,,,21,TRN_IEEE_INC_69KV,2,T1,90,2005-02-02,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.23788546256,SCREENING,-7,359,ch4* c2h6*,8.55296954331,929.922141399,0.378629554779,,0.8356545961,1,,50.92,,1.00075892857,0.0960150611861,,,20110112T182617Z,,,503,266,64.0528759529,7.3000,1630
000010049464,D-577699,XFMR,MAIN,00079-820051028,2005-10-28,,,,,30,,,,,,,,,,39,5316,131578,222,368,1571,12,162,0,,,,,,49,27,32,0.03,31.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,21,2,0,,,23,TRN_IEEE_INC_69KV,2,T1,90,2006-01-26,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2006-10-28,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,4.26902173913,SCREENING,5,358,h2! ch4*! c2h6*! co*!,7.83161060535,910.794487219,0.291716675457,,0.943396226415,0,relsaturation*,105.42,,1.50203571429,0.0404018908936,,,20110112T182617Z,,,803,396,148.529274315,7.3000,1630
000010049464,D-577699,XFMR,MAIN,00079-820051229,2005-12-29,,,,,30,,,,,,,,,,13,5675,90534,215,314,1397,7,170,0,,,,,,40,15,18,0.03,37.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2006-03-29,(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,1,,365,2006-12-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,4.44904458599,SURVEILLANCE,-7,62,ch4* c2h6*,8.63120749331,,0.327926879347,,0.806451612903,,,69.625,,1.48791071429,0.0626836326684,,,20110112T182617Z,,,719,392,103.490972385,7.3000,1630
000010049464,D-577699,XFMR,MAIN,00079-820060613,2006-06-13,,,,,68,,,,,,,,,,14,3796,74386,155,248,888,5,91,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2006-09-11,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,3.58064516129,SCREENING,,166,ch4* c2h6*,8.33410615292,,0.349300623155,,,,,58.715,,0.940736607143,0.0510311080042,,,20110112T182617Z,,,513,251,73.5853917222,,
000010049464,D-577699,XFMR,MAIN,00079-820060808,2006-08-08,,,,,48,,,,,,,,,,12,6575,98567,175,267,1387,7,145,0,,,,,,48,32,19,0.03,35.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,5,7,0,0,,,8,TRN_IEEE_INC_69KV,2,T1,90,2006-11-06,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2007-08-08,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.19475655431,SURVEILLANCE,8,56,ch4* c2h6*!,8.4419244711,1047.11484571,0.268385583517,,0.842696629213,1,,60.165,,1.24480803571,0.0667058954823,,,20110112T182617Z,,,606,327,104.93097902,7.3000,1630
000010049464,D-577699,XFMR,MAIN,00079-820061017,2006-10-17,,,,,29,,,,,,,,,,8,2877,49301,166,252,935,5,95,0,,,,,,,7,9,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2007-01-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,3.71031746032,SCREENING,-21,70,ch4* c2h6*,8.9773202319,,0.467808161167,,,,,53.435,,0.995589285714,0.0583558142837,,,20110112T182617Z,,,526,266,56.5777358434,7.3000,1630
000010049464,D-577699,XFMR,MAIN,00079-820070906,2007-09-06,,,,,46,,,,,,,,,,10,4336,57517,207,275,1484,8,176,0,,,,,,51,17,11,0.02,37.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,18,2,0,,,20,TRN_IEEE_INC_69KV,2,T1,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.39636363636,SCREENING,-5,324,ch4* c2h6*^!,8.38212252386,929.922141399,0.475165572978,,0.533333333333,0,,59.62,,1.48985267857,0.0753864074969,,,20110112T182617Z,,,676,391,62.1854993432,7.3000,1630
000010049464,D-577699,XFMR,MAIN,00079-820080909,2008-09-09,,,,,37,,,,,,,,,,9,2534,49353,188,263,1215,7,147,0,,,,,,55,29,26,0.02,31.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,19,2,0,,,32,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.61977186312,SCREENING,6,369,ch4* c2h6*,8.62829370551,923.213256871,0.513795287855,,0.636942675159,11,,56.445,,1.29825,0.0513443964906,,,20110112T182617Z,,,614,342,54.5551997875,7.3000,1630
000010049464,D-577699,XFMR,MAIN,00079-820090909,2009-09-09,,,,,35,,,,,,,,,,7,3102,49861,188,257,1300,6,167,0,,,,,,42,28,27,0.02,37.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,21,2,0,,,39,TRN_IEEE_INC_69KV,2,T1,90,2009-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,5.05836575875,SCREENING,5,365,ch4* c2h6*,8.68326379791,910.794487219,0.489324214987,,0.527704485488,15,,53.35,,1.37708482143,0.0622129520066,,,20110112T182617Z,,,625,361,55.901637368,7.3000,1630
000010049464,D-577699,XFMR,MAIN,00079-820100902,2010-09-02,,,,,46,,,,,,,,,,10,2289,44485,215,255,1900,11,346,0,,,,,,27,30,19,0.03,36.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,22,0,0,,,35,TRN_IEEE_INC_69KV,4,T1,7,2010-09-09,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.45098039216,SCREENING,7,358,ch4* c2h6*^^^!,7.74694951768,905.022091194,0.613280666508,,0.819672131148,13,,56.065,,2.24114285714,0.0514555468135,,,20110112T182617Z,,,837,572,47.6091297267,7.3000,1630
000010049464,D-577699,XFMR,MAIN,,2010-12-03,2010-12-03,,,,30,,UPSI,,,,,,,,10,1006,40727,220,258,1888,12,339,0,,,4.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2011-03-03,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,,,,,,,,,,,,,,,,,7.31782945736,SCREENING,,92,ch4* c2h6*,8.00606240474,,0.649446827477,,,,,56.62,,,0.024701058266,,,20110112T182617Z,,,839,571,45.8875640256,,
000010049464,D-577699,XFMR,MAIN,00079-820110814,2011-08-14,,,,,46,,,,,,,,,,9,4715,51294,212,264,1915,11,327,0,,,,,32,,19,12,0.026,35.5,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,24,0,0,,,24,TRN_IEEE_INC_69KV,2,T1,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.25378787879,SCREENING,-2,254,ch4* c2h6*,7.91492865033,894.225359511,0.526869545295,d1816_2*,0.732394366197,0,,56.685,,,0.0919210823878,,,20111021T005314Z,,,823,550,56.0621589489,7.3000,1630
000010049464,D-577699,XFMR,MAIN,00079-820120706,2012-07-06,,,,,50,,UPSI,,,,,,,,13,2510,49677,235,234,1757,22,571,0,,,,,33,,35,19,0.022,33.4,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,33,0,0,0,0,33,TRN_IEEE_INC_69KV,4,T1,7,2012-07-13,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,7.50854700855,SCREENING,10,327,ch4* c2h6*^^^!,6.87156215898,854.710302892,0.574109265015,d1816_2*,0.658682634731,,water*,55.45,,,0.0505264005475,,,20120920T131545Z,,1,1075,828,52.3119296374,7.3000,1630
000010049464,D-577699,XFMR,MAIN,00079-820130308,2013-03-08,,,,,29,,UPSI,,,,,,,,11,996,37308,226,219,1598,22,379,0,,,,,55,,7,9,0.022,36.4,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2013-06-06,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2014-03-08,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,7.29680365297,SCREENING,-21,245,ch4* c2h6*,7.51886510454,,0.645428859357,,0.604395604396,,,50.75,,,0.0266966870376,,,20130401T132901Z,,1,857,627,42.2572774589,7.3000,1630
000010049464,D-577699,XFMR,MAIN,79-8,2013-07-24,2013-07-24,2013-08-26,,79-8,36,,UPSI,,,ROUTINE,,,,BOTTOM,10,2481,45693,218,238,1971,21,378,0,,,5.1,,29,,27,25,0.022,33.9,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,29,0,0,0,0,29,TRN_IEEE_INC_69KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.28151260504,SCREENING,5,138,ch4* c2h6*,7.64890013895,870.743429172,0.555536465345,d1816_2*,0.648967551622,,,53.155,,,0.0542971571138,,,20130911T123858Z,,,865,617,50.9107631017,7.3000,1630
000010049464,D-577699,XFMR,MAIN,79-8,2014-08-08,2014-08-08,2014-09-18,,79-8,37,,UPSI,,,ROUTINE,,,,BOTTOM,10,2337,48438,244,257,1858,26,409,0,,,5.4,,22,,22,20,0.018,39.1,,,,CLEAR,22,1,,0.88,,,,,REVIEWED,,,,,,33,0,0,0,0,33,TRN_IEEE_INC_69KV,2,T1,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,7.22957198444,SCREENING,0,380,ch4* c2h6* co!,7.62820401428,,0.572103063731,d1816_2*,0.460358056266,,,56.65,,,0.0482472438994,,,20140930T132030Z,,,946,679,53.5542605893,,
000010049464,D-577699,XFMR,MAIN,00079-8,2015-07-30,2015-08-03,2015-09-01,,00079-8,50,,UPSI,,,ROUTINE,,,,BOTTOM,9,2853,45023,227,261,1908,25,387,0,,,5.1,,34,,21,12,0.026,27.2,,,,CLEAR,21,1,,0.881,,,,,REVIEWED,,,,,,39,14,4,0,0,57,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,7.31034482759,SCREENING,-0,356,ch4* c2h6*,7.58190002056,833.98154085,0.630815383804,d1816_2*,0.955882352941,,,56.355,,2.51896875,0.0633676121094,,,20150916T192517Z,,,909,639,47.8215337983,,
000010049464,D-577699,OLTC REACTOR,MAIN,079-8TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,12,2275,50710,230,232,1730,21,567,0,,,,,36,,23,,0.02,33.3,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,92,0,0,0,0,92,TRN_IEEE_INC_69KV,2,T1,90,2012-10-04,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,1,,365,2013-07-06,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,7.45689655172,INITIAL,1,0,ch4* c2h6*,,727.489192187,,,0.600600600601,,,54.075,,,0.0448629461645,,,20120920T131545Z,,1,1062,818,,7.3000,1630
000010049465,D-577698,LTC,MAIN,079-9TC20060808,2006-08-08,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049465,D-577698,LTC,MAIN,079-9TC20100902,2010-09-02,,,,,38,,,,,,,,,,983,17865,66640,684,121,2622,2582,19,9871,,,,0,0,34,28,24,0.056,30.2,,,,S/Cb,,2.5,,0.88,,,,,REVIEWED,,,,,,60,0,0,,,70,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,10,0.261574308581,0.0277777777778,,INITIAL,5,0,,3.38328923634,780.528214176,3.77212761584,color*,1.85430463576,0,,1833.19,,,0.268082232893,,,20110101T000000Z,,,14260,3285,84.9666446895,7.3000,1630
000010049465,D-577698,LTC,MAIN,079-9TC20120201,2012-02-01,,,,,,,,,,,,,,,855,19566,60459,830,280,854,2915,195,16257,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.179307375284,0.234939759036,,SCREENING,-1,517,c2h2*,,,,,,,,2249.685,,,0.323624274302,,,20120316T150124Z,,,21332,3940,,7.3000,1630
000010049465,D-577698,LTC,MAIN,079-9TC20130220,2013-02-20,,,,,,81147,UPSI,,,,,,,,1105,16947,49812,946,196,709,3707,248,18342,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.20210445971,0.262156448203,,SCREENING,,385,c2h2*,,,,,,,,2663.245,,,0.340219224283,,,20130401T141022Z,,,24544,4901,,,
000010049465,D-577698,LTC,MAIN,79-9TC,2013-07-24,2013-07-24,2013-08-26,,79-9TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,871,22067,60893,825,170,1435,3505,244,13999,,,10.4,,26,,41,43,0.028,28.9,,,,PARTICLES,,3,,0.87,,,,,REVIEWED,,,,,,101,28,0,0,0,129,LTC_NONDIVERTER_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.250375026788,0.295757575758,,SCREENING,13,154,c2h2*,3.27257271148,715.908178919,4.27869285197,color*,0.968858131488,,,2074.095,,,0.362389765655,,,20130911T124657Z,,,19614,4574,83.0874902313,7.3000,1630
000010049465,D-577698,LTC,MAIN,079-9TC,2013-11-14,2013-11-15,,,079-9TC,32,92813,UPSI,,,ROUTINE,,,,BOTTOM,1250,17573,53248,901,75,1062,4010,237,18322,,,9.7,,39,,20,22,0.03,28.4,,,,PARTICLES,20,1.5,,0.875,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-02-12,Abnormal or high gas levels (*).,1,,365,2014-11-14,No oil quality problems were detected.,,,,,,,,,,0.218862569588,0.263041065483,,SCREENING,-1,113,c2h2*,3.2376895978,,6.32712221904,,1.05633802817,,,2789.41,,,0.330021784856,,,20131231T193846Z,,,24795,5148,73.4019740226,7.3000,1630
000010049465,D-577698,LTC,MAIN,79-9TC,2014-02-06,2014-02-07,2014-02-10,,79-9TC,10,96819,UPSI,,,ROUTINE,,,,BOTTOM,1423,21290,52405,1020,127,460,4617,12,26479,,,10.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-07,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.174364590808,0.0117647058824,,SCREENING,,84,c2h2*,3.31092597878,,6.97545356345,,,,,3633.435,,,0.406258944757,,,20140227T154422Z,,,33678,5649,83.025448647,,
000010049465,D-577698,LTC,MAIN,79-9TC,2014-08-08,2014-08-08,2014-09-18,,79-9TC,46,23734,UPSI,,,ROUTINE,,,,BOTTOM,1361,22114,60366,920,122,873,3982,191,1740,,,4.4,,20,,45,29,0.052,31.9,,,,CLEAR,45,3,,0.87,,,,,REVIEWED,,,,,,107,0,0,0,0,107,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,2.28850574713,0.207608695652,,SCREENING,16,183,,3.82376673424,,3.99629944815,color*,1.63009404389,,,1581.89,,,0.366332041215,,,20140930T133730Z,,,8316,5093,78.4932929427,,
000010049465,D-577698,LTC,MAIN,79-9TC,2015-02-20,2015-02-23,2015-02-27,,79-9TC,,14635,UPSI,,,ROUTINE,,,,BOTTOM,1245,17261,45134,854,167,756,2394,84,15213,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2015-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.157365411162,0.0983606557377,,SCREENING,,196,c2h2*,,,,,,,,2528.01,,,0.382438959543,,,20150303T175239Z,,,19957,3332,,,
