equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049465,D-577698,LTC,MAIN,079-9TC,2015-07-30,2015-08-03,2015-09-01,,079-9TC,,22532,UPSI,,,ROUTINE,,,,BOTTOM,1517,20213,52205,842,73,844,3051,174,16675,,,9.6,,28,,50,56,0.028,35.6,,,,PARTICLES,50,1.5,,0.878,,,,,REVIEWED,,,,,,67,0,0,0,0,67,LTC_NONDIVERTER_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.182968515742,0.206650831354,,SCREENING,18,160,c2h2*,,766.835770657,,,0.786516853933,,,2909.905,,,0.387185135523,,,20150916T193932Z,,,22332,4067,,,
000010049465,D-577698,LTC,MAIN,079-9TC,2016-03-01,2016-03-01,2016-03-08,,079-9TC,,34143,UPSI,,,ROUTINE,,,,BOTTOM,979,19564,43566,712,132,574,3200,39,17227,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.185754919603,0.0547752808989,,SCREENING,,215,c2h2*,,,,,,,,2428.92,,231.5340625,0.449065785245,,,20160311T211319Z,,,22289,3951,,,
000010049465,D-577698,XFMR,MAIN,00079-919960118,1996-01-18,,,,,,,,,,,,,,,20,692,38811,26,177,271,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.53107344633,INITIAL,,0,,,,,,,,,51.86,,0.0985357142857,0.0178299966504,,,20110112T182617Z,,,225,28,,,
000010049465,D-577698,XFMR,MAIN,00079-919970226,1997-02-26,,,,,,,,,,,,,,,41,3876,118598,103,375,1926,18,63,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,5.136,SCREENING,,405,h2! ch4! c2h6! c2h4! co*!,,,,,,,,108.77,,0.703901785714,0.0326818327459,,,20110112T182617Z,,,600,184,,,
000010049465,D-577698,XFMR,MAIN,00079-919980105,1998-01-05,,,,,,,,,,,,,,,21,2713,65817,75,256,1076,9,32,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,8,10,,,55,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.203125,SCREENING,,313,,,840.513793124,,,,0,,67.215,,0.435553571429,0.0412203534041,,,20110112T182617Z,,,393,116,,,
000010049465,D-577698,XFMR,MAIN,00079-919990112,1999-01-12,,,,,,,,,,,,,,,20,4209,64468,74,309,894,5,22,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,57,6,0,,,63,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,2.8932038835,SCREENING,,372,,,786.892898379,,,,0,,75.695,,0.371754464286,0.0652882050009,,,20110112T182617Z,,,430,101,,,
000010049465,D-577698,XFMR,MAIN,00079-919991118,1999-11-18,,,,,,,,,,,,,,,17,4633,74029,73,343,877,7,20,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,3,4,,,60,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,2.55685131195,SCREENING,,310,,,833.98154085,,,,9,,78.845,,0.369232142857,0.0625835821097,,,20110112T182617Z,,,460,100,,,
000010049465,D-577698,XFMR,MAIN,00079-920010117,2001-01-17,,,,,,,,,,,,,,,21,2251,73380,88,340,1029,6,38,0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,33,3,0,,,54,TRN_IEEE_INC_69KV,1,,365,2002-01-17,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,3.02647058824,SCREENING,0,426,c2h6!,,854.710302892,,,,14,,82.29,,0.49175,0.0306759334969,,,20110112T182617Z,,,493,132,,7.3000,1630
000010049465,D-577698,XFMR,MAIN,00079-920031111,2003-11-11,,,,,,,,,,,,,,,21,3133,60814,86,356,1140,4,41,0,,,,,,37,44,,0.02,32.4,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,35,3,0,,,49,TRN_IEEE_INC_69KV,1,,365,2004-11-10,No anomalies.,1,,365,2004-11-10,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.20224719101,SCREENING,15,1028,co*,,847.409130186,,,0.617283950617,11,water*,85.14,,0.488040178571,0.0515177426251,,,20110112T182617Z,,,508,131,,7.3000,1630
000010049465,D-577698,XFMR,MAIN,00079-920041104,2004-11-04,,,,,40,,,,,,,,,,23,14171,98909,75,292,1227,4,52,0,,,,,,53,20,16,0.03,37.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,27,0,0,,,32,TRN_IEEE_INC_69KV,1,,365,2005-11-04,No anomalies.,1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,4.20205479452,SCREENING,-1,359,o2*,8.81667964119,879.610353097,0.257742523139,,0.793650793651,1,,75.62,,0.495799107143,0.143273109626,,,20110112T182617Z,,,446,131,113.067199573,7.3000,1630
000010049465,D-577698,XFMR,MAIN,00079-920051028,2005-10-28,,,,,30,,,,,,,,,,450,2783,89658,99,286,1252,11,59,0,,,,,,36,21,25,0.03,34.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,45,4,2,,,53,TRN_IEEE_INC_69KV,2,T1,90,2006-01-26,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2006-10-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.37762237762,SCREENING,-0,358,h2*^!,4.68440195397,816.224996064,1.08620653728,,0.864553314121,2,,501.645,,0.640799107143,0.0310401748868,,,20110112T182617Z,,,905,169,101.525794008,7.3000,1630
000010049465,D-577698,XFMR,MAIN,00079-920060808,2006-08-08,,,,,48,,,,,,,,,,16,2513,54473,82,312,1246,4,47,0,,,,,,48,23,14,0.02,39.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,6,21,1,0,,,22,TRN_IEEE_INC_69KV,1,,365,2007-08-08,No anomalies.,1,,365,2007-08-08,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.99358974359,SCREENING,1,284,,9.39789123552,910.794487219,0.506976357741,,0.506329113924,0,,72.22,,0.499209821429,0.0461329465974,,,20110112T182617Z,,,461,133,57.5135140357,7.3000,1630
000010049465,D-577698,XFMR,MAIN,00079-920070906,2007-09-06,,,,,45,,,,,,,,,,15,5001,61476,94,336,1943,6,67,0,,,,,,43,14,9,0.03,33.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,33,1,0,,,35,TRN_IEEE_INC_69KV,2,T1,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.78273809524,SCREENING,-8,394,c2h6*!,9.45042015945,854.710302892,0.469906065558,,0.890207715134,1,,75.57,,0.633611607143,0.0813488190513,,,20110112T182617Z,,,518,167,66.9689444183,7.3000,1630
000010049465,D-577698,XFMR,MAIN,00079-920080909,2008-09-09,,,,,37,,,,,,,,,,13,6149,71940,106,364,1858,8,94,0,,,,,,36,20,18,0.03,31.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,34,2,0,,,36,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.1043956044,SCREENING,-1,369,c2h6*! co*,9.59813623131,851.006023702,0.423834021825,,0.96463022508,0,,78.64,,0.797232142857,0.0854740061162,,,20110112T182617Z,,,585,208,80.9423291435,7.3000,1630
000010049465,D-577698,XFMR,MAIN,00079-920090909,2009-09-09,,,,,42,,,,,,,,,,14,1902,51233,102,365,1677,5,78,0,,,,,,43,19,14,0.02,37.8,,,,S/Pt,,1,,0.88,,,,,UNREVIEWED,,,,,,29,2,0,,,40,TRN_IEEE_INC_69KV,2,T1,90,2009-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.59452054795,SCREENING,-2,365,c2h6* co*,9.60328591324,870.743429172,0.616361990136,,0.529100529101,9,,79.775,,0.702629464286,0.0371245095934,,,20110112T182617Z,,,564,185,55.171448059,7.3000,1630
000010049465,D-577698,XFMR,MAIN,00079-920100902,2010-09-02,,,,,40,,,,,,,,,,12,6020,58570,101,303,2060,8,122,0,,,,,,31,24,19,0.02,38.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,23,0,0,,,23,TRN_IEEE_INC_69KV,2,T1,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.79867986799,SCREENING,2,358,c2h6*,9.2401392214,899.506332566,0.443272717787,,0.523560209424,0,,66.66,,,0.102782994707,,,20110112T182617Z,,,546,231,65.7943792752,7.3000,1630
000010049465,D-577698,XFMR,MAIN,00079-920110814,2011-08-14,,,,,48,,,,,,,,,,17,4157,51565,106,334,2432,20,155,0,,,,,0,,0,0,0.02,36.9,,,,FW,,1,,0.88,,,,,REVIEWED,,,,,,34,0,0,,,34,TRN_IEEE_INC_69KV,2,T1,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.28143712575,SCREENING,,346,c2h6* c2h4!,8.86344397035,851.006023702,0.582074854849,d1816_2*,0.542005420054,0,,77.42,,,0.0806166973722,,,20111021T005314Z,,,632,281,55.6949508254,7.3000,1630
000010049465,D-577698,XFMR,MAIN,00079-920120706,2012-07-06,,,,,50,,UPSI,,,,,,,,12,5370,52579,106,276,1946,10,238,0,,,,,35,,31,17,0.022,31,,,,S/Pt,,1,,0.882,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,3,T1,30,2012-08-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2013-07-06,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,7.05072463768,SCREENING,7,327,c2h6*^!,8.51513020142,813.497762377,0.482480917379,,0.709677419355,,,61.83,,,0.102132029898,,,20120920T131545Z,,1,642,354,56.9493774064,7.3000,1630
000010049465,D-577698,XFMR,MAIN,79-9,2013-07-24,2013-07-24,2013-08-26,,79-9,36,,UPSI,,,ROUTINE,,,,BOTTOM,14,3460,47481,104,297,2274,10,161,1,,,5.4,,36,,27,25,0.024,32.8,,,,PARTICLES,,1,,0.88,,,,,REVIEWED,,,,,,57,0,0,0,0,57,TRN_IEEE_INC_69KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,7.65656565657,SCREENING,5,383,c2h6*,8.93082143253,786.892898379,0.553011154661,,0.731707317073,,,67.69,,,0.0728712537647,,,20130911T124303Z,,,587,275,53.458590126,7.3000,1630
000010049465,D-577698,XFMR,MAIN,00079-9,2013-11-14,2013-11-15,,,00079-9,3,,UPSI,,,ROUTINE,,,,BOTTOM,17,2090,46476,115,409,2408,12,186,1,,,5.2,,49,,10,40,0.026,30.1,,,,CLEAR,10,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2014-02-12,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2014-11-14,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,5.88753056235,SCREENING,-14,113,c2h6* co*!,9.4159088805,,0.708872254711,,0.863787375415,,relsaturation*,90.88,,,0.0449694465961,,,20131231T192707Z,,,740,313,61.0676454494,7.3000,1630
000010049465,D-577698,XFMR,MAIN,79-9,2014-08-08,2014-08-08,2014-09-18,,79-9,39,,UPSI,,,ROUTINE,,,,BOTTOM,14,4409,52752,118,327,2154,11,175,0,,,6,,29,,27,23,0.022,36.1,,,,CLEAR,27,1.5,,0.88,,,,,REVIEWED,,,,,,58,0,0,0,0,58,TRN_IEEE_INC_69KV,2,T1,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,6.5871559633,SCREENING,5,267,c2h6*,8.98979655141,,0.545876304717,d1816_2*,0.609418282548,,,73.025,,,0.0835797694874,,,20140930T132419Z,,,645,304,58.9734997719,,
000010049465,D-577698,XFMR,MAIN,00079-9,2015-07-30,2015-08-03,2015-09-01,,00079-9,40,,UPSI,,,ROUTINE,,,,BOTTOM,21,438,48311,127,373,2449,13,189,0,,,5.2,,48,,20,16,0.028,27.2,,,,CLEAR,20,1,,0.88,,,,,REVIEWED,,,,,,43,17,6,0,0,66,TRN_IEEE_INC_69KV,2,T1,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,6.56568364611,SCREENING,-1,356,ch4* c2h6* co*,8.78095246769,821.866155549,0.720190467195,,1.02941176471,,,88.335,,1.28985267857,0.00906625820207,,,20150916T192651Z,,,723,329,51.7686864459,,
000010049465,D-577698,OLTC REACTOR,MAIN,079-9TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,13,4373,52723,114,294,2070,10,248,0,,,,,40,,29,,0.022,33.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,43,0,0,0,0,43,TRN_IEEE_INC_69KV,2,T1,90,2012-10-04,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,1,,365,2013-07-06,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,7.04081632653,INITIAL,6,0,c2h6*,,821.866155549,,,0.652818991098,,,66.07,,,0.0829429281338,,,20120920T131545Z,,1,679,372,,7.3000,1630
000010049466,XC57075-1,LTC,MAIN,059-1TC20060809,2006-08-09,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049466,XC57075-1,LTC,MAIN,059-1TC20090905,2009-09-05,,,,,,,,,,,,,,,147,10625,75801,160,912,3615,241,17,6,,,,0,0,39,32,,0.02,33.1,,,,Clear,,2,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049466,XC57075-1,LTC,MAIN,059-1TC20100902,2010-09-02,,,,,34,,,,,,,,,,145,10095,71466,182,865,3685,294,33,2,,,,0,0,46,42,43,0.034,30.8,,,,S/Pt,,2,,0.885,,,,,REVIEWED,,,,,,21,0,0,,,21,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,14,362,ch4* c2h4*,7.3946081147,910.794487219,1.20489151281,color*,1.1038961039,0,,305.27,,,0.141255981866,,,20110101T000000Z,,,1521,509,84.6808522262,7.3000,1630
000010049466,XC57075-1,LTC,MAIN,059-1TC20110816,2011-08-16,,,,,,,,,,,,,,,13,15852,60201,41,191,2016,113,11,5,,,,,24,,44,,0.04,32.3,,,,S/Sd,,1.5,,0.878,,,,,REVIEWED,,,,,,216,0,0,,,216,LTC_VACUUM_A,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,15,348,,,621.584642528,,,1.23839009288,0,,49.475,,,0.263317885085,,,20111021T005314Z,,,374,165,,7.3000,1630
000010049466,XC57075-1,LTC,MAIN,059-1TC20120201,2012-02-01,,,,,,,,,,,,,,,39,14343,66734,74,392,2813,188,19,20,,,,,,,21,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,-0,169,c2h2*,,,,,,,,113.98,,,0.214927922798,,,20120316T150124Z,,,732,281,,7.3000,1630
000010049466,XC57075-1,LTC,MAIN,059-1TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,64,8680,64103,101,572,3239,245,23,23,,,,,24,,83,,0.05,26,,,,S/Pt,,2,,0.885,,,,,UNREVIEWED,,,,,,172,0,0,0,0,172,LTC_VACUUM_A,2,,90,2012-10-04,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,30,156,ch4* c2h4* c2h2*,,649.849015169,,color*,1.92307692308,,,172.475,,1.87069642857,0.135407079232,,,20120920T131545Z,,1,1028,369,,7.3000,1630
000010049466,XC57075-1,LTC,MAIN,059-1TC20130220,2013-02-20,,,,,,196055,UPSI,,,,,,,,66,12280,61409,113,532,3236,260,29,29,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229,ch4* c2h4* c2h2*,,,,,,,,167.98,,,0.199970688336,,,20130401T141022Z,,,1029,402,,,
000010049466,XC57075-1,LTC,MAIN,59-1TC,2013-07-24,2013-07-24,2013-08-26,,59-1TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,94,11917,72978,120,673,4122,290,31,21,,,9,,21,,49,54,0.076,26.1,,,,CLEAR,,2.5,,0.885,,,,,REVIEWED,,,,,,159,12,0,0,0,171,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,17,154,ch4* c2h4* c2h2*,7.59112188865,659.600821623,0.870232946689,color*,2.91187739464,,,221.17,,,0.163295787772,,,20130910T184823Z,,,1229,441,87.914921555,7.3000,1630
000010049466,XC57075-1,LTC,MAIN,,2013-11-13,,,,,,200940,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214753Z,,,,,,,
000010049466,XC57075-1,LTC,MAIN,59-1TC,2014-08-08,2014-08-08,2014-09-18,,59-1TC,38,205012,UPSI,,,ROUTINE,,,,BOTTOM,129,5905,76884,160,878,4842,344,38,6,,,8.9,,19,,52,45,0.092,29.4,,,,CLEAR,52,2.5,,0.88,,,,,REVIEWED,,,,,,163,0,0,0,0,163,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,19,380,ch4* c2h4* c2h2*,7.58277058005,,1.13980914544,color*,3.12925170068,,,292.68,,,0.0768040164404,,,20140929T201913Z,,,1555,542,86.6783604793,,
000010049466,XC57075-1,LTC,MAIN,59-1TC,2015-02-10,2015-02-13,2015-02-23,,59-1TC,,207697,UPSI,,,ROUTINE,,,,BOTTOM,109,4728,60589,171,707,4671,366,42,13,,,7.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,186,ch4* c2h4* c2h2*,,,,,,,,242.79,,,0.0780339665616,,,20150303T184523Z,,,1408,579,,,
000010049466,XC57075-1,LTC,MAIN,059-1TC,2015-07-30,2015-08-03,2015-09-01,,059-1TC,,211155,UPSI,,,ROUTINE,,,,BOTTOM,142,8730,72912,181,820,4767,377,46,2,,,8.8,,29,,50,50,0.056,25.7,,,,CLEAR,50,2.5,,0.881,,,,,REVIEWED,,,,,,249,0,6,0,0,255,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,18,170,ch4* c2h4*,,603.943043687,,color*,2.17898832685,,,295.415,,,0.119733377222,,,20150916T183151Z,,,1568,604,,,
000010049466,XC57075-1,LTC,MAIN,059-1TC,2016-03-01,2016-03-01,2016-03-08,,059-1TC,,216236,UPSI,,,ROUTINE,,,,BOTTOM,134,2132,42868,174,586,4365,373,49,13,,,5.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215,ch4* c2h4* c2h2*,,,,,,,,246.115,,2.70305803571,0.0497340673696,,,20160311T204055Z,,,1329,596,,,
000010049562,97053693,LTC,MAIN,00555TC20070830,2007-08-30,,,,,,,,,,,,,,,0,39835,83633,2,10,407,3,0,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2008-08-29,No anomalies.,,,,,,,,,,,,,,,,0,,INITIAL,,0,,,,,,,,,1.845,,,0.476307199311,,,20110101T000000Z,,,15,5,,,
000010049562,97053693,LTC,MAIN,00555TC20090905,2009-09-05,,,,,,,,,,,,,,,2,26396,76808,2,23,502,3,0,0,,,,0,0,37,16,,0.02,44,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,,0,,SCREENING,-6,737,,,,,,0.454545454545,,,6.185,,,0.343662118529,,,20110101T000000Z,,,30,5,,7.3000,1630
000010049562,97053693,LTC,MAIN,00555TC20100902,2010-09-02,,,,,27,,,,,,,,,,2,18226,59900,1,19,485,3,0,0,,,,0,0,53,23,31,0.02,40.8,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,,,44,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,1,362,,8.5169706697,1066.24249989,0.0252373059339,,0.490196078431,38,,5.465,,,0.304273789649,,,20110101T000000Z,,,25,4,77.9577517941,7.3000,1630
000010049562,97053693,LTC,MAIN,00555TC20110816,2011-08-16,,,,,,,,,,,,,,,0,23360,68776,0,18,512,3,0,0,,,,,29,,23,,0.02,37.2,,,,Clear,,0.5,,0.87,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,1,348,,,1088.86571305,,,0.537634408602,0,,3.285,,,0.339653367454,,,20111021T005314Z,,,21,3,,7.3000,1630
000010049562,97053693,LTC,MAIN,00555TC20120201,2012-02-01,,,,,,,,,,,,,,,0,22499,61143,1,18,460,2,0,0,,,,,,,6,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-23,169,,,,,,,,,3.27,,,0.367973439314,,,20120316T150124Z,,,21,3,,7.3000,1630
000010049562,97053693,LTC,MAIN,00555TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,2,22414,64603,1,23,438,3,0,0,,,,,44,,33,,0.016,41.8,,,,Clear,,0.5,,0.878,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,156,,,1047.11484571,,,0.382775119617,,,6.185,,,0.346949832051,,,20120920T131545Z,,1,29,4,,7.3000,1630
000010049562,97053693,LTC,MAIN,00555TC20130220,2013-02-20,,,,,,3239,UPSI,,,,,,,,1,25018,58402,1,13,426,3,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229,,,,,,,,,3.385,,,0.428375740557,,,20130401T141022Z,,,18,4,,,
000010049562,97053693,LTC,MAIN,555TC,2013-07-24,2013-07-24,2013-08-26,,555TC,27,,UPSI,,,ROUTINE,,,,BOTTOM,0,27721,65440,1,17,532,2,0,0,,,9.4,,33,,16,22,0.014,37.8,,,,PARTICLES,,0.5,,0.875,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-6,154,,11.8279475924,991.030661383,0.0157366154099,,0.37037037037,,,3.09,,,0.423609413203,,,20130911T170037Z,,,20,3,89.9055021333,7.3000,1630
000010049562,97053693,LTC,MAIN,,2013-11-13,,,,,,3239,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214855Z,,,,,,,
000010049562,97053693,LTC,MAIN,555TC,2014-02-11,2014-02-12,2014-02-17,,555TC,,3239,UPSI,,,ROUTINE,,,,BOTTOM,0,26233,62684,1,132,272,10,0,0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,23.91,,,0.418495947929,,,20140219T205836Z,,,143,11,,,
000010049562,97053693,LTC,MAIN,555TC,2014-08-08,2014-08-08,2014-09-18,,555TC,38,3418,UPSI,,,ROUTINE,,,,BOTTOM,0,27589,67534,1,17,443,3,0,0,,,9.6,,30,,22,19,0.026,36.9,,,,PARTICLES,22,0.5,,0.87,,,,,REVIEWED,,,,,,12,0,0,0,0,12,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,0,0,,11.5456065563,,0.0156769881778,,0.70460704607,,,3.105,,,0.408520152812,,,20140930T152732Z,,,21,4,88.3345259192,,
000010049562,97053693,LTC,MAIN,555TC,2015-02-20,2015-02-23,2015-02-27,,555TC,,3434,UPSI,,,ROUTINE,,,,BOTTOM,0,18463,47760,1,16,343,3,0,0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,,,,,,,,2.925,,,0.386578726968,,,20150303T180233Z,,,20,4,,,
000010049562,97053693,LTC,MAIN,00555TC,2015-07-30,2015-08-03,2015-09-01,,00555TC,,3473,UPSI,,,ROUTINE,,,,BOTTOM,0,28186,68516,0,31,499,4,0,0,,,9.7,,24,,18,19,0.026,39.3,,,,PARTICLES,18,0.5,,0.875,,,,,REVIEWED,,,,,,10,9,0,0,0,19,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-3,160,,,1002.85714286,,,0.661577608142,,,5.64,,,0.411378364178,,,20150918T112445Z,,,35,4,,,
000010049562,97053693,LTC,MAIN,00555TC,2016-03-01,2016-03-01,2016-03-08,,00555TC,,8741,UPSI,,,ROUTINE,,,,BOTTOM,2,19803,44209,1,14,354,5,0,6,,,6.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2016-05-30,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,215,c2h2*,,,,,,,,5.075,,0.10125,0.447940464611,,,20160311T214041Z,,,28,6,,,
0000660,3775099,XFMR,MAIN,66020091022,2009-10-22,,,,,,,,,,,,,,,0,23085,70158,1,17,744,0,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-10-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,43.7647058824,INITIAL,,0,,,,,,,,,3.06,,,0.32904301719,,,20110112T182616Z,,,18,1,,,
0000661,3775099TC,LTC,MAIN,000066120091022,2009-10-22,,,,,,,,,,,,,,,0,23882,68610,2,11,597,0,1,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_GENERIC,1,,365,2010-10-22,No anomalies.,,,,,,,,,,,,,,,,0.5,,INITIAL,,0,,,,,,,,,1.98,,,0.348083369771,,,20110101T000000Z,,,14,3,,,
000010049543,70695-A,LTC,MAIN,00212TC20060831,2006-08-31,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049543,70695-A,LTC,MAIN,00212TC20091029,2009-10-29,,,,,58,,,,,,,,,,4,25559,71935,2,15,536,9,2,0,,,,0,0,48,39,16,0.03,35.9,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,12,0,,6.54379854246,,0.0220931173376,,0.8356545961,,,6.835,,,0.355306874261,,,20110101T000000Z,,,32,13,86.066488256,7.3000,1630
000010049543,70695-A,LTC,MAIN,00212TC20100902,2010-09-02,,,,,32,,,,,,,,,,6,13190,60028,1,33,607,3,0,0,,,,0,0,31,61,67,0.028,32.9,,,,FW,,1,,0.88,,,,,REVIEWED,,,,,,138,0,0,,,138,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,22,308,,7.57446169433,677.177403885,0.0515774594153,,0.851063829787,0,,11.985,,,0.219730792297,,,20110101T000000Z,,,43,4,73.4923418483,7.3000,1630
000010049543,70695-A,LTC,MAIN,00212TC20110814,2011-08-14,,,,,52,,,,,,,,,,9,21635,91083,1,27,655,1,0,0,,,,,0,,42,22,0.024,30.1,,,,FW,,1.5,,0.872,,,,,REVIEWED,,,,,,30,0,0,,,30,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,14,346,,6.62009562566,866.536784366,0.0338848072955,,0.797342192691,0,,13.875,,,0.237530603955,,,20111021T005314Z,,,38,2,104.551244046,7.3000,1630
000010049543,70695-A,LTC,MAIN,00212TC20120201,2012-02-01,,,,,,,,,,,,,,,4,20159,57221,1,12,567,1,0,0,,,,,,,37,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,11,171,,,,,,,,,6.175,,,0.352300728753,,,20120316T150124Z,,,18,2,,7.3000,1630
000010049543,70695-A,LTC,MAIN,00212TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,21,19070,71917,1,51,709,1,0,0,,,,,36,,33,,0.032,25.8,,,,S/Pt,,1.5,,0.874,,,,,REVIEWED,,,,,,26,0,0,0,0,26,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,176,,,884.293329151,,,1.24031007752,,,30.195,,,0.265166789493,,,20120919T170845Z,,1,74,2,,7.3000,1630
000010049543,70695-A,LTC,MAIN,00212TC20130220,2013-02-20,,,,,,109738,UPSI,,,,,,,,0,24498,61719,1,5,424,7,1,4,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,1.325,,,0.396928012443,,,20130401T141022Z,,,18,9,,,
000010049543,70695-A,LTC,MAIN,212TC,2013-07-24,2013-07-24,2013-08-26,,212TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,2,25737,65311,1,11,525,2,1,2,,,9.2,,27,,33,46,0.024,37.9,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,19,0,0,0,0,19,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,154,,7.19441298435,923.213256871,0.0150796826757,,0.633245382586,,,4.17,,,0.394068380518,,,20130911T152549Z,,,19,4,88.9240917356,7.3000,1630
000010049543,70695-A,LTC,MAIN,,2013-11-12,,,,,,117078,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T201327Z,,,,,,,
000010049543,70695-A,LTC,MAIN,212TC,2014-02-03,2014-02-04,2014-02-10,,212TC,4,119292,UPSI,,,ROUTINE,,,,BOTTOM,0,21588,51150,4,1,246,5,1,0,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,194,,6.03715303363,,0.00263407098892,,,,,0.255,,,0.422052785924,,,20140211T202953Z,,,11,10,78.3104813904,,
000010049543,70695-A,LTC,MAIN,212TC,2014-08-12,2014-08-15,2014-09-16,,212TC,35,12440,UPSI,,,ROUTINE,,,,BOTTOM,4,24113,66799,2,9,395,1,1,0,,,9.1,,25,,28,27,0.028,31.4,,,,CLEAR,28,1.5,,0.886,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,190,,5.95684079052,,0.0173540638438,,0.891719745223,,,5.635,,,0.360978457761,,,20141001T160301Z,,,17,4,86.4208182311,,
000010049543,70695-A,LTC,MAIN,212TC,2015-02-10,2015-02-13,2015-02-23,,212TC,,128916,UPSI,,,ROUTINE,,,,BOTTOM,0,25168,60614,1,7,416,1,0,0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,1.275,,,0.415217606494,,,20150303T193224Z,,,9,2,,,
000010049543,70695-A,LTC,MAIN,00212TC,2015-07-30,2015-08-03,2015-09-01,,00212TC,,134291,UPSI,,,ROUTINE,,,,BOTTOM,0,22680,55535,1,10,441,1,0,0,,,7.9,,28,,34,36,0.022,30.5,,,,PARTICLES,34,1.5,,0.884,,,,,REVIEWED,,,,,,21,0,0,0,0,21,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,170,,,910.794487219,,,0.72131147541,,,1.815,,,0.408391104709,,,20150918T132946Z,,,12,2,,,
000010049543,70695-A,LTC,MAIN,00212TC,2016-02-19,2016-02-22,2016-02-22,,00212TC,,141200,UPSI,,,ROUTINE,,,,BOTTOM,0,23088,52518,1,7,393,1,0,0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204,,,,,,,,,1.275,,0.00811607142857,0.439620701474,,,20160225T182435Z,,,9,2,,,
000010049544,70695-B,LTC,MAIN,00228TC20060831,2006-08-31,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049544,70695-B,LTC,MAIN,00228TC20091029,2009-10-29,,,,,58,,,,,,,,,,33,7595,74149,3,31,1109,6,7,0,,,,0,0,36,51,21,0.032,32.5,,,,Clear,,0.5,,0.872,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,18,0,,5.03292600289,,0.098291476283,,0.984615384615,,,38.67,,,0.102428893175,,,20110101T000000Z,,,80,16,77.7321774131,7.3000,1630
000010049544,70695-B,LTC,MAIN,00228TC20100902,2010-09-02,,,,,37,,,,,,,,,,123,3244,67115,5,96,1735,2,14,0,,,,0,0,45,56,51,0.054,33.7,,,,Clear,,0.5,,0.87,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,20,308,,4.83909785017,1088.86571305,0.401263369839,,1.60237388724,0,,140.31,,,0.0483349474782,,,20110101T000000Z,,,240,21,73.9924061369,7.3000,1630
000010049544,70695-B,LTC,MAIN,00228TC20110814,2011-08-14,,,,,30,,,,,,,,,,247,3525,65205,3,116,2343,4,7,0,,,,,26,,42,50,0.048,26,,,,S/Pt,,1,,0.872,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,14,346,,4.51178397316,,0.747657423875,,1.84615384615,0,,267.94,,,0.0540602714516,,,20111021T005314Z,,,377,14,74.6407426322,7.3000,1630
000010049544,70695-B,LTC,MAIN,00228TC20120201,2012-02-01,,,,,8,,,,,ROUTINE,,,,,96,9255,55245,2,51,2284,5,2,0,,,,,,,59,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,22,171,,,,,,,,,105.255,,,0.167526472984,,,20120316T150124Z,,,156,9,,7.3000,1630
000010049544,70695-B,LTC,MAIN,00228TC20120726,2012-07-26,,,,,50,,UPSI,,,ROUTINE,,,,,458,5927,74130,23,241,3174,13,77,0,,,,,26,,60,33,0.108,20,,,,S/Pt,,1,,0.874,,,,,REVIEWED,,,,,,5,0,0,0,0,5,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,22,176,c2h6*,4.610894894,1088.86571305,1.179928436,ift*,5.4,,,501.575,,,0.0799541346284,,,20120919T170845Z,,1,812,113,79.9194827555,7.3000,1630
000010049544,70695-B,LTC,MAIN,00228TC20130220,2013-02-20,,,,,,104703,UPSI,,,,,,,,0,24281,55648,1,3,433,3,0,1,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0,,,,,,,,,0.665,,,0.436331943646,,,20130401T141022Z,,,8,4,,,
000010049544,70695-B,LTC,MAIN,228TC,2013-07-24,2013-07-24,2013-08-26,,228TC,25,,UPSI,,,ROUTINE,,,,BOTTOM,2,24200,62422,1,12,564,2,0,1,,,8.7,,42,,40,59,0.02,32.1,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,154,,7.49462237928,,0.0166192744823,,0.623052959502,,,4.27,,,0.387683829419,,,20130911T153650Z,,,18,3,85.1138752915,7.3000,1630
000010049544,70695-B,LTC,MAIN,,2013-11-12,,,,,,111406,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T201405Z,,,,,,,
000010049544,70695-B,LTC,MAIN,228TC,2014-02-03,2014-02-04,2014-02-10,,228TC,4,113378,UPSI,,,ROUTINE,,,,BOTTOM,0,21156,49744,0,29,190,4,0,0,,,7.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,194,,12.1711495564,,0.033569716053,,,,,5.28,,,0.425297523319,,,20140211T203228Z,,,33,4,76.2795692823,,
000010049544,70695-B,LTC,MAIN,228TC,2014-08-12,2014-08-15,2014-09-16,,228TC,42,118096,UPSI,,,ROUTINE,,,,BOTTOM,3,22786,64833,3,12,428,1,0,0,,,8.8,,23,,28,21,0.028,30.2,,,,CLEAR,28,1.5,,0.886,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,190,,6.94003943969,,0.0188904215671,,0.927152317881,,,5.175,,,0.351456819829,,,20141001T160842Z,,,19,4,81.4123814816,,
000010049544,70695-B,LTC,MAIN,228TC,2015-02-10,2015-02-13,2015-02-23,,228TC,,122469,UPSI,,,ROUTINE,,,,BOTTOM,0,25792,61180,1,5,427,1,0,0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,0.915,,,0.421575678326,,,20150303T193557Z,,,7,2,,,
000010049544,70695-B,LTC,MAIN,00228TC,2015-07-30,2015-08-03,2015-09-01,,00228TC,,127917,UPSI,,,ROUTINE,,,,BOTTOM,0,22021,53829,1,7,449,1,0,0,,,7.6,,40,,21,24,0.03,35,,,,PARTICLES,21,1.5,,0.882,,,,,REVIEWED,,,,,,20,18,0,0,0,38,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-0,170,,,916.848572667,,,0.857142857143,,,1.275,,,0.409091753516,,,20150918T133840Z,,,9,2,,,
000010049544,70695-B,LTC,MAIN,00228TC,2016-02-19,2016-02-22,2016-02-22,,00228TC,,134535,UPSI,,,ROUTINE,,,,BOTTOM,0,23169,52846,1,6,418,1,0,0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204,,,,,,,,,1.095,,0.00811607142857,0.438424857132,,,20160225T182542Z,,,8,2,,,
000010049355,9806401093,LTC,MAIN,00344TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,7,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049355,9806401093,LTC,MAIN,00344TC20090827,2009-08-27,,,,,30,,,,,,,,,,64,15420,71962,238,344,2613,1189,91,1187,,,,0,0,36,40,,0.08,28.1,,,,M/Cb,,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,1.00168491997,0.382352941176,,INITIAL,13,0,,,,,color*,2.84697508897,,,238.715,,,0.214279758762,,,20110101T000000Z,,,3113,1518,,7.3000,1630
000010049355,9806401093,LTC,MAIN,00344TC20100902,2010-09-02,,,,,30,,,,,,,,,,71,21677,79556,125,55,2248,646,20,1686,,,,0,0,51,41,49,0.08,31.4,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,102,0,0,,,745,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.38315539739,0.16,,SCREENING,13,371,,3.36024939064,714.685665211,0.406594388717,color*,2.54777070064,643,,225.47,,,0.272474734778,,,20110101T000000Z,,,2603,791,101.259676489,7.3000,1630
000010049355,9806401093,LTC,MAIN,00344TC20110814,2011-08-14,,,,,40,,,,,,,,,,112,14635,50949,152,58,822,652,70,1756,,,,,37,,19,,0.064,31.1,,,,Clear,,3.5,,0.878,,,,,REVIEWED,,,,,,57,49,0,,,106,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.371298405467,0.460526315789,,SCREENING,-2,346,,,786.892898379,,color*,2.0578778135,0,,272.7,,,0.287248032346,,,20111021T005314Z,,,2800,874,,7.3000,1630
000010049355,9806401093,LTC,MAIN,00344TC20120201,2012-02-01,,,,,30,,,,,,,,,,81,18880,53076,121,155,807,683,78,1784,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.382847533632,0.644628099174,,SCREENING,-1,171,,,,,,,,,261.865,,,0.355716331299,,,20120316T150124Z,,,2902,882,,7.3000,1630
000010049355,9806401093,LTC,MAIN,00344TC20120726,2012-07-26,,,,,50,,UPSI,,,,,,,,142,23551,63496,161,72,936,769,39,1686,,,,,23,,50,28,0.06,27,,,,S/Pt,,3,,0.88,,,,,UNREVIEWED,,,,,,175,0,0,0,15,190,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.456109134045,0.242236024845,,SCREENING,18,176,,3.42917775108,647.703414661,0.744203812796,color*,2.22222222222,,,301.375,,25.24209375,0.370905253874,,,20120919T170845Z,,1,2869,969,79.0189833944,7.3000,1630
000010049355,9806401093,LTC,MAIN,00344TC20130220,2013-02-20,,,,,25,118603,UPSI,,,,,,,,121,24939,60377,196,129,723,715,35,2411,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.296557445044,0.178571428571,,SCREENING,,209,,3.62088625945,,0.777726579416,,,,,347.825,,,0.413054640012,,,20130401T141022Z,,,3607,946,83.9139738835,,
000010049355,9806401093,LTC,MAIN,344TC,2013-07-24,2013-07-24,2013-08-26,,344TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,140,20389,60968,166,146,1049,854,78,2478,,,8.6,,25,,34,42,0.064,33.2,,,,CLEAR,,2.5,,0.88,,,,,REVIEWED,,,,,,188,51,0,0,15,254,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.344632768362,0.469879518072,,SCREENING,9,154,,3.6131437378,638.812043068,0.887679376703,color*,1.92771084337,,,377.33,,,0.334421335783,,,20130911T175630Z,,,3862,1098,80.5458701753,7.3000,1630
000010049355,9806401093,LTC,MAIN,344TC,2014-02-03,2014-02-04,2014-02-10,,344TC,6,123992,UPSI,,,ROUTINE,,,,BOTTOM,115,19866,48205,106,16,61,850,39,2522,,,7.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.337034099921,0.367924528302,,SCREENING,,194,,3.28212402889,,0.727994504202,,,,,332.39,,,0.412114925838,,,20140211T203538Z,,,3648,995,73.2260807174,,
000010049355,9806401093,LTC,MAIN,344TC,2014-08-12,2014-08-15,2014-09-16,,344TC,21,64630,UPSI,,,ROUTINE,,,,BOTTOM,114,19689,62732,111,105,775,730,53,1773,,,8.6,,24,,48,84,0.064,26.3,,,,CLEAR,48,3.5,,0.88,,,,,REVIEWED,,,,,,111,0,0,0,0,111,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.411731528483,0.477477477477,,SCREENING,17,190,,3.67639878738,,0.639762589504,color*,2.43346007605,,,285.69,,,0.313858955557,,,20141001T171730Z,,,2886,894,84.7503218944,,
000010049355,9806401093,LTC,MAIN,344TC,2015-02-10,2015-02-13,2015-02-23,,344TC,,129265,UPSI,,,ROUTINE,,,,BOTTOM,73,22711,59005,115,90,2937,684,77,1022,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.66927592955,0.669565217391,,SCREENING,,182,,,,,,,,,181.22,,,0.384899584781,,,20150303T194455Z,,,2061,876,,,
000010049355,9806401093,LTC,MAIN,00344TC,2015-07-30,2015-08-03,2015-09-01,,00344TC,,131976,UPSI,,,ROUTINE,,,,BOTTOM,116,18927,52792,166,60,1561,843,89,1014,,,7.6,,27,,64,47,0.074,24.2,,,,PARTICLES,64,3.5,,0.879,,,,,REVIEWED,,,,,,94,66,0,0,15,182,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.831360946746,0.536144578313,,SCREENING,24,170,,,724.820613257,,ift* color*,3.05785123967,,,220.565,,,0.358520230338,,,20150918T115554Z,,,2288,1098,,,
000010049355,9806401093,LTC,MAIN,00344TC,2016-02-19,2016-02-22,2016-02-22,,00344TC,,135407,UPSI,,,ROUTINE,,,,BOTTOM,97,22312,53436,123,124,913,772,88,1689,,,8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,0.457075192422,0.715447154472,,SCREENING,,204,,,,,,,,,266.02,,25.3660267857,0.41754622352,,,20160225T182830Z,,,2893,983,,,
000010049355,9806401093,XFMR,MAIN,34420031107,2003-11-07,,,,,,,,,,,,,,,4,13598,129749,5,28,751,3,13,0,,,,,,39,29,,0.01,39.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,29,4,0,,,33,TRN_IEEE_INC_69KV,1,,365,2004-11-06,(Initial sample). No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,26.8214285714,INITIAL,6,0,o2*,,870.743429172,,,0.254452926209,0,,9.085,,0.0855491071429,0.104802349151,,,20110112T182617Z,,,53,21,,7.3000,1630
000010049355,9806401093,XFMR,MAIN,34420041101,2004-11-01,,,,,,,,,,,,,,,2,2794,91985,4,9,529,2,12,0,,,,,,51,21,,0.03,31.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,17,4,0,,,22,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,58.7777777778,SCREENING,-0,360,,,937.014593892,,,0.943396226415,0,,3.65,,0.0732589285714,0.0303745175844,,,20110112T182617Z,,,29,18,,7.3000,1630
000010049355,9806401093,XFMR,MAIN,34420051103,2005-11-03,,,,,31,,,,,,,,,,2,11192,124963,3,41,885,4,13,0,,,,,,44,26,30,0.03,38.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,23,6,1,,,31,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.5853658537,SCREENING,4,367,o2*,9.54692835122,899.506332566,0.0265734437473,,0.771208226221,1,relsaturation*,9.44,,0.0832589285714,0.0895625105031,,,20110112T182617Z,,,63,20,143.713172475,7.3000,1630
000010049355,9806401093,XFMR,MAIN,34420060807,2006-08-07,,,,,51,,,,,,,,,,3,7170,115826,2,9,524,2,9,0,,,,,,40,33,18,0.03,33.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,11,3,0,,,14,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,58.2222222222,SCREENING,9,277,,6.15633682565,991.030661383,0.0107156744818,,0.906344410876,0,,4.65,,0.0537991071429,0.061903199627,,,20110112T182617Z,,,25,13,121.217899984,7.3000,1630
000010049355,9806401093,XFMR,MAIN,34420070829,2007-08-29,,,,,51,,,,,,,,,,1,5201,83692,1,13,567,2,11,0,,,,,,57,21,11,0.03,30.6,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,22,1,0,,,23,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,43.6153846154,SCREENING,-0,387,,8.25501758061,905.022091194,0.014434646641,,0.980392156863,0,,3.37,,0.0586785714286,0.0621445299431,,,20110112T182617Z,,,28,14,87.6255418677,7.3000,1630
000010049355,9806401093,XFMR,MAIN,34420080909,2008-09-09,,,,,38,,,,,,,,,,0,3585,100569,2,17,627,0,11,0,,,,,,48,10,9,0.03,35.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,16,3,0,,,20,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,36.8823529412,SCREENING,-14,377,,10.6750227722,944.537147813,0.0132532180296,,0.854700854701,0,,3.06,,0.0528526785714,0.0356471676163,,,20110112T182617Z,,,30,13,109.016720948,7.3000,1630
000010049355,9806401093,XFMR,MAIN,34420090827,2009-08-27,,,,,43,,,,,,,,,,0,4701,96104,1,12,586,1,12,0,,,,,,44,14,10,0.04,30.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,16,3,0,,,25,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,48.8333333333,SCREENING,-8,352,,9.9147806699,944.537147813,0.0100288761034,,1.32890365449,5,,2.175,,0.0582053571429,0.0489157579289,,,20110112T182617Z,,,26,14,102.860421681,7.3000,1630
000010049355,9806401093,XFMR,MAIN,34420100902,2010-09-02,,,,,40,,,,,,,,,,0,5391,84961,1,15,632,1,9,0,,,,,,51,20,16,0.03,33.5,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,42.1333333333,SCREENING,-1,371,,10.7039341861,970.301899341,0.0135201467176,,0.89552238806,0,,2.715,,,0.0634526429774,,,20110112T182617Z,,,26,11,92.7745614528,7.3000,1630
