equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049355,9806401093,XFMR,MAIN,000034420110814,2011-08-14,,,,,40,,,,,,,,,,0,1495,74240,1,7,520,1,11,0,,,,,36,,6,5,0.028,32.7,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,74.2857142857,SCREENING,-23,346,,9.05174034646,937.014593892,0.00807050229598,,0.85626911315,0,,1.275,,,0.0201373922414,,,20111021T005314Z,,,20,13,79.1319799406,7.3000,1630
000010049355,9806401093,XFMR,MAIN,000034420120726,2012-07-26,,,,,57,,UPSI,,,,,,,,1,2901,81964,1,17,513,1,12,0,,,,,26,,22,10,0.028,32.9,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,21,0,0,0,0,21,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,30.1764705882,SCREENING,0,347,,8.82547797937,910.794487219,0.0187690234243,d1816_2*,0.851063829787,,,4.075,,,0.0353935874286,,,20120919T170845Z,,1,32,14,82.7838871309,7.3000,1630
000010049355,9806401093,XFMR,MAIN,344,2013-07-24,2013-07-24,2013-08-26,,344,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,3898,81368,1,14,625,1,11,0,,,8.6,,32,,12,15,0.036,33.7,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,44.6428571429,SCREENING,-11,363,,8.67871725142,905.022091194,0.0151326769484,d1816_2*,1.06824925816,,,3.535,,,0.0479058106381,,,20130911T175416Z,,,28,13,92.3506899564,7.3000,1630
000010049355,9806401093,XFMR,MAIN,344,2014-08-12,2014-08-15,2014-09-16,,344,26,,UPSI,,,ROUTINE,,,,BOTTOM,0,3921,88469,4,18,553,2,12,0,,,9.3,,28,,12,17,0.03,33.9,,,,CLEAR,12,1.5,,0.88,,,,,REVIEWED,,,,,,15,0,0,0,0,15,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,30.7222222222,SCREENING,-11,384,,10.3168477492,,0.0160034828088,d1816_2*,0.884955752212,,,3.27,,,0.044320609479,,,20141001T171342Z,,,36,18,101.615101037,,
000010049355,9806401093,XFMR,MAIN,0000344,2015-07-30,2015-08-03,2015-09-01,,0000344,52,,UPSI,,,ROUTINE,,,,BOTTOM,0,6060,81430,1,14,697,1,10,0,,,8.8,,29,,14,7,0.036,31.3,,,,CLEAR,14,1.5,,0.879,,,,,REVIEWED,,,,,,26,15,0,0,0,41,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,49.7857142857,SCREENING,-8,352,,10.2184014353,884.293329151,0.0135993958293,d1816_2*,1.15015974441,,,2.535,,0.0498571428571,0.074419747022,,,20150918T115415Z,,,26,12,85.5704174503,,
000010049556,19770801,LTC,MAIN,00343TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049556,19770801,LTC,MAIN,00343TC20091029,2009-10-29,,,,,60,,,,,,,,,,8,25857,75817,2,57,791,21,2,20,,,,0,0,41,30,12,0.058,34.2,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2010-01-27,Abnormal or high gas levels (*).,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,7,0,c2h2*,7.208469669,,0.067131355211,,1.69590643275,,,20.175,,,0.341044884393,,,20110101T000000Z,,,110,25,89.6342504068,7.3000,1630
000010049556,19770801,LTC,MAIN,00343TC20100902,2010-09-02,,,,,,,,,,,,,,,5,20436,84477,1,81,823,12,0,0,,,,0,0,48,54,,0.048,37.2,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,32,0,0,,,54,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,20,308,,,858.528577623,,,1.29032258065,22,,19.76,,,0.241911999716,,,20110101T000000Z,,,99,13,,7.3000,1630
000010049556,19770801,LTC,MAIN,00343TC20110814,2011-08-14,,,,,,,,,,,,,,,3,16714,59806,1,68,776,12,0,0,,,,,35,,23,,0.05,30,,,,Clear,,2,,0.884,,,,,REVIEWED,,,,,,9,0,0,,,9,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,1,346,,,1015.93071159,,color*,1.66666666667,0,,15.42,,,0.279470287262,,,20111021T005314Z,,,84,13,,7.3000,1630
000010049556,19770801,LTC,MAIN,00343TC20120201,2012-02-01,,,,,,,,,,,,,,,1,17907,52815,1,38,758,11,0,0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-1,171,,,,,,,,,8.005,,,0.339051405851,,,20120316T150124Z,,,51,12,,7.3000,1630
000010049556,19770801,LTC,MAIN,00343TC20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,4,25145,71193,1,75,730,14,0,0,,,,,23,,47,,0.066,26.9,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,36,0,0,0,0,36,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,16,176,,,843.913571209,,,2.45353159851,,,17.71,,,0.353194836571,,,20120919T170845Z,,1,94,15,,7.3000,1630
000010049556,19770801,LTC,MAIN,00343TC20130220,2013-02-20,,,,,10,88327,UPSI,,,,,,,,0,23893,57503,2,22,556,47,5,55,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209,c2h2*,,,,,,,,9.065,,,0.415508756065,,,20130401T141022Z,,,131,54,,,
000010049556,19770801,LTC,MAIN,343TC,2013-07-24,2013-07-24,2013-08-26,,343TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,3,19754,59462,1,78,790,36,4,29,,,8,,25,,35,44,0.05,27.7,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,68,0,0,0,0,68,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,10,154,c2h2*,8.69909931173,764.997453513,0.0950512424869,color*,1.80505415162,,,19.9,,,0.332212169116,,,20130911T175225Z,,,151,41,77.8307452189,7.3000,1630
000010049556,19770801,LTC,MAIN,,2013-11-12,,,,,,96812,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T201446Z,,,,,,,
000010049556,19770801,LTC,MAIN,343TC,2014-02-03,2014-02-04,2014-02-10,,343TC,4,99235,UPSI,,,ROUTINE,,,,BOTTOM,0,22961,56115,1,38,224,32,5,16,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-04,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,194,c2h2*,9.60688690772,,0.042540453576,,,,,8.6,,,0.409177581752,,,20140211T203353Z,,,92,38,85.4869762278,,
000010049556,19770801,LTC,MAIN,343TC,2014-08-12,2014-08-15,2014-09-16,,343TC,22,105366,UPSI,,,ROUTINE,,,,BOTTOM,4,23655,71549,2,59,689,23,2,4,,,9.6,,32,,43,72,0.068,27.5,,,,CLEAR,43,2,,0.885,,,,,REVIEWED,,,,,,30,0,0,0,0,30,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,15,190,,8.84172157309,,0.0610257940331,color*,2.47272727273,,,15.285,,,0.330612587178,,,20141001T171224Z,,,94,27,96.3830698568,,
000010049556,19770801,LTC,MAIN,343TC,2015-02-10,2015-02-13,2015-02-23,,343TC,,110589,UPSI,,,ROUTINE,,,,BOTTOM,2,24205,61103,1,28,840,18,2,3,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,7.55,,,0.39613439602,,,20150303T194353Z,,,54,21,,,
000010049556,19770801,LTC,MAIN,00343TC,2015-07-30,2015-08-03,2015-09-01,,00343TC,,116873,UPSI,,,ROUTINE,,,,BOTTOM,2,22064,61265,1,70,770,19,1,1,,,8.4,,35,,37,35,0.076,26.5,,,,PARTICLES,37,2,,0.882,,,,,REVIEWED,,,,,,72,0,0,0,0,72,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,11,170,,,757.90500102,,color*,2.8679245283,,,14.965,,,0.360140373786,,,20150918T115231Z,,,94,21,,,
000010049556,19770801,LTC,MAIN,00343TC,2016-02-19,2016-02-22,2016-02-22,,00343TC,,124447,UPSI,,,ROUTINE,,,,BOTTOM,0,20956,52276,1,37,837,16,1,1,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204,,,,,,,,,6.98,,0.0944241071429,0.400872293213,,,20160225T182623Z,,,56,18,,,
000010049556,19770801,XFMR,MAIN,34320031107,2003-11-07,,,,,,,,,,,,,,,13,24649,104518,0,44,415,5,0,0,,,,,,42,27,,0.04,38.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,48,1,0,,,49,TRN_IEEE_INC_69KV,1,,365,2004-11-06,(Initial sample). No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.43181818182,INITIAL,5,0,o2*,,808.216789321,,,1.04166666667,0,,20.995,,0.0232366071429,0.235834975794,,,20110112T182617Z,,,62,5,,7.3000,1630
000010049556,19770801,XFMR,MAIN,34320041101,2004-11-01,,,,,,,,,,,,,,,4,22161,86069,1,41,517,4,0,0,,,,,,47,15,,0.04,31,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,26,2,0,,,29,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.6097560976,SCREENING,-7,360,o2*,,884.293329151,,,1.29032258065,1,,11.44,,0.0220580357143,0.257479464151,,,20110112T182617Z,,,50,5,,7.3000,1630
000010049556,19770801,XFMR,MAIN,34320050511,2005-05-11,,,,,50,,,,,,,,,,5,13772,86003,1,57,584,7,0,0,,,,,,52,17,9,0.04,42.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,34,1,1,,,37,TRN_IEEE_INC_69KV,1,,365,2006-05-11,No anomalies.,1,,365,2006-05-11,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,10.2456140351,SCREENING,-5,191,o2*,9.08355119745,851.006023702,0.0551534580148,,0.945626477541,0,,15.365,,0.036,0.160133948816,,,20110112T182617Z,,,70,8,95.41844271,7.3000,1630
000010049556,19770801,XFMR,MAIN,34320051103,2005-11-03,,,,,50,,,,,,,,,,12,17564,115491,1,53,399,8,0,0,,,,,,47,23,13,0.04,32.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,36,3,0,,,44,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,7.52830188679,SCREENING,1,176,o2*,7.24125789189,843.913571209,0.0478795769449,,1.22699386503,3,,21.66,,0.0406473214286,0.152081114546,,,20110112T182617Z,,,74,9,127.526603983,7.3000,1630
000010049556,19770801,XFMR,MAIN,34320060807,2006-08-07,,,,,41,,,,,,,,,,1,8014,115682,1,16,253,2,0,0,,,,,,47,21,16,0.03,39.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,16,4,0,,,21,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,15.8125,SCREENING,-0,277,,9.51946605055,944.537147813,0.0116028453157,,0.761421319797,0,,3.91,,0.0127633928571,0.0692761190159,,,20110112T182617Z,,,20,3,126.15558047,7.3000,1630
000010049556,19770801,XFMR,MAIN,34320070829,2007-08-29,,,,,42,,,,,,,,,,1,6246,85255,1,25,328,1,0,0,,,,,,58,13,10,0.04,31.4,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,40,0,0,,,40,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,13.12,SCREENING,-10,387,,10.4232911138,830.840002478,0.0231940045882,,1.27388535032,0,,5.515,,0.00811607142857,0.0732625652454,,,20110112T182617Z,,,28,2,92.8394434305,7.3000,1630
000010049556,19770801,XFMR,MAIN,34320080909,2008-09-09,,,,,32,,,,,,,,,,0,2552,88839,1,17,296,0,0,0,,,,,,43,17,19,0.03,42.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,23,3,0,,,26,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,17.4117647059,SCREENING,-5,377,,12.1932163501,899.506332566,0.0140571537936,,0.709219858156,0,,3.06,,0.00346875,0.0287261225363,,,20110112T182617Z,,,18,1,98.4128991111,7.3000,1630
000010049556,19770801,XFMR,MAIN,34320090827,2009-08-27,,,,,37,,,,,,,,,,0,3632,89192,1,15,215,0,1,0,,,,,,35,18,16,0.05,34.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,14,2,0,,,32,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,14.3333333333,SCREENING,-3,352,,11.9934912634,961.106275521,0.0124702087301,,1.46627565982,15,,2.7,,0.00764285714286,0.0407211409095,,,20110112T182617Z,,,17,2,97.3230734662,7.3000,1630
000010049556,19770801,XFMR,MAIN,34320100902,2010-09-02,,,,,39,,,,,,,,,,0,16171,103094,1,25,387,1,0,0,,,,,,56,20,17,0.04,33.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,26,0,7,,,33,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.48,SCREENING,-1,371,,12.1211567727,884.293329151,0.0167956189512,,1.19760479042,0,,4.515,,,0.156856849089,,,20110112T182617Z,,,27,2,118.769867291,7.3000,1630
000010049556,19770801,XFMR,MAIN,000034320110814,2011-08-14,,,,,34,,,,,,,,,,0,3155,68361,0,14,262,1,0,0,,,,,25,,22,22,0.03,34.4,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.7142857143,SCREENING,0,346,,12.2257296771,937.014593892,0.0147671070051,d1816_2*,0.872093023256,0,,2.535,,,0.0461520457571,,,20111021T005314Z,,,15,1,75.7868273311,7.3000,1630
000010049556,19770801,XFMR,MAIN,000034320120726,2012-07-26,,,,,46,,UPSI,,,,,,,,0,9489,68715,1,26,304,1,0,0,,,,,31,,43,28,0.036,31,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,11.6923076923,SCREENING,15,347,,12.1116203311,866.536784366,0.0267373953578,d1816_2*,1.16129032258,,water*,4.695,,,0.138092119625,,,20120919T170845Z,,1,28,2,76.3643305953,7.3000,1630
000010049556,19770801,XFMR,MAIN,343,2013-07-24,2013-07-24,2013-08-26,,343,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,2576,72295,0,15,278,1,0,0,,,7.5,,31,,14,18,0.03,31.6,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,36,0,0,0,0,36,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,18.5333333333,SCREENING,-8,363,,12.2643131977,843.913571209,0.0148768372972,d1816_2*,0.949367088608,,,2.715,,,0.0356317864306,,,20130911T175042Z,,,16,1,81.8653097259,7.3000,1630
000010049556,19770801,XFMR,MAIN,343,2014-08-12,2014-08-15,2014-09-16,,343,22,,UPSI,,,ROUTINE,,,,BOTTOM,0,17778,75228,1,38,392,3,0,0,,,9.3,,24,,12,20,0.038,32.1,,,,CLEAR,12,2,,0.881,,,,,REVIEWED,,,,,,20,0,0,0,0,20,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,10.3157894737,SCREENING,-11,384,,12.1219039687,,0.0326710991017,d1816_2*,1.18380062305,,,6.885,,,0.23632158239,,,20141001T171054Z,,,42,4,96.9408391849,,
000010049556,19770801,XFMR,MAIN,0000343,2015-07-30,2015-08-03,2015-09-01,,0000343,44,,UPSI,,,ROUTINE,,,,BOTTOM,0,7152,78623,1,21,460,5,0,0,,,8.6,,31,,15,10,0.04,33.4,,,,CLEAR,15,2,,0.88,,,,,REVIEWED,,,,,,38,0,0,0,0,38,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,21.9047619048,SCREENING,-7,352,,11.3173939674,837.204686681,0.0197381831538,d1816_2*,1.19760479042,,,3.855,,0.0267053571429,0.0909657479364,,,20150918T115116Z,,,27,6,85.8077989811,,
000010049359,8278437,SEL,MAIN,080-5TC20060809,2006-08-09,,,,,35,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049359,8278437,SEL,MAIN,080-5TC20100902,2010-09-02,,,,,30,,,,,,,,,,17,6657,81727,11,137,5374,11,5,0,,,,0,0,55,44,53,0.052,30.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,96,9,0,,,105,LTC_SELECTOR_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,0.454545454545,,SCREENING,15,371,,8.25362993543,722.208219132,0.154002822968,color*,1.68284789644,0,,41.825,,,0.081454109413,,,20110101T000000Z,,,181,27,94.5933518145,7.3000,1630
000010049359,8278437,SEL,MAIN,080-5TC20110814,2011-08-14,,,,,35,,,,,,,,,,5,3037,77658,9,65,1831,15,7,0,,,,,27,,19,,0.042,28.8,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,27,0,0,,,27,LTC_SELECTOR_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,,0.777777777778,,SCREENING,-2,346,,,879.610353097,,color*,1.45833333333,0,,16.925,,,0.0391073682042,,,20111021T185022Z,,,101,31,,7.3000,1630
000010049359,8278437,SEL,MAIN,080-5TC20120201,2012-02-01,,,,,10,,,,,,,,,,2,4664,82429,7,32,1691,14,7,0,,,,,,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,1,,SCREENING,-6,171,,,,,,,,,7.97,,,0.0565820281697,,,20120316T150124Z,,,62,28,,7.3000,1630
000010049359,8278437,SEL,MAIN,080-5TC20120726,2012-07-26,,,,,35,,UPSI,,,,,,,,2,5557,84477,7,36,1417,12,8,0,,,,,26,,35,,0.072,23.7,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,71,0,0,0,0,71,LTC_SELECTOR_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,39.3611111111,SCREENING,10,176,,,759.640471795,,ift* d1816_2*,3.03797468354,,water*,8.66,,,0.0657812185565,,,20120919T170845Z,,1,65,27,,7.3000,1630
000010049359,8278437,SEL,MAIN,80-5TC,2013-07-24,2013-07-24,2013-08-26,,80-5TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,8,6587,78530,3,105,1372,9,5,2,,,8.7,,38,,31,33,0.072,29.9,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,130,0,0,0,0,130,LTC_SELECTOR_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,4.5,1.66666666667,,SCREENING,7,363,,9.19508704192,684.587613627,0.111975000067,color*,2.40802675585,,,27.195,,,0.0838787724437,,,20130911T132426Z,,,132,17,89.4219661777,7.3000,1630
000010049359,8278437,SEL,MAIN,,2013-11-12,,,,,,631174,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T201535Z,,,,,,,
000010049359,8278437,SEL,MAIN,80-5TC,2014-02-03,2014-02-04,2014-02-10,,80-5TC,5,,UPSI,,,ROUTINE,,,,BOTTOM,8,6708,80016,1,52,726,11,6,2,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,5.5,6,,SCREENING,,194,,7.52402183406,,0.0621153886685,,,,,17.685,,,0.0838332333533,,,20140211T201910Z,,,80,18,104.898513838,,
000010049359,8278437,SEL,MAIN,80-5TC,2014-08-12,2014-08-15,2014-09-16,,80-5TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,12,22221,64847,5,40,375,16,1,59,,,8.8,,34,,47,52,0.06,25.6,,,,CLEAR,47,2,,0.882,,,,,REVIEWED,,,,,,52,0,0,0,8,60,LTC_SELECTOR_A,2,,90,2014-11-10,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.271186440678,0.2,,SCREENING,16,190,c2h2*,5.64145528706,,0.0738787769843,color*,2.34375,,,24.16,,,0.342668126513,,,20141001T150152Z,,,133,22,84.2014208599,,
000010049359,8278437,SEL,MAIN,80-5TC,2015-02-10,2015-02-13,2015-02-23,,80-5TC,,633670,UPSI,,,ROUTINE,,,,BOTTOM,8,2674,81596,4,34,751,5,4,2,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,2.5,1,,SCREENING,,182,,,,,,,,,14.355,,,0.0327712142752,,,20150303T191317Z,,,57,13,,,
000010049359,8278437,SEL,MAIN,080-5TC,2015-07-30,2015-08-03,2015-09-01,,080-5TC,,634904,UPSI,,,ROUTINE,,,,BOTTOM,12,3487,85194,7,50,613,4,4,5,,,8.9,,34,,34,28,0.08,19,,,,PARTICLES,34,2,,0.878,,,,,REVIEWED,,,,,,124,25,0,0,0,149,LTC_SELECTOR_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.8,0.571428571429,,SCREENING,9,170,,,690.450947097,,ift* color*,4.21052631579,,,21.46,,,0.0409301124492,,,20150916T195657Z,,,82,15,,,
000010049359,8278437,SEL,MAIN,080-5TC,2016-02-22,2016-02-22,2016-02-22,,080-5TC,,636206,UPSI,,,ROUTINE,,,,BOTTOM,8,917,72301,6,21,444,3,4,3,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,1,0.666666666667,,SCREENING,,207,,,,,,,,,12.065,,0.0887232142857,0.012683088754,,,20160225T165706Z,,,45,13,,,
000010049359,8278437,DIV,MAIN,080-5TC20060809,2006-08-09,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049359,8278437,DIV,MAIN,080-5TC20090827,2009-08-27,,,,,,,,,,,,,,,10,18811,70293,11,253,1523,81,9,31,,,,0,0,49,38,,0.04,29.8,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,2.612903226,0.818181818,,INITIAL,12,0,,,,,color*,1.342281879,,,59.235,,,0.267608439,,,20110101T000000Z,,,395,101,,7.3000,1630
000010049359,8278437,DIV,MAIN,080-5TC20110819,2011-08-19,,,,,,,,,,,,,,,4,18104,65050,5,40,534,16,2,52,,,,,28,,44,,0.05,36.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,58,0,0,,,58,LTC_DIVERTER_A,1,,365,2012-08-18,No anomalies.,2,,,,,,,,,,,,,0,0.307692307692,0.4,,SURVEILLANCE,15,5,,,784.734858982,,color*,1.38504155125,0,,15.6,,,0.278308993082,,,20111021T185022Z,,,119,23,,7.3000,1630
000010049359,8278437,DIV,MAIN,80-5DIV20110826,2011-08-26,,,,,,,,,,,,,,,11,22100,67715,8,48,558,16,1,63,,,,,27,,37,,0.04,33.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,28,22,7,,,57,LTC_DIVERTER_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,0.253968253968,0.125,,SURVEILLANCE,11,7,,,875.097705331,,color*,1.2084592145,0,,24.92,,,0.326367865318,,,20111021T005314Z,,,147,25,,7.3000,1630
000010049359,8278437,DIV,MAIN,80-5DIV20120201,2012-02-01,,,,,10,,,,,,,,,,22,19909,58188,28,157,593,61,8,65,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.938461538462,0.285714285714,,SCREENING,-1,159,,,,,,,,,56.375,,,0.342149584107,,,20120316T150124Z,,,341,97,,7.3000,1630
000010049359,8278437,DIV,MAIN,80-5DIV20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,10,24040,62702,11,45,490,33,2,121,,,,,26,,41,49,0.034,25.9,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,74,28,0,0,0,102,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.272727272727,0.181818181818,,SCREENING,13,176,,5.28310390183,754.505222934,0.0853421695275,color*,1.31274131274,,,28.275,,1.70318303571,0.383400848458,,,20120919T170846Z,,1,222,46,83.6403516753,7.3000,1630
000010049359,8278437,DIV,MAIN,80-5DIV20130220,2013-02-20,,,,,10,629518,UPSI,,,,,,,,14,22221,53357,19,88,481,40,4,37,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,1.08108108108,0.210526315789,,SCREENING,,209,,,,,,,,,33.4,,,0.416458946343,,,20130401T141022Z,,,202,63,,,
000010049359,8278437,DIV,MAIN,80-5DIV,2013-07-24,2013-07-24,2013-08-26,,80-5DIV,33,,UPSI,,,ROUTINE,,,,BOTTOM,16,22841,65327,7,67,619,16,2,61,,,8.9,,47,,30,32,0.036,27.8,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,80,13,0,0,0,93,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.262295081967,0.285714285714,,SCREENING,7,154,,6.21151770365,744.831432288,0.108025873874,color*,1.29496402878,,,33.18,,,0.349641036631,,,20130911T132624Z,,,169,25,84.8202553946,7.3000,1630
000010049359,8278437,DIV,MAIN,,2013-11-12,,,,,,631174,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T201610Z,,,,,,,
000010049359,8278437,DIV,MAIN,80-5DIV,2014-02-03,2014-02-04,2014-02-10,,80-5DIV,8,631695,UPSI,,,ROUTINE,,,,BOTTOM,32,20087,48615,32,86,46,83,9,114,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.728070175439,0.28125,,SCREENING,,194,,5.47343699294,,0.229955666509,,,,,57.845,,,0.413185230896,,,20140211T201744Z,,,356,124,72.7391738295,,
000010049359,8278437,DIV,MAIN,80-5DIV,2014-08-19,2014-08-27,2014-09-26,,80-5DIV,36,632872,UPSI,,,ROUTINE,,,,BOTTOM,4,17396,50071,3,32,297,10,1,44,,,6.8,,22,,52,49,0.048,28.8,,,,CLEAR,52,2,,0.88,,,,,REVIEWED,,,,,,53,0,0,0,0,53,LTC_DIVERTER_A,1,,365,2015-08-19,No anomalies.,2,,,,,,,,,,,,,,0.227272727273,0.333333333333,,SCREENING,19,197,,6.39916935369,,0.0598531933497,color*,1.66666666667,,,13.43,,,0.347426654151,,,20141001T211852Z,,,94,14,64.1548480469,,
000010049359,8278437,DIV,MAIN,80-5DIV,2015-02-10,2015-02-13,2015-02-23,,80-5DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,26,23775,62379,31,156,562,70,8,77,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.909090909091,0.258064516129,,SCREENING,,175,,,,,,,,,61.29,,,0.381137882941,,,20150303T191425Z,,,368,109,,,
000010049359,8278437,DIV,MAIN,80-5DIV,2015-07-30,2015-08-03,2015-09-01,,80-5DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,3,24468,64465,5,55,520,22,3,54,,,9,,28,,53,42,0.052,22.2,,,,PARTICLES,53,2,,0.878,,,,,REVIEWED,,,,,,83,19,0,0,0,102,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.407407407407,0.6,,SCREENING,19,170,,,740.263402178,,ift* color*,2.34234234234,,,17.55,,,0.379554797177,,,20150917T111751Z,,,142,30,,,
000010049359,8278437,DIV,MAIN,80-5DIV,2016-02-19,2016-02-22,2016-02-22,,80-5DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,23,21241,51591,31,143,552,71,8,93,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,0.763440860215,0.258064516129,,SCREENING,,204,,,,,,,,,57.245,,1.62632589286,0.411719098292,,,20160225T182156Z,,,369,110,,,
000010049359,8278437,XFMR,MAIN,00080-519960119,1996-01-19,,,,,,,,,,,,,,,0,450,114364,2,7,175,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-18,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,25,INITIAL,,0,,,,,,,,,1.26,,0.0152857142857,0.00393480465881,,,20110112T182617Z,,,11,4,,,
000010049359,8278437,XFMR,MAIN,00080-519970226,1997-02-26,,,,,,,,,,,,,,,0,1044,118750,3,17,183,0,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,10.7647058824,SCREENING,,404,,,,,,,,,3.06,,0.0229285714286,0.00879157894737,,,20110112T182617Z,,,23,6,,,
000010049359,8278437,XFMR,MAIN,00080-519980109,1998-01-09,,,,,,,,,,,,,,,0,23273,96191,4,61,466,0,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,240,105,80,,,483,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,58,,,7.6393442623,SCREENING,,317,o2*,,608.511073797,,,,0,,10.98,,0.0305714285714,0.241945712177,,,20110112T182617Z,,,69,8,,,
000010049359,8278437,XFMR,MAIN,00080-519990115,1999-01-15,,,,,,,,,,,,,,,3,4881,109248,6,76,780,2,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,88,23,17,,,145,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,17,,,10.2631578947,SCREENING,,371,,,733.004950814,,,,0,,16.71,,0.0426294642857,0.0446781634446,,,20110112T182617Z,,,90,11,,,
000010049359,8278437,XFMR,MAIN,00080-519991118,1999-11-18,,,,,,,,,,,,,,,8,2760,103908,7,41,770,3,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,129,9,5,,,148,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,5,,,18.7804878049,SCREENING,,307,,,685.545797057,,,,0,,15.425,,0.0507455357143,0.0265619586557,,,20110112T182617Z,,,62,13,,,
000010049359,8278437,XFMR,MAIN,00080-520001227,2000-12-27,,,,,,,,,,,,,,,6,3669,98608,8,44,924,3,4,2,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,78,5,4,,,94,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,21,SCREENING,-5,405,,,747.97297066,,,,4,,14.125,,0.0832366071429,0.0372079344475,,,20110112T182617Z,,,67,15,,7.3000,1630
000010049359,8278437,XFMR,MAIN,00080-520010213,2001-02-13,,,,,,,,,,,,,,,0,4963,83122,5,36,587,2,5,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-02-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,16.3055555556,SURVEILLANCE,,48,,,,,,,,,6.59,,0.0599330357143,0.0597074180121,,,20110112T182617Z,,,49,12,,,
000010049359,8278437,XFMR,MAIN,00080-520010214,2001-02-14,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,43,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,15,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049359,8278437,XFMR,MAIN,00080-520010618,2001-06-18,,,,,,,,,,,,,,,3,2940,87266,7,27,803,2,5,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-06-18,No anomalies.,,,,,,,,,,,,,,,,,29.7407407407,SCREENING,,125,,,,,,,,,7.97,,0.0668705357143,0.033690096945,,,20110112T182617Z,,,45,14,,,
000010049359,8278437,XFMR,MAIN,00080-520020104,2002-01-04,,,,,,,,,,,,,,,22,7170,123620,5,51,946,3,5,1,,,,,,,20,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,73,7,0,,,87,TRN_IEEE_INC_69KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,18.5490196078,SCREENING,-1,200,h2!,,756.193468537,,,,4,,31.305,,0.0645803571429,0.0580003235722,,,20110112T182617Z,,,87,13,,7.3000,1630
000010049359,8278437,XFMR,MAIN,00080-520031107,2003-11-07,,,,,,,,,,,,,,,2,2956,91612,4,22,821,2,4,0,,,,,,40,23,,0.08,23.3,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,94,11,0,,,105,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,37.3181818182,SCREENING,1,672,,,724.820613257,,ift*,3.43347639485,0,,5.99,,0.0398660714286,0.0322665153037,,,20110112T182617Z,,,34,10,,7.3000,1630
000010049359,8278437,XFMR,MAIN,00080-520041101,2004-11-01,,,,,,,,,,,,,,,4,5438,112716,4,24,857,2,4,0,,,,,,48,30,,0.05,25.1,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,65,7,0,,,85,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,35.7083333333,SCREENING,7,360,,,770.596183816,,,1.99203187251,7,,8.35,,0.0398660714286,0.0482451470954,,,20110112T182617Z,,,38,10,,7.3000,1630
000010049359,8278437,XFMR,MAIN,00080-520051103,2005-11-03,,,,,22,,,,,,,,,,1,7015,125853,1,40,635,2,3,0,,,,,,44,25,42,0.05,29.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,85,8,1,,,102,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,4,,,15.875,SCREENING,3,367,,10.8431634984,737.308878367,0.0238624189042,,1.69491525424,4,relsaturation*,8.23,,0.0252857142857,0.0557396327461,,,20110112T182617Z,,,47,6,148.259445712,7.3000,1630
000010049359,8278437,XFMR,MAIN,00080-520060809,2006-08-09,,,,,48,,,,,,,,,,4,3567,97988,32,129,551,2,12,0,,,,,,44,36,21,0.06,30.8,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,12,22,4,0,,,29,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.27131782946,SCREENING,11,279,ch4!,10.011861452,905.022091194,0.112742803397,,1.94805194805,3,water*,27.25,,0.170383928571,0.0364024166224,,,20110112T182617Z,,,179,46,102.285547783,7.3000,1630
000010049359,8278437,XFMR,MAIN,00080-520070829,2007-08-29,,,,,48,,,,,,,,,,3,2663,98039,5,39,774,2,4,0,,,,,,59,31,18,0.05,22.6,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,92,4,0,,,97,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,19.8461538462,SCREENING,7,385,,9.10185311969,727.489192187,0.0360518634795,ift*,2.21238938053,0,,10.05,,0.0433348214286,0.0271626597579,,,20110112T182617Z,,,53,11,101.746031767,7.3000,1630
000010049359,8278437,XFMR,MAIN,00080-520080909,2008-09-09,,,,,66,,,,,,,,,,0,2528,92555,6,39,595,0,4,0,,,,,,55,29,9,0.05,27.1,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,109,5,3,,,121,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,15.2564102564,SCREENING,6,377,,11.3024848598,706.449572017,0.0343066162833,,1.84501845018,0,,7.02,,0.0375089285714,0.0273134892766,,,20110112T182617Z,,,49,10,90.4392944256,7.3000,1630
000010049359,8278437,XFMR,MAIN,00080-520090112,2009-01-12,,,,,62,,,,,,,,,,0,20324,66032,1,16,741,1,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-01-12,No anomalies.,,,,,,,,,,,,,,,,,46.3125,SCREENING,,125,o2*,11.8019600803,,0.0161880711408,,,,,2.895,,0.00811607142857,0.307790162346,,,20110112T182617Z,,,18,2,76.3077969941,,
000010049359,8278437,XFMR,MAIN,00080-520090827,2009-08-27,,,,,65,,,,,,,,,,31,18404,76207,3,210,1810,2,3,0,,,,,,34,48,16,0.07,26.1,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,63,5,0,,,143,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,3,,,8.61904761905,SCREENING,17,227,h2! o2*,8.36590558094,774.474128728,0.240658790294,,2.68199233716,72,water*,68.83,,0.0322232142857,0.24150012466,,,20110112T182617Z,,,249,8,84.6901365217,7.3000,1630
000010049359,8278437,XFMR,MAIN,00080-520100902,2010-09-02,,,,,65,,,,,,,,,,15,5966,76719,11,135,5314,11,5,0,,,,,,0,75,25,0.07,28.8,,,,FW,,2,,0.88,,,,,UNREVIEWED,,,,,,105,13,0,,,118,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,2,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,39.362962963,SCREENING,27,371,,8.64614167794,711.088771694,0.162962373423,d877*,2.43055555556,0,water*,39.465,,0.110147321429,0.077764308711,,,20110112T182617Z,,,177,27,78.2223889852,7.3000,1630
000010049359,8278437,XFMR,MAIN,,2012-03-26,2012-03-26,,,,22,,UPSI,,,ROUTINE,,,,,2,1144,72978,7,28,1784,15,7,0,,,7.6,,31,,22,37,0.056,30.9,,,,PARTICLES,,2,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-03-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,63.7142857143,SCREENING,0,571,,8.32556142401,,0.0354978463866,d1816_2*,1.81229773463,,relsaturation*,7.265,,,0.0156759571378,,,20120402T192613Z,,,59,29,84.3201561441,7.3000,1630
000010049359,8278437,XFMR,MAIN,00080-520120726,2012-07-26,,,,,66,,UPSI,,,,,,,,3,1839,77946,7,42,1472,13,8,0,,,,,64,,44,14,0.15,23.2,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,68,0,0,0,0,68,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,35.0476190476,SCREENING,15,122,,8.49551427474,764.997453513,0.0519446936738,ift*,6.46551724138,,water*,10.755,,,0.0235932568701,,,20120919T170845Z,,1,73,28,76.1365657026,7.3000,1630
000010049359,8278437,XFMR,MAIN,80-5,2013-07-24,2013-07-24,2013-08-26,,80-5,31,,UPSI,,,ROUTINE,,,,BOTTOM,2,1528,76791,4,38,1048,6,5,0,,,7.9,,41,,31,36,0.068,30.1,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,165,10,0,0,0,175,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,27.5789473684,SCREENING,7,363,,9.46489762502,655.004587367,0.0420588089403,,2.25913621262,,relsaturation*,8.93,,,0.0198981651496,,,20130911T131845Z,,,55,15,85.1400595122,7.3000,1630
000010049359,8278437,XFMR,MAIN,80-5,2014-08-12,2014-08-15,2014-09-16,,80-5,27,,UPSI,,,ROUTINE,,,,BOTTOM,0,2086,76500,2,6,500,4,4,0,,,7.9,,24,,49,66,0.072,22.7,,,,PARTICLES,49,2.5,,0.882,,,,,REVIEWED,,,,,,73,0,0,0,0,73,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,83.3333333333,SCREENING,17,384,,9.10756599997,,0.0066822443669,d1816_2* ift*,3.1718061674,,water* relsaturation*,1.14,,,0.0272679738562,,,20141001T144553Z,,,16,10,86.6562371321,,
000010049359,8278437,XFMR,MAIN,00080-5,2015-07-30,2015-08-03,2015-09-01,,00080-5,68,,UPSI,,,ROUTINE,,,,BOTTOM,0,3506,79054,4,25,447,2,4,0,,,8.3,,44,,43,13,0.06,22.5,,,,PARTICLES,43,2,,0.878,,,,,REVIEWED,,,,,,165,28,0,0,0,193,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*!,,,,17.88,SCREENING,15,352,,10.7669249563,655.004587367,0.026032003437,ift*,2.66666666667,,water*,4.53,,0.0398660714286,0.0443494320338,,,20150916T195218Z,,,35,10,77.570557867,,
000010049360,5067767,DIV,MAIN,080-4TC20060809,2006-08-09,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049360,5067767,DIV,MAIN,080-4TC20090827,2009-08-27,,,,,,,,,,,,,,,35,21019,67678,27,117,890,109,11,218,,,,0,0,32,53,,0.066,27.3,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,,,,,,,,0.5,0.407407407407,,INITIAL,19,0,,,,,,2.41758241758,,,75.135,,,0.310573598511,,,20110101T000000Z,,,517,147,,7.3000,1630
000010049360,5067767,DIV,MAIN,080-4TC20100902,2010-09-02,,,,,30,,,,,,,,,,23,19348,78684,23,106,1004,123,40,242,,,,0,0,51,54,64,0.05,35.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,38,0,0,,,102,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.50826446281,1.73913043478,,SCREENING,20,371,,5.30772095693,837.204686681,0.169386025193,,1.39664804469,64,,63.285,,,0.245894972294,,,20110101T000000Z,,,557,186,98.5241712921,7.3000,1630
000010049360,5067767,DIV,MAIN,080-4TC20110819,2011-08-19,,,,,,,,,,,,,,,7,16837,64652,12,78,815,87,12,130,,,,,29,,41,,0.04,34.8,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,27,0,0,,,27,LTC_DIVERTER_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,0.669230769231,1,,SCREENING,13,351,,,879.610353097,,,1.14942528736,0,,32.745,,,0.260425044856,,,20111021T005314Z,,,326,111,,7.3000,1630
000010049360,5067767,DIV,MAIN,080-4TC20120201,2012-02-01,,,,,,,,,,,,,,,34,20392,59355,52,197,904,169,21,211,,,,,,,27,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.800947867299,0.403846153846,,SCREENING,5,166,,,,,,,,,88.875,,,0.343559935978,,,20120319T170024Z,,,684,242,,7.3000,1630
000010049360,5067767,DIV,MAIN,080-4TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,36,15974,58850,20,121,983,118,16,204,,,,,60,,46,,0.07,27.8,,,,Clear,,1.5,,0.882,,,,,UNREVIEWED,,,,,,33,0,0,0,0,33,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,0.578431372549,0.8,,SCREENING,16,176,,,854.710302892,,,2.51798561151,,,75.87,,3.2190625,0.271435853866,,,20120919T183411Z,,1,515,154,,7.3000,1630
000010049360,5067767,DIV,MAIN,080-4TC20130220,2013-02-20,,,,,,5356,UPSI,,,,,,,,24,25352,67512,48,98,783,142,11,298,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.476510067114,0.229166666667,,SCREENING,,209,,,,,,,,,67.61,,,0.375518426354,,,20130401T141827Z,,,621,201,,,
000010049360,5067767,DIV,MAIN,80-4TC,2013-07-24,2013-07-24,2013-08-26,,80-4TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,68,20691,58224,52,106,1032,201,21,438,,,8.1,,51,,35,44,0.048,30.6,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,47,0,0,0,0,47,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.458904109589,0.403846153846,,SCREENING,10,154,,4.47801856186,810.829183447,0.365115112163,,1.56862745098,,,125.135,,,0.355368920033,,,20130911T131456Z,,,886,274,77.2621974205,7.3000,1630
