equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049360,5067767,DIV,MAIN,80-4TC,2014-02-03,2014-02-04,2014-02-10,,80-4TC,8,13118,UPSI,,,ROUTINE,,,,BOTTOM,55,19117,46911,73,72,452,249,15,565,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.440707964602,0.205479452055,,SCREENING,,194,,4.23993141283,,0.369784690572,,,,,116.895,,,0.407516360768,,,20140211T201601Z,,,1029,337,70.1532229538,,
000010049360,5067767,DIV,MAIN,80-4TC,2014-08-12,2014-08-15,2014-09-16,,80-4TC,29,35802,UPSI,,,ROUTINE,,,,BOTTOM,61,21331,61098,43,69,753,227,14,547,,,8.4,,24,,50,62,0.058,23.4,,,,CLEAR,50,2,,0.883,,,,,REVIEWED,,,,,,38,0,0,0,0,38,LTC_DIVERTER_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.414990859232,0.325581395349,,SCREENING,18,190,,4.04022097529,,0.307486297686,ift* color*,2.47863247863,,,120.585,,,0.349127631019,,,20141001T145329Z,,,961,284,80.7652076674,,
000010049360,5067767,DIV,MAIN,80-4TC,2015-02-10,2015-02-13,2015-02-23,,80-4TC,,21094,UPSI,,,ROUTINE,,,,BOTTOM,55,22367,56334,73,161,950,295,31,601,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.490848585691,0.424657534247,,SCREENING,,182,,,,,,,,,136.485,,,0.397042638549,,,20150303T191208Z,,,1216,399,,,
000010049360,5067767,DIV,MAIN,080-4TC,2015-07-30,2015-08-03,2015-09-01,,080-4TC,,25201,UPSI,,,ROUTINE,,,,BOTTOM,47,19569,52020,57,92,983,281,32,611,,,7.4,,20,,46,36,0.06,24,,,,PARTICLES,46,2,,0.88,,,,,REVIEWED,,,,,,51,0,0,0,0,51,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.459901800327,0.561403508772,,SCREENING,16,170,,,800.694235401,,ift* color*,2.5,,,116.655,,,0.376182237601,,,20150916T195521Z,,,1120,370,,,
000010049360,5067767,DIV,MAIN,080-4TC,2016-02-19,2016-02-22,2016-02-22,,080-4TC,,30359,UPSI,,,ROUTINE,,,,BOTTOM,71,21435,52811,97,199,1036,376,41,841,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,0.447086801427,0.422680412371,,SCREENING,,204,,,,,,,,,179.74,,12.7036741071,0.405881350476,,,20160225T165540Z,,,1625,514,,,
000010049360,5067767,XFMR,MAIN,00080-419960119,1996-01-19,,,,,,,,,,,,,,,34,491,99193,2,34,245,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-18,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,7.20588235294,INITIAL,,0,,,,,,,,,40.12,,0.0152857142857,0.00494994606474,,,20110112T182617Z,,,72,4,,,
000010049360,5067767,XFMR,MAIN,00080-419970226,1997-02-26,,,,,,,,,,,,,,,0,1724,107953,2,30,285,0,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,9.5,SCREENING,,404,,,,,,,,,5.4,,0.0278080357143,0.0159699128324,,,20110112T182617Z,,,37,7,,,
000010049360,5067767,XFMR,MAIN,00080-419980109,1998-01-09,,,,,,,,,,,,,,,26,12302,106845,4,78,740,1,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,167,37,294,,,520,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,22,,,9.48717948718,SCREENING,,317,h2! o2*,,653.509579672,,,,0,,40.055,,0.03521875,0.115138752398,,,20110112T182617Z,,,113,9,,,
000010049360,5067767,XFMR,MAIN,00080-419990115,1999-01-15,,,,,,,,,,,,,,,9,5668,98859,2,27,432,1,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,66,32,10,,,120,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,12,,,16,SCREENING,,371,,,768.701732702,,,,0,,13.875,,0.0199330357143,0.0573341830284,,,20110112T182617Z,,,41,5,,,
000010049360,5067767,XFMR,MAIN,00080-419991118,1999-11-18,,,,,,,,,,,,,,,27,7528,91843,2,60,534,4,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,49,4,17,,,78,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,8.9,SCREENING,,307,h2!,,805.658262849,,,,0,,37.86,,0.033875,0.0819659636554,,,20110112T182617Z,,,95,8,,,
000010049360,5067767,XFMR,MAIN,00080-420001227,2000-12-27,,,,,,,,,,,,,,,17,17425,107211,2,88,1145,1,3,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,2,4,,,48,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,13.0113636364,SCREENING,-7,405,o2*,,833.98154085,,,,0,,32.855,,0.0241071428571,0.162529964276,,,20110112T182617Z,,,111,6,,7.3000,1630
000010049360,5067767,XFMR,MAIN,00080-420020104,2002-01-04,,,,,,,,,,,,,,,13,6691,84037,3,47,668,1,3,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,50,8,0,,,63,TRN_IEEE_INC_69KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.2127659574,SCREENING,-5,373,,,803.151427333,,,,5,,21.475,,0.0275758928571,0.0796196913264,,,20110112T182617Z,,,67,7,,7.3000,1630
000010049360,5067767,XFMR,MAIN,00080-420031107,2003-11-07,,,,,,,,,,,,,,,10,9750,101184,2,59,916,1,3,0,,,,,,30,31,,0.06,26.4,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,21,2,0,,,23,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.5254237288,SCREENING,7,672,o2*,,910.794487219,,,2.27272727273,0,,20.635,,0.0241071428571,0.0963591081594,,,20110112T182617Z,,,75,6,,7.3000,1630
000010049360,5067767,XFMR,MAIN,00080-420041101,2004-11-01,,,,,,,,,,,,,,,15,5906,84371,2,58,776,1,2,0,,,,,,44,22,,0.07,12.8,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,19,3,0,,,24,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,3,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming or replacing the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,13.3793103448,SCREENING,0,360,,,923.213256871,,ift**,5.46875,0,,25.455,,0.0199330357143,0.0700003555724,,,20110112T182617Z,,,78,5,,7.3000,1630
000010049360,5067767,XFMR,MAIN,00080-420051103,2005-11-03,,,,,20,,,,,,,,,,5,5778,107688,3,23,517,1,5,0,,,,,,38,31,56,0.08,28.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,26,6,0,,,36,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,22.4782608696,SCREENING,7,367,,7.03562045455,884.293329151,0.0235906856414,,2.77777777778,2,relsaturation*,9.155,,0.0359241071429,0.053655003343,,,20110112T182617Z,,,37,9,127.993407128,7.3000,1630
000010049360,5067767,XFMR,MAIN,00080-420060809,2006-08-09,,,,,45,,,,,,,,,,41,2538,94341,29,409,1218,3,13,0,,,,,,651,23,15,0.08,28.3,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,2,11,0,0,,,11,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.97799511002,SCREENING,1,279,h2! ch4! co*^!,8.88314375975,991.030661383,0.396531930431,,2.82685512367,0,,114.665,,0.168799107143,0.0269024072249,,,20110112T182617Z,,,495,45,99.4173584374,7.3000,1630
000010049360,5067767,XFMR,MAIN,00080-420070829,2007-08-29,,,,,42,,,,,,,,,,43,23743,92885,5,280,2429,2,6,0,,,,,,57,25,19,0.08,22.7,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,28,1,0,,,29,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.675,SCREENING,3,385,o2*,8.08455727056,875.097705331,0.26285044445,ift*,3.52422907489,0,,93.43,,0.0516830357143,0.255617161006,,,20110112T182617Z,,,336,13,111.780722506,7.3000,1630
000010049360,5067767,XFMR,MAIN,00080-420080909,2008-09-09,,,,,36,,,,,,,,,,20,2306,85592,3,85,1575,2,4,0,,,,,,43,24,23,0.08,28.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,27,2,0,,,31,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,18.5294117647,SCREENING,2,377,,7.13074092679,879.610353097,0.111646514853,,2.83687943262,0,,35.33,,0.0363973214286,0.0269417702589,,,20110112T182617Z,,,114,9,93.3129219861,7.3000,1630
000010049360,5067767,XFMR,MAIN,00080-420090827,2009-08-27,,,,,35,,,,,,,,,,10,2872,89935,5,39,691,1,9,0,,,,,,35,39,38,0.11,24.3,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,10,4,6,,,36,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,17.7179487179,SCREENING,12,352,,6.85608107047,1002.85714286,0.0515102133712,,4.52674897119,12,water* relsaturation*,17.035,,0.0595580357143,0.0319341746817,,,20110112T182617Z,,,64,15,98.5787849682,7.3000,1630
000010049360,5067767,XFMR,MAIN,00080-420100902,2010-09-02,,,,,38,,,,,,,,,,2,4885,75462,6,27,1265,2,14,0,,,,,,37,61,53,0.08,35.5,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,26,0,0,,,26,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,46.8518518519,SCREENING,22,371,,8.58190563948,884.293329151,0.032677811447,,2.25352112676,0,water* relsaturation*,6.89,,,0.064734568392,,,20110112T182617Z,,,51,22,83.2187864724,7.3000,1630
000010049360,5067767,XFMR,MAIN,00080-420110819,2011-08-19,,,,,45,,,,,,,,,,13,8501,72034,2,119,917,2,9,0,,,,,38,,24,16,0.05,37,,,,S/Sd,,2,,0.878,,,,,REVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.70588235294,SCREENING,2,351,co!,8.74658528329,991.030661383,0.144581581658,,1.35135135135,0,,34.45,,,0.118013715745,,,20111021T005314Z,,,145,13,79.6411355229,7.3000,1630
000010049360,5067767,XFMR,MAIN,00080-420120726,2012-07-26,,,,,44,,UPSI,,,,,,,,30,14567,59244,3,165,1741,2,9,0,,,,,40,,29,20,0.082,23.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,20,0,0,0,0,20,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,Sharp jump (!). Thermal fault (300 to 700 C). Consider investigative sampling.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.5515151515,SCREENING,6,342,h2! co!,7.72741115252,916.848572667,0.255811235789,ift*,3.44537815126,,,59.73,,,0.245881439471,,,20120919T170845Z,,1,209,14,70.4638902521,7.3000,1630
000010049360,5067767,XFMR,MAIN,80-4,2013-07-24,2013-07-24,2013-08-26,,80-4,24,,UPSI,,,ROUTINE,,,,BOTTOM,11,1170,73885,4,33,793,2,9,0,,,7.6,,33,,20,31,0.074,24.1,,,,PARTICLES,,1.5,,0.88,,,,Lower radiator flange,REVIEWED,,,,,,49,0,0,0,0,49,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,24.0303030303,SCREENING,-1,363,,6.32064626884,805.658262849,0.0593266549631,d1816_2*,3.07053941909,,relsaturation*,16.97,,,0.0158354199093,,,20130911T131248Z,,,59,15,84.4639471911,7.3000,1630
000010049360,5067767,XFMR,MAIN,80-4,2014-08-12,2014-08-15,2014-09-16,,80-4,22,,UPSI,,,ROUTINE,,,,BOTTOM,0,3540,78781,5,26,346,3,14,0,,,8.3,,33,,22,37,0.098,22.3,,,,CLEAR,22,2,,0.882,,,,,REVIEWED,,,,,,32,0,0,0,0,32,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,13.3076923077,SCREENING,0,384,,10.6273242024,,0.0253080972709,d1816_2* ift*,4.39461883408,,relsaturation*,4.725,,,0.0449346923751,,,20141001T144428Z,,,48,22,92.2828880452,,
000010049360,5067767,XFMR,MAIN,00080-4,2015-07-30,2015-08-03,2015-09-01,,00080-4,50,,UPSI,,,ROUTINE,,,,BOTTOM,4,11429,77793,2,61,593,2,7,0,,,9,,19,,33,18,0.088,21.9,,,,PARTICLES,33,2,,0.878,,,,,REVIEWED,,,,,,43,0,0,0,0,43,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,9.72131147541,SCREENING,9,352,o2*,9.5867678151,821.866155549,0.0633890020566,d1816_2* ift*,4.01826484018,,,15.01,,0.0454508928571,0.146915532246,,,20150916T195057Z,,,76,11,85.7120849228,,
000010049361,D-561921,LTC,MAIN,077-5TC20060804,2006-08-04,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,6,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049361,D-561921,LTC,MAIN,077-5TC20090827,2009-08-27,,,,,30,,,,,,,,,,1538,22561,70186,659,79,820,1681,70,12119,,,,0,0,53,53,63,0.136,23.1,,,,S/Sd,,3.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.138707814176,0.1062215478,,INITIAL,19,0,c2h2*,3.4784607455,,4.58935810963,ift* color*,5.88744588745,,,2546.955,,160.957995536,0.321445872396,,,20110101T000000Z,,,16146,2410,95.3117054556,7.3000,1630
000010049361,D-561921,LTC,MAIN,077-5TC20100902,2010-09-02,,,,,24,,,,,,,,,,1167,15947,54444,649,71,2283,1894,17,10221,,,,0,0,40,51,78,0.112,26.5,,,,Clear,,3.5,,0.88,,,,,REVIEWED,,,,,,133,21,0,,,154,LTC_NONDIVERTER_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,0.1853047647,0.0261941448382,,SCREENING,18,371,c2h4* c2h2*,3.48582074215,681.756674009,4.71623046276,color*,4.22641509434,0,,2025.87,,,0.292906472706,,,20110101T000000Z,,,14019,2560,75.1013216635,7.3000,1630
000010049361,D-561921,LTC,MAIN,77-5DIV20110826,2011-08-26,,,,,30,,,,,,,,,,625,18591,57463,845,53,1276,2936,57,14090,,,,,34,,57,68,0.1,27.9,,,,S/Pt,,3,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,7,LTC_NONDIVERTER_A,2,,90,2011-11-24,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,0.208374733854,0.0674556213018,,SCREENING,21,358,c2h2*,3.13979648488,1047.11484571,3.81126796678,color*,3.58422939068,0,,1805.78,,191.869223214,0.323529923603,,,20111021T185022Z,,,18606,3838,77.5395750569,7.3000,1630
000010049361,D-561921,LTC,MAIN,077-5TC20120201,2012-02-01,,,,,10,,,,,,,,,,1173,18842,53011,817,271,933,3660,262,18111,,,,,,,33,94,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.202087129369,0.320685434517,,SCREENING,9,159,c2h2*,3.45761338227,,5.70285359044,,,,,2725.56,,,0.355435664296,,,20120316T150124Z,,,24294,4739,81.1109344878,7.3000,1630
000010049361,D-561921,LTC,MAIN,077-5TC20120726,2012-07-26,,,,,50,,UPSI,,,ROUTINE,,,,,3522,12891,42972,1844,128,1137,5486,352,27062,,,,,32,,74,41,0.026,26.6,,,,S/Sd,,1.5,,0.882,,,,,REVIEWED,,,,,,97,0,0,0,0,97,LTC_NONDIVERTER_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,0.202719680733,0.190889370933,,SCREENING,27,176,c2h2*,3.36188082174,720.922361638,16.159159009,,0.977443609023,,,5792.29,,,0.29998603742,,,20120919T170845Z,,1,38394,7682,61.2173142773,7.3000,1630
000010049361,D-561921,LTC,MAIN,077-5TC20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,818,23258,59919,755,141,736,4169,108,19563,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.213106374278,0.143046357616,,SCREENING,,209,c2h2*,,,,,,,,2470.955,,,0.38815734575,,,20130401T141022Z,,,25554,5032,,,
000010049361,D-561921,LTC,MAIN,77-5DIV,2013-07-24,2013-07-24,2013-08-26,,77-5DIV,29,,UPSI,,,ROUTINE,,,,BOTTOM,657,19211,59549,387,150,3214,715,33,3531,,,8.7,,21,,41,51,0.028,37.9,,,,PARTICLES,,1.5,,0.885,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.202492211838,0.0852713178295,,SCREENING,13,154,,3.76539843103,991.030661383,2.31068921601,,0.738786279683,,,977.205,,,0.322608272179,,,20130910T201913Z,,,5473,1135,79.5975608513,7.3000,1630
000010049361,D-561921,LTC,MAIN,,2013-11-12,,,,,,2119,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203410Z,,,,,,,
000010049361,D-561921,LTC,MAIN,77-5TC,2014-02-13,2014-02-13,2014-02-18,,77-5TC,11,,UPSI,,,ROUTINE,,,,BOTTOM,9,2055,55396,81,500,4291,19,135,0,,,6.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,1.66666666667,,INITIAL,,0,,10.5643026811,,0.68010180032,,,,,99.285,,,0.0370965412665,,,20140219T213116Z,,,744,235,69.2849946937,,
000010049361,D-561921,LTC,MAIN,77-5TC,2014-08-12,2014-08-15,2014-09-16,,77-5TC,40,8886,UPSI,,,ROUTINE,,,,BOTTOM,2461,21691,64423,1325,105,903,4478,67,24656,,,12,,26,,55,44,0.026,31.4,,,,CLEAR,55,2,,0.889,,,,,REVIEWED,,,,,,21,0,0,0,0,21,LTC_NONDIVERTER_A,2,,90,2014-11-10,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.18161907852,0.0505660377358,,SCREENING,20,180,c2h2*,3.32250654429,,8.5983955464,color*,0.828025477707,,,4519.55,,,0.336696521429,,,20141001T140109Z,,,33092,5870,88.5492300591,,
000010049361,D-561921,LTC,MAIN,77-5TC,2015-02-10,2015-02-13,2015-02-23,,77-5TC,30,4439,UPSI,,,ROUTINE,,,,BOTTOM,1914,22847,54925,1222,202,719,5216,275,26823,,,11.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.194459978377,0.22504091653,,SCREENING,,182,c2h2*,,,,,,,,4174.44,,,0.415967228038,,,20150303T185400Z,,,35652,6713,,,
000010049361,D-561921,LTC,MAIN,77-5DIV,2015-07-30,2015-08-03,2015-09-01,,77-5DIV,50,,UPSI,,,ROUTINE,,,,BOTTOM,12,1231,60062,95,657,3970,13,101,1,,,6.6,,33,,20,11,0.032,27.9,,,,PARTICLES,20,2,,0.88,,,,Unit not in service,REVIEWED,,,,,,388,0,0,0,0,388,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,13,1.06315789474,,INITIAL,-1,0,,10.5894895124,548.905221259,0.887792733673,color*,1.14695340502,,,130.535,,,0.0204954879957,,,20150916T133622Z,,,879,209,62.5832450526,,
000010049361,D-561921,LTC,MAIN,077-5TC,2016-03-01,2016-03-01,2016-03-08,,077-5TC,,4665,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample; Not in service,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160311T205728Z,,,,,,,
000010049361,D-561921,LTC,MAIN,077-5TC,2016-03-15,2016-03-16,2016-04-01,,077-5TC`,,5343,UPSI,,,ROUTINE,,,,BOTTOM,488,19164,43977,104,39,667,230,7,1326,,,6.6,,33,,43,48,0.08,23.4,0.023,2.121,,PARTICLES,43,2.5,NON-CORROSIVE,0.88,,,,Corrosive sulfur D1275B = NC 1b,UNREVIEWED,,,,,,114,0,0,0,0,114,LTC_NONDIVERTER_A,1,,365,2017-03-15,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.173453996983,0.0673076923077,,SCREENING,15,229,,,700.88432819,,ift* color*,3.4188034188,,,604.55,,17.93321875,0.435773245105,,92.2173913043,20160404T184443Z,,,2194,341,,,
000010049361,D-561921,LTC,MAIN,077-5TC,2016-03-16,2016-03-16,2016-03-16,,077-5TC,,5337,UPSI,,,ROUTINE,,,,BOTTOM,514,18784,42753,107,36,672,238,7,1354,,,6.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-16,No anomalies.,,,,,,,,,,,,,,,0.175775480059,0.0654205607477,,SURVEILLANCE,,1,,,,,,,,,632.37,,18.3286785714,0.439360980516,,,20160318T184840Z,,,2256,352,,,
000010049362,6992970,SEL,MAIN,77-12DV20110826,2011-08-26,,,,,45,,,,,ROUTINE,,,,,88,18190,55988,244,63,1603,782,18,3999,,,,,30,,33,,0.036,33.5,,,,S/Cb,,1.5,,0.885,,,,,REVIEWED,,,,,,11,0,0,,,11,LTC_SELECTOR_A,2,,90,2011-11-24,Abnormal or high gas levels (*).,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,0.195548887222,0.0737704918033,,INITIAL,9,0,ch4* c2h4* c2h2*,,991.030661383,,,1.07462686567,0,,430.99,,,0.324891048082,,,20111021T185022Z,,,5194,1044,,7.3000,1630
000010049362,6992970,SEL,MAIN,77-12SW20120201,2012-02-01,,,,,50,,,,,ROUTINE,,,,,109,19359,59011,274,71,1755,898,63,4849,,,,,,,13,7,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.185192823263,0.229927007299,,SCREENING,-10,159,ch4* c2h4* c2h2*,3.00012736156,,1.29191921435,,,,,523.17,,,0.328057480809,,,20120316T150124Z,,,6264,1235,72.4258814611,7.3000,1630
000010049362,6992970,SEL,MAIN,77-12SW,2012-11-15,2012-11-17,,,,14,20292,UPSI,,,ROUTINE,,,,BOTTOM,107,22380,68148,301,81,1953,977,37,6170,,,10,,63,49,21,50,0.056,36.9,,,,PARTICLES,,1.5,,0.89,,,,,REVIEWED,,,,,,29,0,0,0,0,29,LTC_SELECTOR_A,2,,90,2013-02-13,Abnormal or high gas levels (*).,1,,365,2013-11-15,No oil quality problems were detected.,,,,,,,,,,0.158346839546,0.12292358804,,SCREENING,-0,288,ch4* c2h4* c2h2*,3.12059042446,870.743429172,0.955753796388,,1.51761517615,,,629.835,,,0.328402887832,,,20121227T213043Z,,,7673,1315,96.2079282323,7.3000,1630
000010049362,6992970,SEL,MAIN,77-12SW20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,91,20180,57594,261,78,1751,894,22,4744,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.18844856661,0.0842911877395,,SCREENING,,97,ch4* c2h4* c2h2*,,,,,,,,497.97,,,0.350383720526,,,20130401T141022Z,,,6090,1177,,,
000010049362,6992970,SEL,MAIN,77-12SW,2013-07-24,2013-07-24,2013-08-26,,77-12SW,35,,UPSI,,,ROUTINE,,,,BOTTOM,134,22601,66928,265,108,2200,937,63,4774,,,9.8,,47,,30,29,0.038,32.7,,,,PARTICLES,,1.5,,0.882,,,,,REVIEWED,,,,,,23,0,0,0,0,23,LTC_SELECTOR_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.196271470465,0.237735849057,,SCREENING,7,154,ch4* c2h4* c2h2*,3.18222180789,899.506332566,1.08034608083,,1.1620795107,,,549.415,,,0.337691250299,,,20130910T204450Z,,,6281,1265,86.7560573496,7.3000,1630
000010049362,6992970,SEL,MAIN,77-12SW,2014-02-13,2014-02-13,2014-02-18,,77-12SW,5,35959,UPSI,,,ROUTINE,,,,BOTTOM,3,26091,63408,1,64,639,46,2,213,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2014-03-15,Abnormal or high gas levels (*). Use a short sampling interval.,,,,,,,,,,,,,,,0.215962441315,2,,INITIAL,,0,c2h2* c2h6/ch4**,6.07367825493,,0.084095305861,,,,,32.25,,,0.411478046934,,,20140219T213550Z,,,329,49,96.2332197605,,
000010049362,6992970,SEL,MAIN,77-12SW,2014-08-12,,,,77-12DV,42,,UPSI,,,ROUTINE,,,,BOTTOM,6,27378,74290,7,35,1006,43,2,155,,,10.3,,28,,37,28,0.034,30.8,,,,PARTICLES,37,1.5,,0.884,,,,,REVIEWED,,,,,,16,0,0,0,0,16,LTC_DIVERTER_A,1,,365,,No anomalies.,1,,365,,No oil quality problems were detected.,,,,,,,,,,0.277419355,0.285714286,,INITIAL,11,0,,4.586913748,,0.062850532,,1.103896104,,,25.345,,,0.368528739,,,20141001T141247Z,,,248,52,94.14454143,,
000010049362,6992970,SEL,MAIN,77-12SW,2015-02-10,2015-02-13,2015-02-23,,77-12SW,30,,UPSI,,,ROUTINE,,,,BOTTOM,6,23664,61391,7,44,1201,46,4,175,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.262857142857,0.571428571429,,INITIAL,,0,c2h2* c2h6/ch4*,,,,,,,,28.61,,,0.385463667313,,,20150303T190004Z,,,282,57,,,
000010049362,6992970,SEL,MAIN,77-12SW,2016-03-01,2016-03-01,2016-03-08,,77-12SW,,70478,UPSI,,,ROUTINE,,,,BOTTOM,3,16479,49848,1,25,616,4,0,5,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.8,0,,INITIAL,,0,,,,,,,,,7.96,,0.0841785714286,0.330584978334,,,20160311T210151Z,,,38,5,,,
000010049362,6992970,XFMR,MAIN,0077-1219960112,1996-01-12,,,,,,,,,,,,,,,69,3356,106591,70,251,2075,19,63,8,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,1996-04-11,(Initial sample). Abnormal or high gas levels. Electrical discharge or thermal fault. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,8.26693227092,INITIAL,,0,c2h2*,,,,,,,,115.105,,,0.0314848345545,,,20110112T182617Z,,,480,152,,,
000010049362,6992970,XFMR,MAIN,0077-1219960209,1996-02-09,,,,,,,,,,,,,,,65,2459,110841,31,90,1479,4,28,2,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-02-08,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,16.4333333333,SURVEILLANCE,,28,,,,,,,,,81.42,,,0.0221849315686,,,20110112T182617Z,,,220,63,,,
000010049362,6992970,XFMR,MAIN,0077-1219960301,1996-03-01,,,,,,,,,,,,,,,55,5009,113022,66,155,1626,14,47,6,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,1996-05-30,(Surveillance). High level (*). No recent significant increases. Electrical discharge or thermal fault.,,,,,,,,,,,,,,,,,10.4903225806,SURVEILLANCE,,49,c2h2*,,,,,,,,83.59,,,0.0443188051884,,,20110112T182617Z,,,343,127,,,
000010049362,6992970,XFMR,MAIN,0077-1219960328,1996-03-28,,,,,30,,,,,,,,,,69,2098,115677,52,164,1878,7,48,6,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,1996-06-26,(Surveillance). High level (*). No recent significant increases. Electrical discharge or thermal fault.,,,,,,,,,,,,,,,,,11.4512195122,SURVEILLANCE,,76,c2h2*,5.96703244641,,0.215266396727,,,,,99.105,,,0.018136708248,,,20110112T182617Z,,,346,107,128.965644519,,
000010049362,6992970,XFMR,MAIN,0077-1219960703,1996-07-03,,,,,,,,,,,,,,,84,3649,118622,62,273,2225,20,58,7,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,1996-10-01,High level (*). No recent significant increases. Electrical discharge or thermal fault.,,,,,,,,,,,,,,,,,8.15018315018,SCREENING,,97,c2h2*,,,,,,,,134,,,0.0307615787965,,,20110112T182617Z,,,504,140,,,
000010049362,6992970,XFMR,MAIN,0077-1219970303,1997-03-03,,,,,,,,,,,,,,,44,5939,116979,43,160,1759,13,58,6,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,1997-06-01,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Electrical discharge or thermal fault.,,,,,,,,,,,,,,,,,10.99375,SCREENING,,243,c2h2*,,,,,,,,73.475,,,0.0507697962882,,,20110112T182617Z,,,324,114,,,
000010049362,6992970,XFMR,MAIN,0077-1219980109,1998-01-09,,,,,,,,,,,,,,,67,17021,100441,43,189,2170,13,50,7,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,49,26,113,,,212,TRN_IEEE_INC_69KV,2,DT,90,1998-04-09,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Electrical discharge or thermal fault.,,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,24,,,11.4814814815,SCREENING,,312,c2h2*,,805.658262849,,,,0,,101.775,,,0.169462669627,,,20110112T182617Z,,,369,106,,,
000010049362,6992970,XFMR,MAIN,0077-1219990202,1999-02-02,,,,,,,,,,,,,,,43,17854,91820,27,138,2549,14,49,5,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,20,16,19,,,63,TRN_IEEE_INC_69KV,2,DT,90,1999-05-03,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Electrical discharge or thermal fault.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,18.4710144928,SCREENING,,389,c2h2*,,916.848572667,,,,0,,68.45,,,0.194445654541,,,20110112T182617Z,,,276,90,,,
000010049362,6992970,XFMR,MAIN,0077-1219991118,1999-11-18,,,,,,,,,,,,,,,47,20747,94343,21,141,2147,11,39,4,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,5,3,3,,,21,TRN_IEEE_INC_69KV,2,DT,90,2000-02-16,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Electrical discharge or thermal fault.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,15.2269503546,SCREENING,,289,c2h2*,,1088.86571305,,,,6,,72.865,,,0.21991032721,,,20110112T182617Z,,,263,71,,,
000010049362,6992970,XFMR,MAIN,0077-1220010201,2001-02-01,,,,,,,,,0,,,,,,14,20876,76675,7,47,1489,7,35,2,,,,,,,32,,,,,,,,,,,,,,,,REVIEWED,,,,,,10,4,0,,,23,TRN_IEEE_INC_69KV,1,,365,2002-02-01,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.6808510638,SCREENING,8,441,,,1002.85714286,,,,9,,22.725,,,0.272266058037,,,20110112T182617Z,,,112,49,,7.3000,1630
000010049362,6992970,XFMR,MAIN,0077-1220010926,2001-09-26,,,,,,,,,,,,,,,59,14044,76661,7,140,2038,10,48,4,,,,,,,54,,,,,,,,,,,,,,,,REVIEWED,,,,,,27,6,0,,,41,TRN_IEEE_INC_69KV,2,DT,90,2001-12-25,"Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,14.5571428571,SCREENING,20,237,h2! c2h2*,,879.610353097,,,,0,water*,84.67,,,0.183196149281,,,20110112T182617Z,,,268,65,,7.3000,1630
000010049362,6992970,XFMR,MAIN,0077-1220031031,2003-10-31,,,,,,,,,,,,,,,47,16958,68443,3,84,1394,4,28,2,,,,,,53,28,,0.05,32.8,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,12,3,0,,,15,TRN_IEEE_INC_69KV,1,,365,2004-10-30,No anomalies.,1,,365,2004-10-30,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,16.5952380952,SCREENING,5,765,,,980.233929701,,,1.5243902439,0,,62.34,,,0.247768215888,,,20110112T182617Z,,,168,35,,7.3000,1630
000010049362,6992970,XFMR,MAIN,0077-1220041115,2004-11-15,,,,,,,,,,,,,,,61,17165,119569,4,134,1954,5,35,2,,,,,,38,35,,0.05,35.7,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,8,2,0,,,12,TRN_IEEE_INC_69KV,1,,365,2005-11-15,No anomalies.,1,,365,2005-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,14.5820895522,SCREENING,10,381,,,1030.545718,,,1.40056022409,1,water*,85.355,,,0.143557276552,,,20110112T182617Z,,,241,44,,7.3000,1630
000010049362,6992970,XFMR,MAIN,0077-1220051024,2005-10-24,,,,,20,,,,,,,,,,39,28968,106088,7,97,2197,21,37,73,,,,,,39,26,47,0.05,31.6,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,11,1,0,,,14,TRN_IEEE_INC_69KV,4,D1,7,2005-10-31,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,1,,365,2006-10-24,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.6494845361,SCREENING,4,343,c2h4! c2h2*^^^!,5.67179597034,991.030661383,0.121042417614,,1.58227848101,2,relsaturation*,62.615,,,0.273056330593,,,20110112T182617Z,,,274,65,140.656662442,7.3000,1630
000010049362,6992970,XFMR,MAIN,0077-1220051103,2005-11-03,,,,,,,,,,,,,,,21,27070,103886,4,55,1326,13,23,40,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D,90,2006-02-01,(Surveillance). High level (*). No recent significant increases. Electrical discharge.,,,,,,,,,,,,,,,,,24.1090909091,SURVEILLANCE,,10,c2h2*,,,,,,,,34.295,,,0.26057409083,,,20110112T182617Z,,,156,40,,,
000010049362,6992970,XFMR,MAIN,0077-1220060804,2006-08-04,,,,,45,,,,,,,,,,50,26313,100295,4,104,2065,17,32,54,,,,,,37,67,45,0.04,30.3,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,4,11,2,0,,,14,TRN_IEEE_INC_69KV,3,D1,30,2006-09-03,Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.,1,,365,2007-08-04,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.8557692308,SCREENING,25,274,c2h2*^,5.61368578548,991.030661383,0.146044817146,,1.3201320132,1,water* relsaturation*,73.295,,,0.262356049654,,,20110112T182617Z,,,261,53,119.632550231,7.3000,1630
000010049362,6992970,XFMR,MAIN,0077-1220061017,2006-10-17,,,,,30,,,,,,,,,,42,21175,82749,4,105,2558,20,40,58,,,,,,,42,50,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2007-01-15,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). High-energy arcing.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,24.3619047619,SCREENING,14,74,c2h2*,5.77355064667,,0.165704645028,,,,water* relsaturation*,65.84,,,0.255894331049,,,20110112T182617Z,,,269,64,104.259093182,7.3000,1630
000010049362,6992970,XFMR,MAIN,0077-1220070906,2007-09-06,,,,,40,,,,,,,,,,52,22765,80558,3,100,2273,15,35,36,,,,,,57,20,16,0.05,34.5,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,10,2,0,,,12,TRN_IEEE_INC_69KV,2,D2,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). High-energy arcing.",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.73,SCREENING,-1,324,c2h2*,5.58409435602,1002.85714286,0.178338708421,,1.44927536232,0,,73.105,,,0.282591424812,,,20110112T182617Z,,,241,53,98.8923283482,7.3000,1630
000010049362,6992970,XFMR,MAIN,0077-1220080909,2008-09-09,,,,,47,,,,,,,,,,41,18130,75601,3,95,1947,10,26,22,,,,,,51,10,6,0.05,28.3,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,19,2,2,,,23,TRN_IEEE_INC_69KV,2,D2,90,2008-12-08,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). High-energy arcing.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.4947368421,SCREENING,-14,369,c2h2*,5.91955366211,923.213256871,0.165718622339,,1.7667844523,0,,60.01,,,0.239811642703,,,20110112T182617Z,,,197,39,88.6092468519,7.3000,1630
000010049362,6992970,XFMR,MAIN,0077-1220090827,2009-08-27,,,,,39,,,,,,,,,,46,24268,80797,2,97,2274,7,23,17,,,,,,37,20,17,0.06,27.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,11,2,3,,,21,TRN_IEEE_INC_69KV,2,D2,90,2009-11-25,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). High-energy arcing.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,23.4432989691,SCREENING,-1,352,c2h2*,5.81449896181,991.030661383,0.16018994533,,2.16606498195,4,,64.925,,,0.300357686548,,,20110112T182617Z,,,192,32,100.393051577,7.3000,1630
000010049362,6992970,XFMR,MAIN,0077-1220100902,2010-09-02,,,,,36,,,,,,,,,,36,14065,57449,2,82,2050,6,23,12,,,,,,56,31,29,0.06,35.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,2,D2,90,2010-12-01,High level (*). No recent significant increases. High-energy arcing.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,25,SCREENING,7,371,c2h2*,5.91143202761,937.014593892,0.188645649311,,1.69491525424,0,,51.81,,,0.244825845533,,,20110112T182617Z,,,161,31,70.3271848884,7.3000,1630
000010049362,6992970,XFMR,MAIN,0077-1220110814,2011-08-14,,,,,45,,,,,,,,,,29,16899,64913,1,78,2030,5,16,6,,,,,45,,21,14,0.044,28.9,,,,S/Pt,,3,,0.884,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,2,D2,90,2011-11-12,High level (*). No recent significant increases. High-energy arcing.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,26.0256410256,SCREENING,-0,346,c2h2*,6.26074447734,961.106275521,0.143861695402,,1.52249134948,0,,43.595,,,0.260333061174,,,20111021T005314Z,,,135,22,77.4263099327,7.3000,1630
000010049362,6992970,XFMR,MAIN,0077-1220120726,2012-07-26,,,,,35,,UPSI,,,,,,,,27,17729,66300,2,73,1462,3,14,3,,,,,28,,48,47,0.054,25.1,,,,S/Pt,,1.5,,0.882,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,20.0273972603,SCREENING,17,347,,6.24567782582,905.022091194,0.131738310664,d1816_2*,2.15139442231,,water* relsaturation*,40.425,,,0.267405731523,,,20120919T170845Z,,1,122,19,82.2421869469,7.3000,1630
000010049362,6992970,XFMR,MAIN,77-12,2013-07-24,2013-07-24,2013-08-26,,77-12,39,,UPSI,,,ROUTINE,,,,BOTTOM,27,26160,70157,1,52,1526,2,10,2,,,9.8,,43,,22,27,0.05,30.5,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,29.3461538462,SCREENING,0,363,,5.71664927226,937.014593892,0.100360756619,,1.6393442623,,,36.55,,,0.372877973688,,,20130910T204102Z,,,94,13,93.6230093684,7.3000,1630
000010049362,6992970,XFMR,MAIN,77-12,2014-08-12,2014-08-15,2014-09-16,,77-12,37,,UPSI,,,ROUTINE,,,,BOTTOM,27,25988,79661,1,66,1438,2,9,1,,,10.7,,25,,25,23,0.052,24.3,,,,CLEAR,25,1.5,,0.884,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,,,,21.7878787879,SCREENING,3,384,,6.13430190732,1047.11484571,0.100258912899,d1816_2*,2.13991769547,,,38.99,,,0.326232409837,,,20141001T135930Z,,,106,12,100.813605445,,
000010049362,6992970,XFMR,MAIN,0077-12,2015-07-30,2015-08-03,2015-09-01,,0077-12,50,,UPSI,,,ROUTINE,,,,BOTTOM,24,18903,55875,1,53,1498,2,5,1,,,7.6,,42,,34,19,0.056,23.4,,,,CLEAR,34,1.5,,0.88,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,28.2641509434,SCREENING,9,352,o2*,6.06305777776,1002.85714286,0.11827010096,ift*,2.39316239316,,,33.65,,0.0460580357143,0.338308724832,,,20150916T174900Z,,,86,8,68.093191678,,
000010049363,D-552923,LTC,MAIN,77-11TC20060804,2006-08-04,,,,,35,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,,,,,,,,,,,,,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,,
000010049363,D-552923,LTC,MAIN,77-11TC20090827,2009-08-27,,,,,35,,,,,,,,,,503,22286,68201,203,50,629,458,21,3402,,,,0,0,31,45,,0.084,27.3,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,0.134626690182,0.103448275862,,INITIAL,16,0,,,,,color*,3.07692307692,,,791.03,,,0.326769402208,,,20110101T000000Z,,,4637,682,,7.3000,1630
000010049363,D-552923,LTC,MAIN,77-11TC20100902,2010-09-02,,,,,25,,,,,,,,,,433,18716,64542,291,36,1723,880,2,4720,,,,0,0,48,44,65,0.056,28.9,,,,Clear,,3,,0.885,,,,,REVIEWED,,,,,,69,0,7,,,76,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.186440677966,0.00687285223368,,SCREENING,15,371,,3.41775594021,763.185974075,1.6641528057,color*,1.93771626298,0,,830.28,,,0.289981717331,,,20110101T000000Z,,,6362,1173,85.6809404613,7.3000,1630
000010049363,D-552923,LTC,MAIN,77-11DV20110826,2011-08-26,,,,,35,,,,,,,,,,429,19340,58459,276,43,659,785,14,4567,,,,,37,,40,,0.08,33.3,,,,S/Pt,,3,,0.885,,,,,REVIEWED,,,,,,35,0,0,,,35,LTC_NONDIVERTER_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,0.171885263849,0.0507246376812,,SCREENING,13,358,,,847.409130186,,color*,2.4024024024,0,,813.875,,,0.330830154467,,,20111021T185022Z,,,6114,1075,,7.3000,1630
000010049363,D-552923,LTC,MAIN,77-11TC20120201,2012-02-01,,,,,10,,,,,,,,,,295,20604,57382,227,78,640,855,60,4893,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.174739423666,0.264317180617,,SCREENING,-1,159,,,,,,,,,713.305,,,0.359067303336,,,20120316T150124Z,,,6408,1142,,7.3000,1630
000010049363,D-552923,LTC,MAIN,77-11TC20120726,2012-07-26,,,,,35,,UPSI,,,,,,,,14,15289,63086,220,422,2806,880,23,3160,,,,,18,,50,,0.056,24.8,,,,S/Pt,,3,,0.885,,,,,REVIEWED,,,,,,79,30,0,0,10,119,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.278481012658,0.104545454545,,SCREENING,18,176,,,746.392259631,,ift* color*,2.25806451613,,,355.96,,,0.242351710364,,,20120919T170845Z,,0,4719,1123,,7.3000,1630
000010049363,D-552923,LTC,MAIN,77-11TC20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,176,23699,56349,210,100,618,893,24,4997,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.178707224335,0.114285714286,,SCREENING,,209,,,,,,,,,607.155,,,0.420575342952,,,20130401T141022Z,,,6400,1127,,,
000010049363,D-552923,LTC,MAIN,77-11DV,2013-07-24,2013-07-24,2013-08-26,,77-11DV,36,,UPSI,,,ROUTINE,,,,BOTTOM,482,24415,59791,243,33,644,834,56,4634,,,9.1,,28,,42,39,0.056,28.1,,,,PARTICLES,,3,,0.88,,,,,REVIEWED,,,,,,52,0,0,0,0,52,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.179974104445,0.230452674897,,SCREENING,14,154,,3.37517655046,798.284758961,1.84214924798,color*,1.99288256228,,,871.17,,,0.408339047683,,,20130910T203609Z,,,6282,1133,80.2625710478,7.3000,1630
000010049363,D-552923,LTC,MAIN,,2013-11-12,,,,,,303479,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203516Z,,,,,,,
