equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049363,D-552923,LTC,MAIN,77-11TC,2014-02-13,2014-02-13,2014-02-18,,77-11TC,3,306121,UPSI,,,ROUTINE,,,,BOTTOM,13,3272,62187,50,481,3715,15,78,0,,,7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,1.56,,INITIAL,,0,,10.4621717701,,0.572006184385,,,,,99.805,,,0.0526154984161,,,20140219T213331Z,,,637,143,81.9378620674,,
000010049363,D-552923,LTC,MAIN,77-11TC,2014-08-12,2014-08-15,2014-09-16,,77-11TC,42,312373,UPSI,,,ROUTINE,,,,BOTTOM,221,25106,73458,197,108,912,852,21,4573,,,10.5,,25,,44,33,0.064,25.1,,,,CLEAR,44,3.5,,0.887,,,,,REVIEWED,,,,,,53,0,0,0,0,53,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.186310955609,0.106598984772,,SCREENING,15,180,,3.23689760199,,1.14632056799,color*,2.54980079681,,,619.06,,,0.341773530453,,,20141001T141054Z,,,5972,1070,92.9115839584,,
000010049363,D-552923,LTC,MAIN,77-11TC,2015-02-10,2015-02-13,2015-02-23,,77-11TC,,318032,UPSI,,,ROUTINE,,,,BOTTOM,289,22361,60020,250,140,824,1035,60,5479,,,9,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.188903084504,0.24,,SCREENING,,182,,,,,,,,,768.045,,,0.372559146951,,,20150303T185737Z,,,7253,1345,,,
000010049363,D-552923,LTC,MAIN,77-11TC,2015-07-30,2015-08-03,2015-09-01,,77-11TC,,324171,UPSI,,,ROUTINE,,,,BOTTOM,619,23796,59606,304,42,635,1061,69,5881,,,9.2,,23,,41,29,0.052,23.2,,,,CLEAR,41,3.5,,0.882,,,,,REVIEWED,,,,,,100,0,0,0,0,100,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.180411494644,0.226973684211,,SCREENING,13,170,,,717.142857143,,ift* color*,2.24137931034,,,1112.955,,,0.399221554877,,,20150916T180302Z,,,7976,1434,,,
000010049363,D-552923,LTC,MAIN,77-11TC,2016-03-01,2016-03-01,2016-03-08,,77-11TC,,332617,UPSI,,,ROUTINE,,,,BOTTOM,346,20859,45606,256,104,558,1053,25,5952,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.176915322581,0.09765625,,SCREENING,,215,,,,,,,,,856.675,,79.8342678571,0.457374029733,,,20160311T205844Z,,,7736,1334,,,
000010049363,D-552923,XFMR,MAIN,0077-1119960112,1996-01-12,,,,,,,,,,,,,,,38,1069,86473,61,883,1451,10,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.64326160815,INITIAL,,0,co*,,,,,,,,197.09,,0.324852678571,0.0123622402368,,,20110112T182617Z,,,1008,87,,,
000010049363,D-552923,XFMR,MAIN,0077-1119960328,1996-03-28,,,,,41,,,,,,,,,,65,465,97361,55,663,1380,2,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-03-28,No anomalies.,,,,,,,,,,,,,,,,,2.0814479638,SCREENING,,76,h2! co*,8.89904625389,,0.625550856661,,,,,184.37,,0.241816964286,0.00477603968735,,,20110112T182617Z,,,795,67,103.174088958,,
000010049363,D-552923,XFMR,MAIN,0077-1119970303,1997-03-03,,,,,,,,,,,,,,,47,1519,96820,52,642,909,2,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,1.41588785047,SCREENING,,340,co*,,,,,,,,162.59,,0.227236607143,0.0156889072506,,,20110112T182617Z,,,752,63,,,
000010049363,D-552923,XFMR,MAIN,0077-1119980109,1998-01-09,,,,,,,,,,,,,,,34,4871,92769,56,719,1535,3,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,817,34,18,,,907,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,38,,,2.13490959666,SCREENING,,312,co*,,456.507983848,,,,0,,163.465,,0.262455357143,0.052506764113,,,20110112T182617Z,,,825,72,,,
000010049363,D-552923,XFMR,MAIN,0077-1119990201,1999-02-01,,,,,,,,,,,,,,,43,4352,88489,56,685,1358,4,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-02-01,No anomalies.,,,,,,,,,,,,,,,,,1.98248175182,SCREENING,,388,co*,,,,,,,,166.36,,0.271276785714,0.0491812541672,,,20110112T182617Z,,,802,74,,,
000010049363,D-552923,XFMR,MAIN,0077-1119990202,1999-02-02,,,,,,,,,,,,,,,18,4448,88352,45,865,1260,3,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,693,18,24,,,757,TRN_IEEE_INC_69KV,1,,365,2000-02-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,22,,,1.45664739884,SURVEILLANCE,,1,co*,,476.933361539,,,,0,,173.745,,0.203428571429,0.0503440782325,,,20110112T182617Z,,,939,56,,,
000010049363,D-552923,XFMR,MAIN,0077-1119991118,1999-11-18,,,,,,,,,,,,,,,22,2262,100033,62,853,1750,4,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,727,14,7,,,775,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,21,,,2.05158264947,SCREENING,,289,ch4! co*,,470.990168326,,,,6,,175.6,,0.292089285714,0.0226125378625,,,20110112T182617Z,,,955,80,,,
000010049363,D-552923,XFMR,MAIN,0077-1120000131,2000-01-31,,,,,,,,,,,,,,,22,2657,99580,68,862,1793,4,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,2.08004640371,SCREENING,,74,co*,,,,,,,,177.22,,0.312901785714,0.0266820646716,,,20110112T182617Z,,,970,86,,,
000010049363,D-552923,XFMR,MAIN,0077-1120000313,2000-03-13,,,,,,,,,,,,,,,24,2890,94467,58,854,1690,3,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-03-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.97892271663,SURVEILLANCE,,42,co*,,,,,,,,177.765,,0.273566964286,0.0305926937449,,,20110112T182617Z,,,953,75,,,
000010049363,D-552923,XFMR,MAIN,0077-1120000405,2000-04-05,,,,,,,,,,,,,,,14,4304,93541,48,751,1333,2,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-04-05,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.77496671105,SURVEILLANCE,,65,co*,,,,,,,,149.21,,0.2091875,0.0460119092163,,,20110112T182617Z,,,823,58,,,
000010049363,D-552923,XFMR,MAIN,0077-1120010201,2001-02-01,,,,,,,,,,,,,,,21,2854,78594,47,799,1380,2,12,0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,746,17,10,,,817,TRN_IEEE_INC_69KV,1,,365,2002-02-01,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,21,,,1.72715894869,SCREENING,-10,302,co*,,467.788906436,,,,23,,164.85,,0.222415178571,0.0363132045703,,,20110112T182617Z,,,881,61,,7.3000,1630
000010049363,D-552923,XFMR,MAIN,0077-1120010926,2001-09-26,,,,,,,,,,,,,,,20,1693,87946,67,1024,2477,5,30,0,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,942,19,9,,,970,TRN_IEEE_INC_69KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,2.4189453125,SCREENING,1,237,ch4! c2h6! co*,,438.842599202,,,,0,,204.395,,0.380866071429,0.0192504491392,,,20110112T182617Z,,,1146,102,,7.3000,1630
000010049363,D-552923,XFMR,MAIN,0077-1120031031,2003-10-31,,,,,,,,,,,,,,,17,2711,78914,50,788,1594,2,14,0,,,,,,42,23,,0.03,29.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,791,17,13,,,821,TRN_IEEE_INC_69KV,1,,365,2004-10-30,No anomalies.,1,,365,2004-10-30,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,2.02284263959,SCREENING,1,765,co*,,460.521004715,,,1.02739726027,0,,158.87,,0.241169642857,0.0343538535621,,,20110112T182617Z,,,871,66,,7.3000,1630
000010049363,D-552923,XFMR,MAIN,0077-1120041115,2004-11-15,,,,,,,,,,,,,,,0,84401,302807,48,278,3547,7,46,0,,,,,,46,28,,0.06,24.8,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,635,15,0,,,674,TRN_IEEE_INC_69KV,1,,365,2005-11-15,No anomalies.,1,,365,2005-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,24,,,12.7589928058,SCREENING,5,381,c2h6! o2*,,487.778935631,,,2.41935483871,0,,50.145,,0.391040178571,0.278728695175,,,20110112T182617Z,,,379,101,,7.3000,1630
000010049363,D-552923,XFMR,MAIN,0077-1120051024,2005-10-24,,,,,35,,,,,,,,,,39,8063,94816,51,717,2802,14,24,0,,,,,,51,13,13,0.05,29.2,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,542,12,11,,,571,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,1,,,3.90794979079,SCREENING,-10,343,h2! co*^! o2*,9.86151260449,507.428775275,0.606815694911,,1.71232876712,5,,168.27,,0.342147321429,0.0850383901451,,,20110112T182617Z,,,845,89,107.77382395,7.3000,1630
000010049363,D-552923,XFMR,MAIN,0077-1120060612,2006-06-12,,,,,45,,,,,,,,,,54,4590,110066,53,685,2484,9,23,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-06-12,No anomalies.,,,,,,,,,,,,,,,,,3.62627737226,SCREENING,,231,co*,9.29927513478,,0.543346447836,,,,,177.435,,0.321674107143,0.0417022513764,,,20110112T182617Z,,,824,85,117.257390169,,
000010049363,D-552923,XFMR,MAIN,0077-1120060804,2006-08-04,,,,,47,,,,,,,,,,43,4953,95645,50,720,2414,6,23,3,,,,,,45,26,16,0.04,30.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,7,204,8,8,,,221,TRN_IEEE_INC_69KV,1,,365,2007-08-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-04,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,3.35277777778,SURVEILLANCE,4,53,co*,9.79109681865,628.677095021,0.630160638001,,1.32450331126,0,,172.93,,0.334598214286,0.0517852475299,,,20110112T182617Z,,,845,79,101.830754994,7.3000,1630
000010049363,D-552923,XFMR,MAIN,0077-1120061017,2006-10-17,,,,,34,,,,,,,,,,39,2632,78140,54,759,3173,8,38,3,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,No anomalies.,,,,,,,,,,,,,,,,,4.18050065876,SCREENING,,74,c2h6! co*,9.92962147854,,0.793708411075,,,,,175.98,,0.420379464286,0.0336831328385,,,20110112T182617Z,,,901,100,87.0099900168,,
000010049363,D-552923,XFMR,MAIN,0077-1120070906,2007-09-06,,,,,43,,,,,,,,,,37,3023,80762,58,771,3124,7,34,2,,,,,,44,18,13,0.04,33.7,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,562,15,14,,,591,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,0,,,4.05188067445,SCREENING,-3,324,co*,10.0731184042,502.932481266,0.783438978881,,1.18694362018,0,,176.045,,0.400486607143,0.0374309700106,,,20110112T182617Z,,,909,99,86.8467171933,7.3000,1630
000010049363,D-552923,XFMR,MAIN,0077-1120080909,2008-09-09,,,,,55,,,,,,,,,,24,2676,69934,48,636,2421,6,28,1,,,,,,49,18,8,0.08,28.4,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,484,11,10,,,514,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,7,,,3.80660377358,SCREENING,-3,369,co*,10.4225815936,521.472753816,0.744062451771,,2.81690140845,2,,138.65,,0.323683035714,0.0382646495267,,,20110112T182617Z,,,743,82,71.9940971856,7.3000,1630
000010049363,D-552923,XFMR,MAIN,0077-1120090827,2009-08-27,,,,,43,,,,,,,,,,28,2972,81554,59,802,3041,5,33,2,,,,,,35,35,25,0.08,28.3,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,444,9,9,,,467,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,1,,,3.79177057357,SCREENING,10,352,co*,10.5046913777,532.176294253,0.786370137663,,2.82685512367,4,water*,172.595,,0.390486607143,0.0364421119749,,,20110112T182617Z,,,929,97,87.6397624659,7.3000,1630
000010049363,D-552923,XFMR,MAIN,0077-1120100902,2010-09-02,,,,,40,,,,,,,,,,23,1105,60311,56,619,3203,9,52,2,,,,,,43,25,20,0.05,31.4,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,88,8,0,,,96,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.17447495961,SCREENING,3,371,co*,10.2821559945,733.004950814,0.834488027369,,1.5923566879,0,,134.715,,,0.0183216991925,,,20110112T182617Z,,,761,117,65.0551949771,7.3000,1630
000010049363,D-552923,XFMR,MAIN,0077-1120110814,2011-08-14,,,,,50,,,,,,,,,,21,4306,68724,52,619,3169,9,48,1,,,,,26,,16,9,0.038,39.4,,,,Clear,,2.5,,0.884,,,,,REVIEWED,,,,,,226,13,0,,,239,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,5.11954765751,SCREENING,-6,346,co*,10.4317907923,615.969017386,0.719840251022,d1816_2*,0.964467005076,0,,132.635,,,0.0626564227926,,,20111021T005314Z,,,750,109,73.0621784705,7.3000,1630
000010049363,D-552923,XFMR,MAIN,0077-1120120726,2012-07-26,,,,,51,,UPSI,,,,,,,,23,4869,72087,62,610,2973,9,58,1,,,,,22,,53,28,0.044,27.1,,,,Clear,,2.5,,0.884,,,,,REVIEWED,,,,,,528,63,16,0,0,607,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.8737704918,SCREENING,19,347,co*,10.227560701,510.676022133,0.685580716153,d1816_2*,1.62361623616,,water*,133.015,,,0.0675433850764,,,20120919T170845Z,,1,763,129,76.5138327966,7.3000,1630
000010049363,D-552923,XFMR,MAIN,77-11,2013-07-24,2013-07-24,2013-08-26,,77-11,30,,UPSI,,,ROUTINE,,,,BOTTOM,19,5588,70826,57,634,3421,10,56,1,,,8.1,,20,,31,37,0.06,31.7,,,,CLEAR,,2.5,,0.88,,,,,REVIEWED,,,,,,732,29,21,0,0,782,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,,,,5.39589905363,SCREENING,7,363,co*!,10.5142666223,470.139691126,0.684568397923,d1816_2*,1.8927444795,,relsaturation*,133.35,,,0.0788975799848,,,20130910T203338Z,,,777,123,82.1821727142,7.3000,1630
000010049363,D-552923,XFMR,MAIN,77-11,2014-08-12,2014-08-15,2014-09-16,,77-11,37,,UPSI,,,ROUTINE,,,,BOTTOM,17,12073,99852,55,677,2844,11,62,0,,,11.6,,31,,26,23,0.048,25.5,,,,CLEAR,26,3,,0.886,,,,,REVIEWED,,,,,,449,0,0,0,0,449,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,,,,4.20088626292,SCREENING,4,384,co*!,10.7229021431,,0.508028934974,d1816_2*,1.88235294118,,,139.025,,,0.120908945239,,,20141001T134801Z,,,822,128,114.607511567,,
000010049363,D-552923,XFMR,MAIN,0077-11,2015-07-30,2015-08-03,2015-09-01,,0077-11,60,,UPSI,,,ROUTINE,,,,BOTTOM,22,2497,62591,59,637,3328,11,56,0,,,6.9,,21,,35,14,0.044,22.8,,,,CLEAR,35,2.5,,0.88,,,,,REVIEWED,,,,,,605,57,14,0,0,676,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,,,,5.22448979592,SCREENING,10,352,co*,10.3626470013,493.784178671,0.83813114311,d1816_2* ift*,1.9298245614,,water*,136.825,,0.489526785714,0.0398939144605,,,20150916T174729Z,,,785,126,63.6642212143,,
000010049363,D-552923,OLTC REACTOR,MAIN,77-11DV,2014-08-12,2014-08-15,2014-09-16,,77-11DV,37,,UPSI,,,ROUTINE,,,,BOTTOM,20,7740,86409,51,714,2954,11,62,0,,,9.8,,21,,24,22,0.052,24.9,,,,CLEAR,24,3,,0.886,,,,,REVIEWED,,,,,,455,0,0,0,0,455,TRN_IEEE_INC_69KV,1,,365,2015-08-12,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.13725490196,INITIAL,2,0,co*,10.6577399989,,0.630112256854,d1816_2*,2.08835341365,,,148.685,,,0.0895740027081,,,20141001T140853Z,,,858,124,97.7138332979,,
000010049363,D-552923,OLTC REACTOR,MAIN,77-11DV,2015-02-10,2015-02-13,2015-02-23,,77-11DV,,,UPSI,,,ROUTINE,,,,BOTTOM,17,3125,68772,63,593,3008,18,59,0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,5.07251264755,SCREENING,,182,co*,,,,,,,,124.01,,,0.0454400046531,,,20150303T185538Z,,,750,140,,,
000010049363,D-552923,OLTC REACTOR,MAIN,77-11DV,2015-07-30,2015-08-03,2015-09-01,,77-11DV,,,UPSI,,,ROUTINE,,,,BOTTOM,24,3035,69564,65,705,3509,11,61,0,,,7.7,,24,,33,30,0.052,23.7,,,,CLEAR,33,2.5,,0.882,,,,,REVIEWED,,,,,,635,0,14,0,0,649,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural** totalfuran**,,,,4.97730496454,SCREENING,9,170,co*!,,487.778935631,,d1816_2* ift*,2.194092827,,,151.065,,,0.0436288885055,,,20150916T175653Z,,,866,137,,,
000010049364,C-06548-5-1,LTC,MAIN,080-3TC20060808,2006-08-08,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049364,C-06548-5-1,LTC,MAIN,080-3TC20090905,2009-09-05,,,,,30,,,,,,,,,,15,25097,73500,16,29,448,36,2,135,,,,0,0,36,27,,0.028,37.3,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,0.266666666667,0.125,,INITIAL,5,0,,,,,,0.750670241287,,,31.56,,,0.341455782313,,,20110101T000000Z,,,233,54,,7.3000,1630
000010049364,C-06548-5-1,LTC,MAIN,080-3TC20100902,2010-09-02,,,,,30,,,,,,,,,,17,18707,58753,18,16,425,41,3,191,,,,0,0,40,30,36,0.022,36.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,12,0,0,,,12,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.214659685864,0.166666666667,,SCREENING,7,362,,3.87341196041,980.233929701,0.0922700310211,,0.609418282548,0,,35.775,,,0.318400762514,,,20110101T000000Z,,,286,62,76.0605064596,7.3000,1630
000010049364,C-06548-5-1,LTC,MAIN,080-3TC20110814,2011-08-14,,,,,30,,,,,,,,,,29,14923,49778,18,22,400,47,3,194,,,,,23,,26,,0.026,35,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,0.242268041237,0.166666666667,,SCREENING,4,346,,,,,,0.742857142857,0,,49.185,,,0.299791072361,,,20111021T005314Z,,,313,68,,7.3000,1630
000010049364,C-06548-5-1,LTC,MAIN,080-3TC20120201,2012-02-01,,,,,10,,,,,,,,,,17,22403,61756,16,44,483,33,1,131,,,,,,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.251908396947,0.0625,,SCREENING,-6,171,,,,,,,,,35.895,,,0.362766370879,,,20120316T150124Z,,,242,50,,7.3000,1630
000010049364,C-06548-5-1,LTC,MAIN,080-3TC20120706,2012-07-06,,,,,30,,UPSI,,,,,,,,29,22307,58261,22,10,391,54,0,297,,,,,40,,35,,0.03,28.6,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,0.181818181818,0,,SCREENING,10,156,,,952.545354556,,,1.04895104895,,,55.37,,,0.382880486088,,,20120920T131545Z,,1,412,76,,7.3000,1630
000010049364,C-06548-5-1,LTC,MAIN,080-3TC20130220,2013-02-20,,,,,10,49999,UPSI,,,,,,,,1,23610,60136,1,8,495,8,1,1,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,8,1,,INITIAL,,0,,,,,,,,,2.64,,,0.39261008381,,,20130401T141022Z,,,20,10,,,
000010049364,C-06548-5-1,LTC,MAIN,80-3TC,2013-07-24,2013-07-24,2013-08-26,,80-3TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,0,23870,64710,9,61,1459,25,2,4,,,9,,22,,31,29,0.024,30.2,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,6.25,0.222222222222,,SCREENING,7,154,,10.2630398289,991.030661383,0.0629863651557,,0.794701986755,,,11.675,,,0.368876526039,,,20130911T130314Z,,,101,36,83.8608109811,7.3000,1630
000010049364,C-06548-5-1,LTC,MAIN,,2013-11-13,,,,,,4200,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203614Z,,,,,,,
000010049364,C-06548-5-1,LTC,MAIN,80-3TC,2014-02-10,2014-02-11,2014-02-17,,80-3TC,12,5370,UPSI,,,ROUTINE,,,,BOTTOM,27,25147,60477,21,116,177,61,1,183,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,0.333333333333,0.047619047619,,SCREENING,,201,,5.90238611162,,0.203066251136,,,,,63.435,,,0.415810969459,,,20140219T195027Z,,,409,83,88.7484191978,,
000010049364,C-06548-5-1,LTC,MAIN,80-3TC,2014-08-08,2014-08-08,2014-09-18,,80-3TC,44,57213,UPSI,,,ROUTINE,,,,BOTTOM,22,25072,67689,15,21,397,39,2,130,,,9.3,,22,,39,27,0.036,31.9,,,,CLEAR,39,2,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.3,0.133333333333,,SCREENING,12,179,,4.1202027589,,0.0876717527414,color*,1.12852664577,,,36.765,,,0.370399917269,,,20140930T134446Z,,,229,56,85.2360099151,,
000010049364,C-06548-5-1,LTC,MAIN,80-3TC,2015-02-26,2015-02-26,2015-03-04,,80-3TC,,57545,UPSI,,,ROUTINE,,,,BOTTOM,38,23367,58324,29,62,479,74,5,231,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.320346320346,0.172413793103,,SCREENING,,202,,,,,,,,,68.75,,,0.400641245456,,,20150312T142022Z,,,439,108,,,
000010049364,C-06548-5-1,LTC,MAIN,080-3TC,2015-07-30,2015-08-03,2015-09-01,,080-3TC,,57624,UPSI,,,ROUTINE,,,,BOTTOM,20,25627,64633,49,20,461,192,18,278,,,9.1,,34,,39,26,0.03,31.3,,,,CLEAR,39,1.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.690647482014,0.367346938776,,SCREENING,12,154,,,,,,0.958466453674,,,48.72,,,0.396500239816,,,20150916T195349Z,,,577,259,,,
000010049364,C-06548-5-1,LTC,MAIN,080-3TC,2016-03-01,2016-03-01,2016-03-08,,080-3TC,,22954,UPSI,,,ROUTINE,,,,BOTTOM,33,20688,44652,23,36,366,67,3,223,,,6.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.300448430493,0.130434782609,,SCREENING,,215,,,,,,,,,58.325,,3.17425,0.463316312819,,,20160311T211524Z,,,385,93,,,
000010049364,C-06548-5-1,XFMR,MAIN,00080-319960119,1996-01-19,,,,,,,,,,,,,,,0,599,103847,2,8,543,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-18,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,67.875,INITIAL,,0,,,,,,,,,1.44,,0.0152857142857,0.00576810114881,,,20110112T182616Z,,,12,4,,,
000010049364,C-06548-5-1,XFMR,MAIN,00080-319970224,1997-02-24,,,,,,,,,,,,,,,0,2979,96276,15,38,678,0,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,17.8421052632,SCREENING,,402,ch4! c2h6!,,,,,,,,6.84,,0.102120535714,0.0309422909136,,,20110112T182616Z,,,65,27,,,
000010049364,C-06548-5-1,XFMR,MAIN,00080-319980105,1998-01-05,,,,,,,,,,,,,,,0,3564,108113,15,34,759,3,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,4,0,,,18,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.3235294118,SCREENING,,315,,,961.106275521,,,,0,,6.165,,0.120236607143,0.0329655083107,,,20110112T182616Z,,,65,31,,,
000010049364,C-06548-5-1,XFMR,MAIN,00080-319990112,1999-01-12,,,,,,,,,,,,,,,3,5379,98938,10,23,636,1,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,6,0,,,29,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,27.652173913,SCREENING,,372,,,899.506332566,,,,0,,7.155,,0.0810758928571,0.0543673815925,,,20110112T182616Z,,,47,21,,,
000010049364,C-06548-5-1,XFMR,MAIN,00080-319991118,1999-11-18,,,,,,,,,,,,,,,1,4995,106873,8,17,596,2,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,11,3,4,,,25,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,35.0588235294,SCREENING,,310,,,991.030661383,,,,7,,4.09,,0.0704375,0.0467377167292,,,20110112T182616Z,,,36,18,,,
000010049364,C-06548-5-1,XFMR,MAIN,00080-320001208,2000-12-08,,,,,,,,,,,,,,,0,5905,107878,7,21,993,2,18,0,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,2,0,,,12,TRN_IEEE_INC_69KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,47.2857142857,SCREENING,1,386,c2h6!,,1066.24249989,,,,4,,3.81,,0.108709821429,0.0547377593207,,,20110112T182616Z,,,48,27,,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,00080-320011219,2001-12-19,,,,,,,,,,,,,,,0,2320,86703,5,14,604,1,8,0,,,,,,,7,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,3,4,,,16,TRN_IEEE_INC_69KV,1,,365,2002-12-19,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,43.1428571429,SCREENING,-21,376,,,1066.24249989,,,,0,,2.535,,0.0553839285714,0.0267580129869,,,20110112T182616Z,,,28,14,,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,00080-320031106,2003-11-06,,,,,,,,,,,,,,,3,6133,82511,4,15,589,2,8,0,,,,,,48,21,,0.03,33.6,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,7,1,0,,,11,TRN_IEEE_INC_69KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,39.2666666667,SCREENING,-0,687,,,1047.11484571,,,0.892857142857,3,,5.73,,0.0565625,0.0743294833416,,,20110112T182616Z,,,32,14,,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,00080-320041104,2004-11-04,,,,,30,,,,,,,,,,2,4204,87065,3,8,785,1,13,0,,,,,,49,11,13,0.03,37.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69KV,1,,365,2005-11-04,No anomalies.,1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,98.125,SCREENING,-13,364,,6.38245415498,1047.11484571,0.0117836246844,,0.806451612903,0,,3.455,,0.0693169642857,0.04828576351,,,20110112T182616Z,,,27,17,98.3972379677,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,00080-320051019,2005-10-19,,,,,,,,,,,,,,,3,9715,122322,4,17,943,2,15,0,,,,,,53,50,,0.02,33.8,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,140,7,7,,,157,TRN_IEEE_INC_69KV,1,,365,2006-10-19,No anomalies.,1,,365,2006-10-19,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural*! totalfuran*!,0,,,55.4705882353,SCREENING,18,349,o2*,,675.391989806,,,0.591715976331,3,water*,6.09,,0.08578125,0.0794215267899,,,20110112T182616Z,,,41,21,,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,00080-320060808,2006-08-08,,,,,38,,,,,,,,,,5,12816,97234,2,25,658,1,8,0,,,,,,48,29,25,0.04,37.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,77,8,0,,,89,TRN_IEEE_INC_69KV,1,,365,2007-08-08,No anomalies.,1,,365,2007-08-08,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,26.32,SCREENING,6,293,o2*,7.29611679359,749.574078522,0.0265695834919,,1.0752688172,3,,9.515,,0.0449776785714,0.131805746961,,,20110112T182616Z,,,41,11,111.037064219,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,00080-320061017,2006-10-17,,,,,20,,,,,,,,,,,,,,,,,,,,,,,,,8,15,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-18,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,00080-320070906,2007-09-06,,,,,30,,,,,,,,,,0,3348,99302,5,16,1228,3,23,0,,,,,,41,15,18,0.02,34.4,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,103,8,0,,,112,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,76.75,SCREENING,-7,394,c2h6!,9.09958073524,713.475078656,0.0137887485454,,0.581395348837,1,,2.925,,0.127290178571,0.0337153330245,,,20110112T182616Z,,,47,31,111.385636695,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,00080-320080909,2008-09-09,,,,,28,,,,,,,,,,0,5500,94320,3,11,961,2,20,0,,,,,,49,16,21,0.03,32.1,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,77,5,0,,,86,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,87.3636363636,SCREENING,-6,369,,8.91584472498,749.574078522,0.00984599351928,,0.934579439252,3,,2.01,,0.103183035714,0.0583121289228,,,20110112T182616Z,,,36,25,108.156210746,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,00080-320090905,2009-09-05,,,,,22,,,,,,,,,,3,3012,103343,17,69,1063,5,25,0,,,,,,44,41,68,0.02,36.9,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,68,5,0,,,80,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,15.4057971014,SCREENING,13,361,ch4!,9.37658818814,764.997453513,0.0567918708435,,0.542005420054,5,water* relsaturation*,15.495,,0.186558035714,0.0291456605672,,,20110112T182616Z,,,119,47,120.149262926,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,00080-320100902,2010-09-02,,,,,35,,,,,,,,,,2,3187,93651,11,34,1216,5,29,0,,,,,,36,34,33,0.03,34.1,,,,S/Pt,,1.5,,0.89,,,,,REVIEWED,,,,,,61,0,0,,,61,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,35.7647058824,SCREENING,9,362,,8.38215707266,778.477189997,0.034203308818,,0.879765395894,0,relsaturation*,8.195,,,0.0340306029834,,,20110112T182616Z,,,81,45,102.80327409,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,00080-320110814,2011-08-14,,,,,35,,,,,,,,,,2,3996,85600,17,70,1253,6,38,0,,,,,0,,19,19,0.038,33.1,,,,FW,,1.5,,0.888,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,17.9,SCREENING,-2,346,,9.47168735478,1047.11484571,0.0694542824156,d1816_2*,1.14803625378,0,,14.69,,,0.0466822429907,,,20111021T005314Z,,,133,61,94.6657514744,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,00080-320120706,2012-07-06,,,,,48,,UPSI,,,,,,,,2,3298,77275,5,4,643,6,144,0,,,,,22,,22,13,0.03,34.2,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,67,0,0,0,0,67,TRN_IEEE_INC_69KV,4,T3,7,2012-07-13,One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing. Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits. f_totalfuran_rate_warning,,,,,160.75,SCREENING,0,327,c2h6*^^!,3.86657598993,766.835770657,0.0204034968967,d1816_2*,0.877192982456,,,2.81,,,0.0426787447428,,,20120920T131545Z,"The ethane is probably coming from a localized overheating in the transformer. Need to look at the operation and maintenance history, and see if there is something that happened or was done in the time period before the ethane started increasing for clues, and perform an intnal inspection. D.D. 4-9-2013 ",1,161,155,80.9026382513,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,80-3,2013-07-24,2013-07-24,2013-08-26,,80-3,38,,UPSI,,,ROUTINE,,,,BOTTOM,1,4163,85129,11,35,1322,5,37,0,,,9.1,,16,,29,25,0.028,33.9,,,,PARTICLES,,1.5,,0.885,,,,,REVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,37.7714285714,SCREENING,6,383,,8.72213601985,768.701732702,0.0369706144355,d1816_2*,0.825958702065,,,7.375,,,0.0489022542259,,,20130911T130125Z,,,89,53,93.0628044952,7.3000,1630
000010049364,C-06548-5-1,XFMR,MAIN,80-3,2014-08-08,2014-08-08,2014-09-18,,80-3,36,,UPSI,,,ROUTINE,,,,BOTTOM,1,5928,95712,11,26,1241,5,38,0,,,10.3,,30,,66,62,0.026,31.1,,,,PARTICLES,66,1.5,,0.88,,,,,REVIEWED,,,,,,65,0,0,0,0,65,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,47.7307692308,SCREENING,24,380,,8.10049409189,,0.0258205335852,d1816_2*,0.836012861736,,water* relsaturation*,5.755,,,0.0619358074223,,,20140930T134302Z,,,81,54,106.218022318,,
000010049364,C-06548-5-1,XFMR,MAIN,00080-3,2015-07-30,2015-08-03,2015-09-01,,00080-3,50,,UPSI,,,ROUTINE,,,,BOTTOM,15,2301,75409,8,23,1460,5,34,0,,,7.9,,,,54,30,0.024,29.2,,,,PARTICLES,54,1.5,,0.884,,,,,REVIEWED,,,,,,61,14,0,0,0,75,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,63.4782608696,SCREENING,20,356,h2!,5.32922595704,778.477189997,0.0598653615808,,0.821917808219,,water* relsaturation*,19.215,,0.19290625,0.0305135991725,,,20150916T194938Z,,,85,47,77.9601799789,,
000010049365,01-8226-60990-1,LTC,MAIN,014-1TC20060808,2006-08-08,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049365,01-8226-60990-1,LTC,MAIN,014-1TC20090905,2009-09-05,,,,,,,,,,,,,,,3,21662,69031,1,49,649,12,4,8,,,,0,0,38,37,,0.03,37.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,11,0,c2h2*,,,,,0.793650793651,,,12.64,,,0.313801045907,,,20110101T000000Z,,,77,17,,7.3000,1630
000010049365,01-8226-60990-1,LTC,MAIN,014-1TC20100902,2010-09-02,,,,,,,,,,,,,,,2,17870,59013,1,31,651,7,2,2,,,,0,0,36,44,,0.028,33.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,27,0,0,,,27,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,15,362,,,879.610353097,,,0.828402366864,0,,7.845,,,0.302814634064,,,20110101T000000Z,,,45,10,,7.3000,1630
000010049365,01-8226-60990-1,LTC,MAIN,014-1TC20110814,2011-08-14,,,,,,,,,,,,,,,2,18622,63218,1,28,620,6,1,0,,,,,43,,23,,0.022,41.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,35,0,0,,,35,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,1,346,,,847.409130186,,,0.52757793765,0,,7.13,,,0.294568002784,,,20111021T005314Z,,,38,8,,7.3000,1630
000010049365,01-8226-60990-1,LTC,MAIN,014-1TC20120201,2012-02-01,,,,,,,,,,,,,,,0,23046,64052,2,13,533,8,1,4,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-5,171,,,,,,,,,2.78,,,0.359801411353,,,20120316T150124Z,,,28,11,,7.3000,1630
000010049365,01-8226-60990-1,LTC,MAIN,014-1TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,4,24403,68917,1,26,538,10,1,2,,,,,32,,55,,0.038,32.3,,,,S/Pt,,2,,0.881,,,,,UNREVIEWED,,,,,,53,0,0,0,0,53,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,20,156,,,795.921180114,,color*,1.17647058824,,,8.99,,0.0789642857143,0.354092604147,,,20120920T131545Z,,1,44,12,,7.3000,1630
000010049365,01-8226-60990-1,LTC,MAIN,014-1TC20130220,2013-02-20,,,,,,42577,UPSI,,,,,,,,15,22647,54950,14,39,422,30,2,79,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229,c2h2*,,,,,,,,28.79,,,0.412138307552,,,20130401T141022Z,,,179,46,,,
000010049365,01-8226-60990-1,LTC,MAIN,14-1TC,2013-07-24,2013-07-24,2013-08-26,,14-1TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,2,24999,66365,1,35,630,8,1,1,,,9.2,,25,,28,23,0.024,29.7,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,44,0,0,0,0,44,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,154,,9.40547287359,819.013521004,0.0374942709718,,0.808080808081,,,8.5,,,0.376689520078,,,20130910T164856Z,,,48,10,85.2684039127,7.3000,1630
000010049365,01-8226-60990-1,LTC,MAIN,,2013-11-12,,,,,,46923,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203701Z,,,,,,,
000010049365,01-8226-60990-1,LTC,MAIN,14-1TC,2014-02-10,2014-02-11,2014-02-17,,14-1TC,5,48011,UPSI,,,ROUTINE,,,,BOTTOM,0,25627,63167,10,56,38,9,0,0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201,,11.4557078712,,0.0540187459027,,,,,10.215,,,0.405702344579,,,20140219T192300Z,,,75,19,95.5633768978,,
000010049365,01-8226-60990-1,LTC,MAIN,14-1TC,2014-08-08,2014-08-08,2014-09-18,,14-1TC,36,50793,UPSI,,,ROUTINE,,,,BOTTOM,0,27229,69228,1,25,558,7,0,0,,,9.7,,50,,29,27,0.034,31.3,,,,CLEAR,29,1.5,,0.88,,,,,REVIEWED,,,,,,56,0,0,0,0,56,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,6,179,,11.3133063793,,0.0226443734637,,1.08626198083,,,4.605,,,0.393323510718,,,20140929T193725Z,,,33,8,90.5944877815,,
000010049365,01-8226-60990-1,LTC,MAIN,14-1TC,2015-02-26,2015-02-26,2015-03-04,,14-1TC,,53863,UPSI,,,ROUTINE,,,,BOTTOM,0,24603,65493,1,30,601,7,0,0,,,9.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,5.505,,,0.375658467317,,,20150312T125346Z,,,38,8,,,
000010049365,01-8226-60990-1,LTC,MAIN,014-1TC,2015-07-30,2015-08-03,2015-09-01,,014-1TC,,56530,UPSI,,,ROUTINE,,,,BOTTOM,0,20503,53799,1,33,573,7,0,0,,,7.5,,34,,41,,0.024,31.3,,,,CLEAR,41,2,,0.88,,,,Unable to reach sample valve,REVIEWED,,,,,,54,23,0,0,0,77,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,13,154,,,793.601782908,,color*,0.766773162939,,,6.045,,,0.381103737988,,,20150916T161429Z,,,41,8,,,
000010049365,01-8226-60990-1,LTC,MAIN,014-1TC,2016-03-01,2016-03-01,2016-03-08,,014-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,21519,48374,1,10,463,5,0,0,,,7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,1.875,,0.0267053571429,0.444846405094,,,20160311T201442Z,,,16,6,,,
000010049365,01-8226-60990-1,XFMR,MAIN,00014-119930927,1993-09-27,,,,,,,,,,,,,,,13,95,108834,20,50,962,6,20,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-09-27,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,19.24,INITIAL,,0,,,,,,,,,22.09,,0.180741071429,0.000872888986897,,,20110112T182617Z,,,109,46,,,
000010049365,01-8226-60990-1,XFMR,MAIN,00014-119960119,1996-01-19,,,,,,,,,,,,,,,42,426,113649,15,39,823,0,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-18,No anomalies.,,,,,,,,,,,,,,,,,21.1025641026,SCREENING,,844,h2!,,,,,,,,49.02,,0.0770758928571,0.00374838317979,,,20110112T182617Z,,,102,21,,,
000010049365,01-8226-60990-1,XFMR,MAIN,00014-119970224,1997-02-24,,,,,,,,,,,,,,,0,3020,115828,28,62,1045,2,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,16.8548387097,SCREENING,,402,ch4! c2h6!,,,,,,,,11.19,,0.173205357143,0.0260731429361,,,20110112T182617Z,,,108,46,,,
000010049365,01-8226-60990-1,XFMR,MAIN,00014-119980105,1998-01-05,,,,,,,,,,,,,,,0,3358,107897,21,48,1162,2,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,70,10,11,,,91,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,24.2083333333,SCREENING,,315,,,761.400559996,,,,0,,8.67,,0.132227678571,0.0311222740206,,,20110112T182617Z,,,83,35,,,
000010049365,01-8226-60990-1,XFMR,MAIN,00014-119990112,1999-01-12,,,,,,,,,,,,,,,19,6151,123968,24,60,1186,1,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,104,17,8,,,129,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,19.7666666667,SCREENING,,372,h2!,,712.276188772,,,,0,,29.815,,0.129638392857,0.0496176432628,,,20110112T182617Z,,,114,35,,,
