equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049365,01-8226-60990-1,XFMR,MAIN,00014-119991118,1999-11-18,,,,,,,,,,,,,,,28,2532,180747,31,84,1548,2,22,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,59,8,4,,,80,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,18.4285714286,SCREENING,,310,h2! c2h6!,,782.613710959,,,,5,,43.15,,0.20865625,0.0140085312619,,,20110112T182617Z,,,167,55,,,
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120001208,2000-12-08,,,,,,,,,,,,,,,0,2850,83783,25,49,1177,2,21,1,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,45,4,4,,,57,TRN_IEEE_INC_69KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,24.0204081633,SCREENING,-10,386,,,816.224996064,,,,4,,8.93,,0.19609375,0.0340164472506,,,20110112T182617Z,,,98,48,,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120010213,2001-02-13,,,,,40,,,,,,,,,,21,2970,112519,23,62,1612,1,17,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,49,6,4,,,63,TRN_IEEE_INC_69KV,1,,365,2002-02-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,26,SCREENING,,67,h2!,6.34411104993,805.658262849,0.0765546980375,,,0,,32.255,,0.1678125,0.0263955420862,,,20110112T182617Z,,,125,41,120.526319704,,
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120010521,2001-05-21,,,,,,,,,,,,,,,15,3414,93866,20,53,1244,2,20,0,,,,,,,29,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-05-21,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,23.4716981132,SCREENING,6,97,,,,,,,,,24.57,,0.162151785714,0.0363709969531,,,20110112T182617Z,,,110,42,,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120011219,2001-12-19,,,,,,,,,,,,,,,19,2032,90447,13,44,837,1,6,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,51,7,5,,,68,TRN_IEEE_INC_69KV,1,,365,2002-12-19,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.0227272727,SCREENING,-7,212,,,800.694235401,,,,5,,26.935,,0.0747857142857,0.0224661956726,,,20110112T182617Z,,,83,20,,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120040206,2004-02-06,,,,,,,,,,,,,,,,,,,,,,,,,,,,,43,28,,0.02,37.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2005-02-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,5,,,,,,,0.536193029491,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120040218,2004-02-18,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-6,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120040304,2004-03-04,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,0,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120041104,2004-11-04,,,,,,,,,,,,,,,15,7742,115332,7,114,1486,2,1,0,,,,,,50,12,,0.04,32.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,24,0,0,,,30,TRN_IEEE_INC_69KV,1,,365,2005-11-04,No anomalies.,1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.0350877193,SCREENING,-11,1051,,,894.225359511,,,1.23076923077,6,,35.55,,0.03775,0.0671279436756,,,20110112T182617Z,,,139,10,,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120051019,2005-10-19,,,,,,,,,,,,,,,13,9186,118162,8,82,1799,2,1,0,,,,,,52,21,,0.03,35.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,39,3,4,,,58,TRN_IEEE_INC_69KV,1,,365,2006-10-19,No anomalies.,1,,365,2006-10-19,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.9390243902,SCREENING,-0,349,o2*,,833.98154085,,,0.854700854701,12,,27.79,,0.04121875,0.0777407288299,,,20110112T182617Z,,,106,11,,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120060808,2006-08-08,,,,,42,,,,,,,,,,16,5933,124091,8,89,1894,3,2,0,,,,,,55,26,19,0.03,41.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,2,27,2,0,,,39,TRN_IEEE_INC_69KV,1,,365,2007-08-08,No anomalies.,1,,365,2007-08-08,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.2808988764,SCREENING,4,293,,7.67071247481,879.610353097,0.0743972151587,,0.728155339806,10,,32.065,,0.0500401785714,0.0478116865848,,,20110112T182617Z,,,118,13,133.462962284,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120061017,2006-10-17,,,,,30,,,,,,,,,,,,,,,,,,,,,,,,,3,4,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-34,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120070906,2007-09-06,,,,,40,,,,,,,,,,11,3624,98027,8,35,2409,3,3,1,,,,,,51,14,11,0.03,38,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,44,2,0,,,48,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,68.8285714286,SCREENING,-8,394,,6.50298175375,819.013521004,0.0465116320459,,0.789473684211,2,,17.425,,0.0666383928571,0.036969406388,,,20110112T182617Z,,,61,14,105.700772991,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120080909,2008-09-09,,,,,38,,,,,,,,,,7,6310,103278,7,22,1989,3,3,4,,,,,,48,21,18,0.02,31.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,49,3,0,,,65,TRN_IEEE_INC_69KV,2,D1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Lower-energy electrical discharge.",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,90.4090909091,SCREENING,-0,369,c2h2*,6.30829716977,805.658262849,0.028402020322,,0.62893081761,10,,11.325,,0.100441964286,0.0610972327117,,,20110112T182617Z,,,46,13,113.690625849,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120090905,2009-09-05,,,,,41,,,,,,,,,,11,3343,96932,7,16,2280,2,3,1,,,,,,50,14,11,0.02,37.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,46,0,0,,,52,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,142.5,SCREENING,-8,361,,5.39960173688,813.497762377,0.0325248937701,,0.537634408602,4,,13.99,,0.0585223214286,0.0344880947468,,,20110112T182617Z,,,40,12,103.933611888,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120100902,2010-09-02,,,,,40,,,,,,,,,,7,1657,81575,12,191,3600,6,6,0,,,,,,44,24,19,0.03,30.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,65,7,0,,,93,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.8481675393,SCREENING,2,362,co!,10.4314134908,770.596183816,0.189384111862,,0.977198697068,21,,41.47,,,0.0203125957708,,,20110112T182617Z,,,222,24,87.442055407,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120110814,2011-08-14,,,,,40,,,,,,,,,,9,4794,92970,10,153,3446,6,6,0,,,,,52,,30,24,0.04,37.9,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,32,0,0,,,32,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,22.522875817,SCREENING,7,346,,9.72945623817,858.528577623,0.137070292184,,1.05540897098,0,,36.63,,,0.0515650209745,,,20111021T005314Z,,,184,22,101.277943212,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,00014-120120706,2012-07-06,,,,,52,,UPSI,,,,,,,,16,8089,79313,13,175,3470,10,10,0,,,,,23,,34,18,0.026,35,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,65,0,0,0,0,65,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,19.8285714286,SCREENING,9,327,,8.9707142863,770.596183816,0.192863480762,d1816_2*,0.742857142857,,,47.65,,,0.101988324739,,,20120920T131545Z,,1,224,33,85.1308351303,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,14-1,2013-07-24,2013-07-24,2013-08-26,,14-1,36,,UPSI,,,ROUTINE,,,,BOTTOM,30,3456,87180,16,205,4194,10,8,0,,,9.5,,44,,21,20,0.024,31.7,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,108,14,0,0,0,122,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,,,,20.4585365854,SCREENING,-0,383,,8.01232463445,707.593212718,0.230100174291,,0.757097791798,,,67.05,,,0.0396421197522,,,20130910T164638Z,,,269,34,96.0928596749,7.3000,1630
000010049365,01-8226-60990-1,XFMR,MAIN,14-1,2014-08-08,2014-08-08,2014-09-18,,14-1,33,,UPSI,,,ROUTINE,,,,BOTTOM,19,5316,97605,18,152,3961,11,9,0,,,10.7,,38,,20,21,0.018,33.3,,,,CLEAR,20,2,,0.88,,,,,REVIEWED,,,,,,130,0,0,0,0,130,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141020T003123Z,,,,,,,
000010049365,01-8226-60990-1,XFMR,MAIN,00014-1,2015-07-30,2015-08-03,2015-09-01,,00014-1,55,,UPSI,,,ROUTINE,,,,BOTTOM,9,3868,81888,13,87,3700,10,9,0,,,9,,34,,39,18,0.036,29.1,,,,PARTICLES,39,1.5,,0.88,,,,,REVIEWED,,,,,,151,0,5,0,0,156,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,42.5287356322,SCREENING,12,356,,8.49933599432,666.006586488,0.101090316198,d1816_2*,1.23711340206,,water*,24.81,,0.129133928571,0.0472352481438,,,20150916T161234Z,,,128,32,84.299903894,,
0000156,PAR-87412-0000156,XFMR,MAIN,15619990104,1999-01-04,,,,,,,,,,,,,,,13,25597,80489,21,495,875,0,3,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-01-04,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.76767676768,INITIAL,,0,co*,,,,,,,,102.1,,,0.318018611239,,,20110112T182616Z,,,532,24,,,
000010049366,C-04371-5-4,LTC,MAIN,010-1TC20060821,2006-08-21,,,,,40,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049366,C-04371-5-4,LTC,MAIN,010-1TC20090905,2009-09-05,,,,,28,,,,,,,,,,27,24334,74452,22,55,490,52,5,179,,,,0,0,41,24,31,0.022,35.6,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-05,No anomalies.,2,,,,,,,,,,,,,,0.290502793296,0.227272727273,,INITIAL,2,0,,4.78523429243,,0.124559524666,color*,0.61797752809,,,52,,,0.326841454897,,,20110101T000000Z,,,340,79,97.5934360781,7.3000,1630
000010049366,C-04371-5-4,LTC,MAIN,010-1TC20100902,2010-09-02,,,,,38,,,,,,,,,,7,16082,55043,5,22,459,21,3,72,,,,0,0,35,40,35,0.034,29.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.291666666667,0.6,,SCREENING,13,362,,4.83533687835,,0.0586421142953,color*,1.16838487973,0,,17.035,,,0.29217157495,,,20110101T000000Z,,,130,29,68.1896621958,7.3000,1630
000010049366,C-04371-5-4,LTC,MAIN,010-1TC20110816,2011-08-16,,,,,30,,,,,,,,,,5,19152,57638,4,13,421,15,1,48,,,,,35,,37,,0.02,36.2,,,,S/Pt,,2,,0.876,,,,,REVIEWED,,,,,,11,0,0,,,11,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.3125,0.25,,SCREENING,11,348,,,991.030661383,,color*,0.552486187845,0,,11.405,,,0.332280786981,,,20111021T005314Z,,,86,20,,7.3000,1630
000010049366,C-04371-5-4,LTC,MAIN,010-1TC20120201,2012-02-01,,,,,10,,,,,,,,,,5,22859,63267,5,19,466,12,1,33,,,,,,,23,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.363636363636,0.2,,SCREENING,1,169,,,,,,,,,11.24,,,0.361310003635,,,20120316T150124Z,,,75,18,,7.3000,1630
000010049366,C-04371-5-4,LTC,MAIN,010-1TC20120706,2012-07-06,,,,,30,,UPSI,,,,,,,,3,18655,57846,6,57,992,24,1,18,,,,,24,,44,53,0.046,31.2,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,12,0,0,0,0,12,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,1.33333333333,0.166666666667,,SCREENING,15,156,,8.47491111742,980.233929701,0.0749384803322,color*,1.47435897436,,,15.06,,0.36015625,0.322494208761,,,20120920T131545Z,,1,109,31,75.0728654543,7.3000,1630
000010049366,C-04371-5-4,LTC,MAIN,010-1TC20130220,2013-02-20,,,,,10,76674,UPSI,,,,,,,,8,23607,55995,7,27,440,15,2,26,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.576923076923,0.285714285714,,SCREENING,,229,,,,,,,,,15.165,,,0.421591213501,,,20130401T141022Z,,,85,24,,,
000010049366,C-04371-5-4,LTC,MAIN,10-1TC,2013-07-24,2013-07-24,2013-08-26,,10-1TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,0,23000,62381,4,105,1994,11,1,3,,,8.7,,30,,26,32,0.024,27.8,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,3.66666666667,0.25,,SCREENING,4,154,,11.7865539857,1015.93071159,0.104164862694,color*,0.863309352518,,,19.305,,,0.368702008624,,,20130910T162835Z,,,124,16,83.1529233923,7.3000,1630
000010049366,C-04371-5-4,LTC,MAIN,,2013-11-13,,,,,,70764,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203738Z,,,,,,,
000010049366,C-04371-5-4,LTC,MAIN,10-1TC,2014-02-11,2014-02-12,2014-02-17,,10-1TC,14,81251,UPSI,,,ROUTINE,,,,BOTTOM,24,24352,58954,11,141,237,43,4,75,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,0.573333333333,0.363636363636,,SCREENING,,202,,6.93065612386,,0.212230864155,,,,,56.025,,,0.413067815585,,,20140219T204903Z,,,298,58,85.582973562,,
000010049366,C-04371-5-4,LTC,MAIN,10-1TC,2014-08-08,2014-08-08,2014-09-18,,10-1TC,44,83465,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,34,,37,26,0.036,32.9,,,,CLEAR,37,2,,0.88,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_NONDIVERTER_A,,,,,,2,,,,,,,,,,,,,,,,,,11,,,,,,color*,1.09422492401,,,,,,,,,20140929T193010Z,,,,,,,
000010049366,C-04371-5-4,LTC,MAIN,10-1TC,2015-02-10,2015-02-13,2015-02-23,,10-1TC,,85552,UPSI,,,ROUTINE,,,,BOTTOM,19,23031,56251,12,39,428,30,3,62,,,8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.483870967742,0.25,,SCREENING,,364,,,,,,,,,31.43,,,0.409432721196,,,20150303T181901Z,,,165,45,,,
000010049366,C-04371-5-4,LTC,MAIN,010-1TC,2015-07-30,2015-08-03,2015-09-01,,010-1TC,,88017,UPSI,,,ROUTINE,,,,BOTTOM,67,27449,66952,26,24,451,62,5,222,,,9.5,,35,,27,27,0.028,27.9,,,,CLEAR,27,2.5,,0.881,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.279279279279,0.192307692308,,SCREENING,5,170,,,,,color*,1.00358422939,,,90.01,,,0.409980284383,,,20150916T144037Z,,,406,93,,,
000010049366,C-04371-5-4,LTC,MAIN,010-1TC,2016-03-01,2016-03-01,2016-03-08,,010-1TC,,90591,UPSI,,,ROUTINE,,,,BOTTOM,2,18602,41378,2,9,330,5,1,6,,,6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.833333333333,0.5,,INITIAL,,0,,,,,,,,,4.175,,0.108892857143,0.449562569481,,,20160311T201018Z,,,25,8,,,
000010049366,C-04371-5-4,XFMR,MAIN,00010-119930712,1993-07-12,,,,,,,,,,,,,,,68,656,117868,75,114,1067,24,128,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1993-10-10,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,9.35964912281,INITIAL,,0,c2h6*,,,,,,,,88.88,,0.905977678571,0.00556554790104,,,20110112T182617Z,,,409,227,,,
000010049366,C-04371-5-4,XFMR,MAIN,00010-119960117,1996-01-17,,,,,,,,,,,,,,,103,1012,122837,17,50,970,1,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1996-04-16,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). High level (*). Thermal fault (below 300 C).,,,,,,,,,,,,,,,,,19.4,SCREENING,,919,h2*!,,,,,,,,112.015,,0.101183035714,0.00823856004298,,,20110112T182617Z,,,180,27,,,
000010049366,C-04371-5-4,XFMR,MAIN,00010-119970228,1997-02-28,,,,,,,,,,,,,,,0,1842,97490,10,81,572,1,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,7.06172839506,SCREENING,,408,,,,,,,,,14.595,,0.05603125,0.0188942455636,,,20110112T182617Z,,,96,15,,,
000010049366,C-04371-5-4,XFMR,MAIN,00010-119980105,1998-01-05,,,,,,,,,,,,,,,11,3594,85504,11,68,798,5,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,10,0,,,47,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.7352941176,SCREENING,,311,h2!,,840.513793124,,,,0,,23.315,,0.0947857142857,0.0420331212575,,,20110112T182617Z,,,103,24,,,
000010049366,C-04371-5-4,XFMR,MAIN,00010-119990115,1999-01-15,,,,,,,,,,,,,,,2,4108,110104,11,31,659,4,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,56,8,0,,,64,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.2580645161,SCREENING,,375,,,789.089135141,,,,0,,7.64,,0.0901383928571,0.0373101794667,,,20110112T182617Z,,,56,23,,,
000010049366,C-04371-5-4,XFMR,MAIN,00010-119991118,1999-11-18,,,,,,,,,,,,,,,0,6161,128050,8,23,740,4,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,62,10,5,,,102,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,9,,,32.1739130435,SCREENING,,307,,,776.459517286,,,,16,,4.2,,0.0880803571429,0.0481140179617,,,20110112T182617Z,,,45,22,,,
000010049366,C-04371-5-4,XFMR,MAIN,00010-120001227,2000-12-27,,,,,,,,,,,,,,,25,3796,99007,18,58,1021,7,27,0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,3,0,,,29,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,17.6034482759,SCREENING,-3,405,h2! ch4! c2h6!,,923.213256871,,,,4,,35.545,,0.207669642857,0.0383407233832,,,20110112T182617Z,,,135,52,,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,00010-120011206,2001-12-06,,,,,,,,,,,,,,,0,16819,71845,0,0,54,0,0,0,,,,,,,31,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,53,5,0,,,73,TRN_IEEE_INC_69KV,1,,365,2002-12-06,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,,INITIAL,7,0,o2*,,795.921180114,,,,9,,0,,0,0.234101190062,,,20110112T182617Z,,,0,0,,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,00010-120030915,2003-09-15,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,1,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
000010049366,C-04371-5-4,XFMR,MAIN,00010-120031110,2003-11-10,,,,,,,,,,,,,,,0,12208,146507,2,13,715,3,10,0,,,,,,52,21,,0.02,31,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,25,4,0,,,29,TRN_IEEE_INC_69KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,55,SCREENING,-0,704,c2h6! o2*,,889.159997522,,,0.645161290323,0,,2.385,,0.0626205357143,0.0833270765219,,,20110112T182617Z,,,28,15,,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,00010-120041123,2004-11-23,,,,,,,,,,,,,,,2,12058,104524,2,21,660,3,10,0,,,,,,51,27,,0.04,31.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,21,3,0,,,27,TRN_IEEE_INC_69KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.4285714286,SCREENING,5,379,o2*,,910.794487219,,,1.28205128205,3,,5.825,,0.0626205357143,0.115361065401,,,20110112T182617Z,,,38,15,,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,00010-120051220,2005-12-20,,,,,20,,,,,,,,,,5,4271,124194,2,16,596,2,9,0,,,,,,49,32,58,0.04,35.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,20,3,1,,,26,TRN_IEEE_INC_69KV,1,,365,2006-12-20,No anomalies.,1,,365,2006-12-20,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,37.25,SCREENING,8,392,,6.32067734163,916.848572667,0.0166786446934,,1.12044817927,1,relsaturation*,7.91,,0.0537991071429,0.0343897450763,,,20110112T182617Z,,,34,13,146.133898091,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,00010-120060821,2006-08-21,,,,,40,,,,,,,,,,6,2631,85539,12,43,750,12,11,0,,,,,,42,36,29,0.04,31.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,14,0,0,,,15,TRN_IEEE_INC_69KV,1,,365,2007-08-21,No anomalies.,1,,365,2007-08-21,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,17.4418604651,SCREENING,11,244,ch4! c2h4!,7.58650689079,961.106275521,0.0531080456269,,1.27388535032,1,water*,13.92,,0.143308035714,0.0307578999053,,,20110112T182617Z,,,84,35,91.7776251014,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,00010-120070906,2007-09-06,,,,,39,,,,,,,,,,0,4936,96616,1,22,865,4,13,0,,,,,,44,17,14,0.03,35.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,19,3,0,,,22,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,39.3181818182,SCREENING,-5,381,,10.4971317587,923.213256871,0.0175608691725,,0.852272727273,0,,4.02,,0.0763214285714,0.0510888465679,,,20110112T182617Z,,,40,18,105.229199495,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,00010-120080909,2008-09-09,,,,,33,,,,,,,,,,0,2198,87863,2,27,749,3,12,0,,,,,,42,44,47,0.04,35,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,19,2,0,,,21,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,27.7407407407,SCREENING,15,369,,10.9464422443,923.213256871,0.0235554126046,,1.14285714286,0,water* relsaturation*,4.905,,0.07096875,0.025016218431,,,20110112T182617Z,,,44,17,96.7602998742,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,00010-120090905,2009-09-05,,,,,30,,,,,,,,,,3,2670,93906,4,20,844,3,15,0,,,,,,49,32,38,0.04,34.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,20,0,0,,,26,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,42.2,SCREENING,8,361,,7.40782290718,916.848572667,0.0224598589731,,1.17302052786,5,relsaturation*,6.645,,0.0904285714286,0.0284326880072,,,20110112T182617Z,,,45,22,105.010755404,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,00010-120100902,2010-09-02,,,,,32,,,,,,,,,,0,2009,77838,2,22,772,4,15,0,,,,,,32,44,48,0.04,30.7,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,35.0909090909,SCREENING,15,362,,10.382317924,944.537147813,0.0221150935799,,1.30293159609,0,water* relsaturation*,4.02,,,0.0258100156736,,,20110112T182617Z,,,43,21,86.1471971289,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,00010-120110816,2011-08-16,,,,,30,,,,,,,,,,0,2610,70755,2,13,740,2,15,0,,,,,30,,21,25,0.02,30.6,,,,S/Pt,,1.5,,0.874,,,,,REVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,56.9230769231,SCREENING,-0,348,,9.74908560443,923.213256871,0.0147932994524,d1816_2*,0.653594771242,0,,2.37,,,0.0368878524486,,,20111021T005314Z,,,32,19,79.4884066654,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,00010-120120706,2012-07-06,,,,,34,,UPSI,,,,,,,,3,2161,76031,3,12,630,3,25,0,,,,,33,,38,39,0.038,29.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,29,0,0,0,0,29,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,52.5,SCREENING,12,325,,6.24570578894,870.743429172,0.0205619054218,d1816_2*,1.30136986301,,water* relsaturation*,5.205,,,0.0284226170904,,,20120920T131545Z,,1,46,31,83.516468452,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,10-1,2013-07-24,2013-07-24,2013-08-26,,10-1,26,,UPSI,,,ROUTINE,,,,BOTTOM,0,5167,83284,1,11,654,2,15,0,,,8.9,,40,,21,30,0.04,36.1,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,59.4545454545,SCREENING,-0,383,,9.73472077518,937.014593892,0.0103071146767,,1.108033241,,relsaturation*,2.01,,,0.062040728111,,,20130910T162553Z,,,29,18,96.5645996756,7.3000,1630
000010049366,C-04371-5-4,XFMR,MAIN,10-1,2014-08-08,2014-08-08,2014-09-18,,10-1,37,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,25,,19,17,0.044,30.1,,,,CLEAR,19,1.5,,0.88,,,,,REVIEWED,,,,,,42,0,0,0,0,42,TRN_IEEE_INC_69KV,,,,,,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,,,-2,,,,,,d1816_2*,1.46179401993,,,,,,,,,20140929T192808Z,,,,,,,
000010049366,C-04371-5-4,XFMR,MAIN,00010-1,2015-07-30,2015-08-03,2015-09-01,,00010-1,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,2656,77688,1,13,581,2,12,0,,,8.1,,46,,15,17,0.036,37.2,,,,CLEAR,15,1,,0.879,,,,,REVIEWED,,,,,,24,0,0,0,0,24,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,44.6923076923,SCREENING,-7,736,,10.1632687752,894.225359511,0.0131241175893,,0.967741935484,,,2.37,,0.0628526785714,0.034188034188,,,20150916T143901Z,,,28,15,86.3478218777,,
000010049367,C-04969-5-3,LTC,MAIN,009-1TC20060821,2006-08-21,,,,,58,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049367,C-04969-5-3,LTC,MAIN,009-1TC20090905,2009-09-05,,,,,22,,,,,,,,,,31,20259,86641,64,169,4142,312,37,211,,,,0,0,40,31,52,0.02,35.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,1.47867298578,0.578125,,INITIAL,7,0,,5.75331272008,,0.227856795754,,0.569800569801,,,82.98,,,0.233826941056,,,20110101T000000Z,,,824,413,112.068354319,7.3000,1630
000010049367,C-04969-5-3,LTC,MAIN,009-1TC20100902,2010-09-02,,,,,38,,,,,,,,,,122,19955,61613,147,19,825,489,52,1979,,,,0,0,38,55,48,0.038,40.3,,,,S/Sd,,1.5,,0.88,,,,,REVIEWED,,,,,,13,0,0,,,13,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.247094492168,0.353741496599,,SCREENING,20,362,,3.24096789372,970.301899341,0.652082697996,,0.942928039702,0,,291.075,,,0.323876454644,,,20110101T000000Z,,,2808,688,77.9984825772,7.3000,1630
000010049367,C-04969-5-3,LTC,MAIN,009-1TC20110816,2011-08-16,,,,,30,,,,,,,,,,42,16580,56269,118,62,1350,482,122,827,,,,,35,,34,,0.02,34.3,,,,S/Pt,,1.5,,0.878,,,,,REVIEWED,,,,,,26,0,0,,,26,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,,,,,,,0,0.582829504232,1.03389830508,,SCREENING,9,348,,,884.293329151,,,0.583090379009,0,,126.55,,,0.294656027297,,,20111021T005314Z,,,1653,722,,7.3000,1630
000010049367,C-04969-5-3,LTC,MAIN,009-1TC20120201,2012-02-01,,,,,10,,,,,,,,,,70,19499,57197,83,14,561,550,65,1714,,,,,,,27,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.320886814469,0.78313253012,,SCREENING,5,169,,,,,,,,,217.89,,,0.34090948826,,,20120316T150124Z,,,2496,698,,7.3000,1630
000010049367,C-04969-5-3,LTC,MAIN,009-1TC20120706,2012-07-06,,,,,30,,UPSI,,,,,,,,158,19561,64092,216,46,957,844,11,2463,,,,,23,,48,57,0.024,33.2,,,,H/Cb,,2,,0.88,,,,,UNREVIEWED,,,,,,23,0,0,0,0,23,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,0.342671538774,0.0509259259259,,SCREENING,17,156,,3.36492170941,899.506332566,0.814385492922,color*,0.722891566265,,,375.98,,35.3180803571,0.305201897273,,,20120920T131545Z,,1,3738,1071,83.1085741371,7.3000,1630
000010049367,C-04969-5-3,LTC,MAIN,009-1TC20130220,2013-02-20,,,,,10,68371,UPSI,,,,,,,,46,22393,51566,83,6,515,597,50,1714,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.348308051342,0.602409638554,,SCREENING,,229,,,,,,,,,193.155,,,0.434259007873,,,20130401T141022Z,,,2496,730,,,
000010049367,C-04969-5-3,LTC,MAIN,9-1TC,2013-07-24,2013-07-24,2013-08-26,,9-1TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,6,24098,74983,89,101,2125,552,70,103,,,10.2,,53,,39,45,0.03,29.4,,,,PARTICLES,,2,,0.882,,,,,REVIEWED,,,,,,24,0,0,0,0,24,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,5.35922330097,0.786516853933,,SCREENING,12,154,,5.11389460708,894.225359511,0.169681914691,color*,1.02040816327,,,40.7,,,0.32137951269,,,20130910T162325Z,,,921,711,97.0447546773,7.3000,1630
000010049367,C-04969-5-3,LTC,MAIN,,2013-11-13,,,,,,80128,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203810Z,,,,,,,
000010049367,C-04969-5-3,LTC,MAIN,9-1TC,2014-02-11,2014-02-12,2014-02-17,,9-1TC,13,72173,UPSI,,,ROUTINE,,,,BOTTOM,111,20649,42821,131,258,298,576,21,1964,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,0.293279022403,0.160305343511,,SCREENING,,202,,4.30164551627,,1.04477955488,,,,,323.2,,,0.482216669391,,,20140219T204721Z,,,3061,728,64.8578257256,,
000010049367,C-04969-5-3,LTC,MAIN,9-1TC,2014-08-08,2014-08-08,2014-09-18,,9-1TC,45,75107,UPSI,,,ROUTINE,,,,BOTTOM,159,25616,62667,148,18,639,717,63,2128,,,9.2,,41,,52,35,0.032,32.8,,,,CLEAR,52,1.5,,0.88,,,,,REVIEWED,,,,,,30,0,0,0,0,30,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,0.336936090226,0.425675675676,,SCREENING,19,178,,3.22336142047,,0.759022930383,,0.975609756098,,,343.235,,,0.408763783171,,,20140929T192536Z,,,3233,928,80.6574022464,,
000010049367,C-04969-5-3,LTC,MAIN,9-1TC,2015-02-10,2015-02-13,2015-02-23,,9-1TC,,77850,UPSI,,,ROUTINE,,,,BOTTOM,87,23115,50537,105,17,522,717,74,2090,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.343062200957,0.704761904762,,SCREENING,,186,,,,,,,,,268.015,,,0.457387656568,,,20150303T181741Z,,,3090,896,,,
000010049367,C-04969-5-3,LTC,MAIN,9-1TC,2015-04-13,2015-04-13,2015-04-13,,9-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,94,18140,44902,101,10,447,623,62,1812,,,6.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-04-12,No anomalies.,,,,,,,,,,,,,,,0.343818984547,0.613861386139,,SURVEILLANCE,,62,,,,,,,,,250.105,,,0.403990913545,,,20150420T140434Z,,,2702,786,,,
000010049367,C-04969-5-3,LTC,MAIN,009-1TC,2015-07-30,2015-08-03,2015-09-01,,009-1TC,,80558,UPSI,,,ROUTINE,,,,BOTTOM,339,26403,65080,286,43,968,846,68,3158,,,9.7,,31,,44,44,0.05,24,,,,PARTICLES,44,1.5,,0.881,,,,,REVIEWED,,,,,,45,0,0,0,0,45,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,0.267891070298,0.237762237762,,SCREENING,15,108,,,816.224996064,,ift*,2.08333333333,,,612.07,,,0.405700676091,,,20150916T143717Z,,,4740,1200,,,
000010049367,C-04969-5-3,LTC,MAIN,009-1TC,2016-03-01,2016-03-01,2016-03-08,,009-1TC,,83972,UPSI,,,ROUTINE,,,,BOTTOM,48,17830,36942,77,24,493,770,62,2203,,,5.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.349523377213,0.805194805195,,SCREENING,,215,,,,,,,,,240.11,,31.4746339286,0.482648475989,,,20160311T200903Z,,,3184,909,,,
000010049367,C-04969-5-3,XFMR,MAIN,00009-119930706,1993-07-06,,,,,,,,,,,,,,,41,350,114043,10,171,928,6,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-07-06,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.4269005848,INITIAL,,0,,,,,,,,,71.87,,0.0667455357143,0.00306901782661,,,20110112T182617Z,,,229,17,,,
000010049367,C-04969-5-3,XFMR,MAIN,00009-119960117,1996-01-17,,,,,,,,,,,,,,,0,1105,112942,3,74,876,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,11.8378378378,SCREENING,,925,,,,,,,,,13.32,,0.01040625,0.00978378282658,,,20110112T182617Z,,,77,3,,,
000010049367,C-04969-5-3,XFMR,MAIN,00009-119970228,1997-02-28,,,,,,,,,,,,,,,0,1796,112448,5,49,700,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,14.2857142857,SCREENING,,408,,,,,,,,,8.85,,0.0308125,0.0159718269778,,,20110112T182617Z,,,57,8,,,
000010049367,C-04969-5-3,XFMR,MAIN,00009-119980108,1998-01-08,,,,,,,,,,,,,,,0,5612,93862,4,25,493,3,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,7,18,,,52,TRN_IEEE_INC_69KV,1,,365,1999-01-08,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,19.72,SCREENING,,314,,,899.506332566,,,,0,,4.545,,0.0319910714286,0.0597899043276,,,20110112T182617Z,,,33,8,,,
000010049367,C-04969-5-3,XFMR,MAIN,00009-119990115,1999-01-15,,,,,,,,,,,,,,,0,4002,110535,4,21,435,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,54,14,0,,,68,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.7142857143,SCREENING,,372,,,793.601782908,,,,0,,3.81,,0.02734375,0.0362057266929,,,20110112T182617Z,,,28,7,,,
000010049367,C-04969-5-3,XFMR,MAIN,00009-119991118,1999-11-18,,,,,,,,,,,,,,,8,8016,136428,14,411,2609,11,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,31,5,4,,,52,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,6.34793187348,SCREENING,,307,ch4! co*^!,,862.468087476,,,,7,,82.145,,0.112205357143,0.058756267042,,,20110112T182617Z,,,447,28,,,
000010049367,C-04969-5-3,XFMR,MAIN,00009-120000201,2000-02-01,,,,,,,,,,,,,,,0,3720,100926,3,12,337,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-31,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,28.0833333333,INITIAL,,0,,,,,,,,,2.175,,0.0192276785714,0.0368586885441,,,20110112T182617Z,,,17,5,,,
000010049367,C-04969-5-3,XFMR,MAIN,00009-120001227,2000-12-27,,,,,,,,,,,,,,,0,4050,92756,5,32,388,2,1,0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,25,3,4,,,32,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.125,SCREENING,-10,330,,,889.159997522,,,,0,,5.79,,0.0308125,0.0436629436371,,,20110112T182617Z,,,40,8,,7.3000,1630
000010049367,C-04969-5-3,XFMR,MAIN,00009-120011206,2001-12-06,,,,,,,,,,,,,,,0,17573,75102,0,0,64,0,0,0,,,,,,,32,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,77,5,5,,,95,TRN_IEEE_INC_69KV,1,,365,2002-12-06,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,,INITIAL,8,0,o2*,,749.574078522,,,,0,,0,,0,0.233988442385,,,20110112T182617Z,,,0,0,,7.3000,1630
000010049367,C-04969-5-3,XFMR,MAIN,00009-120031110,2003-11-10,,,,,,,,,,,,,,,0,14602,149718,2,207,267,1,2,0,,,,,,47,17,,0.04,28.1,,,,S/Sd,,2.5,,0.88,,,,,UNREVIEWED,,,,,,26,8,0,,,34,TRN_IEEE_INC_69KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.28985507246,SCREENING,-5,704,o2*,,884.293329151,,,1.42348754448,0,,37.275,,0.0199330357143,0.0975300231101,,,20110112T182617Z,,,212,5,,7.3000,1630
000010049367,C-04969-5-3,XFMR,MAIN,00009-120041123,2004-11-23,,,,,,,,,,,,,,,3,7199,121421,3,23,333,1,2,0,,,,,,49,43,,0.08,32.3,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,29,0,0,,,34,TRN_IEEE_INC_69KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.4782608696,SCREENING,15,379,,,870.743429172,,,2.47678018576,5,water*,7.155,,0.0234017857143,0.0592895792326,,,20110112T182617Z,,,32,6,,7.3000,1630
000010049367,C-04969-5-3,XFMR,MAIN,00009-120051220,2005-12-20,,,,,40,,,,,,,,,,0,4689,127264,1,9,224,0,1,0,,,,,,46,31,25,0.06,39.5,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,19,3,1,,,24,TRN_IEEE_INC_69KV,1,,365,2006-12-20,No anomalies.,1,,365,2006-12-20,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,24.8888888889,SCREENING,7,392,,11.6703788014,923.213256871,0.00537762182035,,1.51898734177,0,,1.62,,0.00764285714286,0.0368446693488,,,20110112T182617Z,,,11,2,136.849347795,7.3000,1630
000010049367,C-04969-5-3,XFMR,MAIN,00009-120060821,2006-08-21,,,,,58,,,,,,,,,,8,4287,95192,1,18,201,0,1,0,,,,,,55,32,13,0.06,32.4,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,1,13,3,0,,,16,TRN_IEEE_INC_69KV,1,,365,2007-08-21,No anomalies.,1,,365,2007-08-21,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.1666666667,SCREENING,8,244,,6.17458936298,970.301899341,0.0273266970418,,1.85185185185,0,,11.24,,0.00764285714286,0.0450352970838,,,20110112T182617Z,,,28,2,96.3297573611,7.3000,1630
000010049367,C-04969-5-3,XFMR,MAIN,00009-120070906,2007-09-06,,,,,31,,,,,,,,,,0,5569,90632,5,57,416,1,3,0,,,,,,44,22,25,0.06,33.5,,,,Clear,,2.5,,0.87,,,,,UNREVIEWED,,,,,,22,4,3,,,29,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.29824561404,SCREENING,0,381,,11.8915111026,905.022091194,0.0458969347434,,1.79104477612,0,,10.275,,0.0345133928571,0.0614462882867,,,20110112T182617Z,,,66,9,102.687072686,7.3000,1630
000010049367,C-04969-5-3,XFMR,MAIN,00009-120080909,2008-09-09,,,,,28,,,,,,,,,,0,10026,85470,2,24,241,0,0,0,,,,,,47,44,57,0.1,32.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,23,3,2,,,28,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.0416666667,SCREENING,15,369,o2*,12.0835996662,899.506332566,0.0196873213457,,3.10559006211,0,water* relsaturation*,4.32,,0.0069375,0.117304317304,,,20110112T182617Z,,,26,2,101.017582459,7.3000,1630
000010049367,C-04969-5-3,XFMR,MAIN,00009-120090905,2009-09-05,,,,,14,,,,,,,,,,0,3716,98177,2,11,328,0,3,0,,,,,,39,28,67,0.08,34.5,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,22,4,2,,,34,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,29.8181818182,SCREENING,5,361,,11.3618217669,905.022091194,0.00826613185759,,2.31884057971,4,relsaturation*,1.98,,0.0194598214286,0.0378500056021,,,20110112T182617Z,,,16,5,119.421057728,7.3000,1630
