equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049367,C-04969-5-3,XFMR,MAIN,00009-120100902,2010-09-02,,,,,25,,,,,,,,,,0,2040,78154,2,35,499,2,3,0,,,,,,42,26,38,0.08,30.5,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,24,0,0,,,24,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,14.2571428571,SCREENING,4,362,,11.8792796552,894.225359511,0.0327560451685,,2.62295081967,0,relsaturation*,6.33,,,0.0261023108222,,,20110112T182617Z,,,42,7,89.3442776751,7.3000,1630
000010049367,C-04969-5-3,XFMR,MAIN,00009-120110816,2011-08-16,,,,,15,,,,,,,,,,0,3396,72289,0,19,342,1,2,0,,,,,54,,21,48,0.02,36.2,,,,S/Sd,,2.5,,0.872,,,,,REVIEWED,,,,,,20,0,0,,,20,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,18,SCREENING,-0,348,,12.1751062418,916.848572667,0.0183347905565,,0.552486187845,0,relsaturation*,3.435,,,0.0469781017859,,,20111021T005314Z,,,22,3,87.8812859033,7.3000,1630
000010049367,C-04969-5-3,XFMR,MAIN,00009-120120706,2012-07-06,,,,,37,,UPSI,,,,,,,,0,1737,74299,2,11,249,1,3,0,,,,,18,,26,23,0.104,26.7,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.6363636364,SCREENING,4,325,,10.8392671544,879.610353097,0.0117245783354,d1816_2*,3.89513108614,,,1.995,,,0.0233785111509,,,20120920T131545Z,,1,17,6,80.3044950247,7.3000,1630
000010049367,C-04969-5-3,XFMR,MAIN,9-1,2013-07-24,2013-07-24,2013-08-26,,9-1,27,,UPSI,,,,,,,,1,6312,83920,1,20,213,0,0,0,,,9,,36,,23,31,0.072,27.3,,,,PARTICLES,,3,,0.877,,,,,REVIEWED,,,,,,28,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,10.65,SCREENING,1,383,,10.0740370075,875.097705331,0.0188456313495,,2.63736263736,,relsaturation*,4.6,,,0.0752144899905,,,20130910T161217Z,,,22,1,97.4861958505,7.3000,1630
000010049367,C-04969-5-3,XFMR,MAIN,9-1,2014-08-08,2014-08-08,2014-09-18,,9-1,39,,UPSI,,,ROUTINE,,,,BOTTOM,17,1865,82782,1,21,196,0,0,0,,,8.5,,32,,20,17,0.072,29.1,,,,CLEAR,20,2.5,,0.87,,,,,REVIEWED,,,,,,29,0,0,0,0,29,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,9.33333333333,SCREENING,-1,380,,5.27601941037,,0.0525101811094,d1816_2*,2.47422680412,,,20.78,,,0.0225290522094,,,20140929T190452Z,,,39,1,88.7163527348,,
000010049367,C-04969-5-3,XFMR,MAIN,9-1,2015-04-13,2015-04-13,2015-04-13,,9-1,20,,UPSI,,,ROUTINE,,10,,BOTTOM,0,1357,64672,0,2,95,0,0,0,,,6.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-04-12,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,47.5,INITIAL,,0,,,,,,,,,0.36,,,0.0209828055418,,,20150420T140301Z,,,2,0,,,
000010049367,C-04969-5-3,XFMR,MAIN,00009-1,2015-07-30,2015-08-03,2015-09-01,,00009-1,25,,UPSI,,,ROUTINE,,,,BOTTOM,0,3578,79404,0,9,197,0,0,0,,,8.3,,43,,32,47,0.056,32,,,,CLEAR,32,3,,0.88,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,21.8888888889,SCREENING,8,108,,12.5,905.022091194,0.00800178545477,,1.75,,relsaturation*,1.62,,0,0.0450607022316,,,20150916T143540Z,,,9,0,91.6389276187,,
000010049409,C-04969-5-2,LTC,MAIN,00747TC20120201,2012-02-01,,,,,,,,,,,,,,,0,22881,63886,2,5,451,2,1,0,,,,,,,32,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,8,0,,,,,,,,,0.93,,,0.358153586075,,,20120319T171316Z,,,10,5,,7.3000,1630
000010049409,C-04969-5-2,LTC,MAIN,00747TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,3,21938,62820,2,26,571,5,1,0,,,,,19,,25,,0.018,40.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,3,176,,,970.301899341,,,0.44226044226,,,7.755,,,0.349219993633,,,20120919T170845Z,,1,37,8,,7.3000,1630
000010049409,C-04969-5-2,LTC,MAIN,00747TC20130220,2013-02-20,,,,,,18410,UPSI,,,,,,,,1,23514,55753,2,2,533,5,2,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,1.435,,,0.42175308952,,,20130401T141022Z,,,12,9,,,
000010049409,C-04969-5-2,LTC,MAIN,747TC,2013-07-24,2013-07-24,2013-08-26,,747TC,30,,UPSI,,,ROUTINE,,,,BOTTOM,2,27290,65802,2,8,673,5,1,0,,,9.4,11,,,24,29,0.016,41.8,,,,CLEAR,,1,,0.882,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,2,154,,6.56255087013,937.014593892,0.0124326346682,,0.382775119617,,,3.515,,,0.414729035592,,,20130911T185212Z,,,18,8,88.9752735956,7.3000,1630
000010049409,C-04969-5-2,LTC,MAIN,,2013-11-13,,,,,,27117,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203856Z,,,,,,,
000010049409,C-04969-5-2,LTC,MAIN,747TC,2014-02-11,2014-02-12,2014-02-17,,747TC,1,29816,UPSI,,,ROUTINE,,,,BOTTOM,0,23100,57161,5,63,178,8,3,0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,11.8514677653,,0.0650359786691,,,,,11.46,,,0.404121691363,,,20140219T205946Z,,,79,16,88.3859186185,,
000010049409,C-04969-5-2,LTC,MAIN,747TC,2014-08-19,2014-08-27,2014-09-26,,747TC,,36550,UPSI,,,ROUTINE,,,,BOTTOM,0,16299,46647,1,10,353,4,1,0,,,6.3,,26,,28,,0.02,37.9,,,,PARTICLES,28,1,,0.88,,,,,REVIEWED,,,,,,16,0,0,0,0,16,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,189,,,,,,0.527704485488,,,1.86,,,0.349411537719,,,20141001T212815Z,,,16,6,,,
000010049409,C-04969-5-2,LTC,MAIN,747TC,2015-02-10,2015-02-13,2015-02-23,,747TC,,41200,UPSI,,,ROUTINE,,,,BOTTOM,0,20782,57745,2,10,515,5,1,0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,175,,,,,,,,,1.875,,,0.359892631397,,,20150303T194916Z,,,18,8,,,
000010049409,C-04969-5-2,LTC,MAIN,00747TC,2015-07-30,2015-08-03,2015-09-01,,00747TC,,46378,UPSI,,,ROUTINE,,,,BOTTOM,0,27276,66254,1,9,551,5,1,0,,,9.4,,,,28,31,0.02,43,,,,PARTICLES,28,1,,0.88,,,,,REVIEWED,,,,,,21,12,0,0,0,33,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,170,,,910.794487219,,,0.46511627907,,,1.695,,,0.411688350892,,,20150917T193312Z,,,16,7,,,
000010049409,C-04969-5-2,LTC,MAIN,00747TC,2016-03-01,2016-03-01,2016-03-08,,00747TC,,53461,UPSI,,,ROUTINE,,,,BOTTOM,3,22058,48033,1,3,368,4,1,0,,,7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,3.6,,0.0262321428571,0.459225948827,,,20160311T214808Z,,,12,6,,,
000010049409,C-04969-5-2,XFMR,Main,,2011-10-20,,,,,25,,UPSI,,,ROUTINE,,,,,3,6912,53940,0,9,252,0,0,0,,,6.1,,56,,30,44,0.018,41.8,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-10-19,(Initial sample). No anomalies.,1,,365,2012-10-19,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,28,INITIAL,7,0,,6.43122682751,,0.0202922139519,,0.430622009569,,relsaturation*,4.62,,,0.128142380423,,,20120321T151806Z,,,12,0,65.0002054176,7.3000,1630
000010049409,C-04969-5-2,XFMR,Main,,2011-12-19,,,,,35,,,,,,,23,,,10,7090,72753,1,18,188,0,0,0,,,8,,37,27,9,9,0.016,40,,,,CLEAR,,0.5,,0.876,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69KV,1,,365,2012-12-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2012-12-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.4444444444,SURVEILLANCE,-16,60,,5.7102473161,1066.24249989,0.0394759592794,,0.4,,,13.24,,,0.0974530259921,,,20120321T152124Z,,,29,1,82.5694933947,7.3000,1630
000010049409,C-04969-5-2,XFMR,Main,,2012-01-04,,,,,30,,UPSI,,,ROUTINE,,,,,,,,,,,,,,,,,,57,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2013-01-03,No oil quality problems were detected.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20120321T152211Z,,,,,,,
000010049409,C-04969-5-2,XFMR,Main,000074720120726,2012-07-26,,,,,49,,UPSI,,,,,,,,3,10197,94350,2,75,657,1,0,0,,,,,28,,20,12,0.014,40.8,,,,Clear,,0.5,,0.874,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.76,SCREENING,-1,220,,10.5722890267,,0.0617588165213,d1816_2*,0.343137254902,,,16.515,,,0.108076311606,,,20120919T170845Z,,1,81,3,102.120984168,7.3000,1630
000010049409,C-04969-5-2,XFMR,Main,747,2013-07-24,2013-07-24,2013-08-26,,747,35,,UPSI,,,ROUTINE,,,,BOTTOM,0,7509,93177,2,54,1068,0,0,0,,,10.2,22,,,13,13,0.014,43.6,,,,CLEAR,,0.5,,0.875,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,19.7777777778,SCREENING,-10,363,,12.2999616053,,0.0412886287814,d1816_1*,0.321100917431,,,9.72,,,0.080588557262,,,20130911T185028Z,,,56,2,104.889223196,7.3000,1630
000010049409,C-04969-5-2,XFMR,Main,2-3,2014-08-08,2014-08-08,2014-09-18,,2-3,56,,UPSI,,,ROUTINE,,,,BOTTOM,0,3300,96926,5,90,1412,1,1,0,,,10.2,,39,,12,5,0.02,38.7,,,,CLEAR,12,0.5,,0.87,,,,,REVIEWED,,,,,,49,0,0,0,0,49,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,15.6888888889,SCREENING,-11,380,,12.0784619361,,0.0708314268656,,0.516795865633,,,16.215,,,0.0340465922456,,,20140929T184316Z,,,97,7,98.2963795961,,
000010049409,C-04969-5-2,XFMR,Main,0000747,2015-07-30,2015-08-03,2015-09-01,,0000747,44,,UPSI,,,ROUTINE,,,,BOTTOM,0,2929,82670,5,92,1581,1,1,0,,,8.7,,48,,20,14,0.014,43.8,,,,PARTICLES,20,0.5,,0.872,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,17.1847826087,SCREENING,-1,356,,12.1208612289,1047.11484571,0.0830518466716,,0.319634703196,,,16.575,,0.0261651785714,0.0354300229829,,,20150917T193149Z,,,99,7,87.6584192535,,
000010049408,60593,LTC,MAIN,00748TC20120201,2012-02-01,,,,,,,,,,,,,,,0,19070,55555,2,8,319,2,0,0,,,,,,,43,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,15,0,,,,,,,,,1.47,,,0.343263432634,,,20120316T150124Z,,,12,4,,7.3000,1630
000010049408,60593,LTC,MAIN,00748TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,9,22387,66029,2,39,634,5,1,0,,,,,26,,18,,0.018,41.9,,,,S/Pt,,0.5,,0.874,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-3,176,,,952.545354556,,,0.429594272076,,,16.095,,,0.339047994063,,,20120919T170846Z,,1,56,8,,7.3000,1630
000010049408,60593,LTC,MAIN,00748TC20130220,2013-02-20,,,,,,15742,UPSI,,,,,,,,15,23069,55358,2,5,531,7,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,16.005,,,0.416723870082,,,20130401T141022Z,,,29,9,,,
000010049408,60593,LTC,MAIN,00748TC,2013-11-13,2013-11-15,,,00748TC,8,24024,UPSI,,,ROUTINE,,,,BOTTOM,0,19589,55784,2,19,653,8,2,0,,,7.6,,32,,8,25,0.016,42.5,,,,CLEAR,8,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-11-13,No anomalies.,1,,365,2014-11-13,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-18,266,,11.0357497372,,0.0213467471535,,0.376470588235,,,3.54,,,0.351158038147,,,20131231T200724Z,,,31,12,81.1734197826,7.3000,1630
000010049408,60593,LTC,MAIN,748TC,2014-02-11,2014-02-12,2014-02-17,,748TC,1,26521,UPSI,,,ROUTINE,,,,BOTTOM,0,23258,58717,1,147,62,9,4,0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,90,,12.2963326529,,0.144858744079,,,,,26.595,,,0.396103343154,,,20140219T210600Z,,,161,14,90.5564929074,,
000010049408,60593,LTC,MAIN,748TC,2014-08-19,2014-08-27,2014-09-26,,748TC,35,32543,UPSI,,,ROUTINE,,,,BOTTOM,2,16729,51719,1,35,426,6,2,0,,,6.9,,27,,19,19,0.018,39.7,,,,PARTICLES,19,0.5,,0.87,,,,,REVIEWED,,,,,,16,0,0,0,0,16,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-2,189,,9.56348685568,,0.048839023837,,0.453400503778,,,8.39,,,0.32345946364,,,20141001T213101Z,,,46,9,65.7754128248,,
000010049408,60593,LTC,MAIN,748TC,2015-02-10,2015-02-13,2015-02-23,,748TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,6781,45377,1,12,233,2,0,0,,,5.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,175,,,,,,,,,2.19,,,0.149436939419,,,20150303T195013Z,,,15,3,,,
000010049408,60593,LTC,MAIN,00748TC,2015-07-30,2015-08-03,2015-09-01,,00748TC,,42063,UPSI,,,ROUTINE,,,,BOTTOM,2,26992,68368,1,34,443,4,1,0,,,9.6,,,,81,90,0.016,44.3,,,,PARTICLES,81,0.5,,0.822,,,,,REVIEWED,,,,,,25,12,0,0,0,37,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,29,170,,,889.159997522,,,0.361173814898,,,8.18,,,0.394804586941,,,20150917T193546Z,,,42,6,,,
000010049408,60593,LTC,MAIN,00748TC,2016-03-01,2016-03-01,2016-03-08,,00748TC,,49483,UPSI,,,ROUTINE,,,,BOTTOM,11,21102,48767,1,10,373,4,1,0,,,7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,12.86,,0.0262321428571,0.432710644493,,,20160311T214855Z,,,27,6,,,
000010049408,60593,XFMR,Main,,2011-12-19,,,,,30,,UPSI,,,ROUTINE,,13,,,0,5084,71011,0,9,121,0,0,0,,,7.6,,57,37,5,6,0.008,47.7,,,,CLEAR,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2012-12-18,(Initial sample). No anomalies.,1,,365,2012-12-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,13.4444444444,INITIAL,-26,0,,12.5,,0.00890090690822,,0.167714884696,,,1.62,,,0.0715945416907,,,20120321T184657Z,,,9,0,81.2028196881,7.3000,1630
000010049408,60593,XFMR,Main,000074820120726,2012-07-26,,,,,50,,UPSI,,,,,,,,1,10563,90535,1,49,507,1,0,0,,,,,25,,16,9,0.018,40.8,,,,S/Pt,,0.5,,0.875,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.3469387755,SCREENING,-6,220,,11.3145384162,,0.0402618472854,d1816_2*,0.441176470588,,,9.835,,,0.116673109847,,,20120919T170845Z,,1,52,2,98.0768235871,7.3000,1630
000010049408,60593,XFMR,Main,0000748,2013-11-13,2013-11-15,,,0000748,9,,UPSI,,,ROUTINE,,,,BOTTOM,3,2567,67529,2,42,905,1,0,0,,,7.1,,43,,4,12,0.008,41.1,,,,PARTICLES,4,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2014-11-13,No anomalies.,1,,365,2014-11-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,21.5476190476,SCREENING,-30,475,,9.26548809198,,0.0512685251729,,0.194647201946,,,10.575,,,0.0380132979905,,,20131231T200543Z,,,48,3,84.5746508588,7.3000,1630
000010049408,60593,XFMR,Main,748,2014-08-08,2014-08-08,2014-09-18,,748,48,,UPSI,,,ROUTINE,,,,BOTTOM,0,4037,90661,2,33,978,1,0,0,,,9.6,,37,,11,7,0.018,39.1,,,,CLEAR,11,1,,0.87,,,,,REVIEWED,,,,,,37,0,0,0,0,37,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,29.6363636364,SCREENING,-13,268,,12.0215949812,,0.0273408690832,,0.460358056266,,,5.955,,,0.0445285183265,,,20140930T153630Z,,,36,3,95.0493149399,,
000010049408,60593,XFMR,Main,0000748,2015-07-30,2015-08-03,2015-09-01,,0000748,51,,UPSI,,,ROUTINE,,,,BOTTOM,0,6493,93345,1,13,388,0,0,0,,,10,,41,,23,12,0.012,43.1,,,,CLEAR,23,0.5,,0.872,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,29.8461538462,SCREENING,1,356,,12.0574056,1030.545718,0.0104008272003,,0.278422273782,,,2.34,,0.00346875,0.0695591622476,,,20150917T193428Z,,,14,1,98.1110236235,,
000010049335,A5513,LTC,MAIN,00132TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049335,A5513,LTC,MAIN,00132TC20090827,2009-08-27,,,,,30,,,,,,,,,,440,22112,68486,144,138,986,447,30,3119,,,,0,0,42,45,,0.06,28.6,,,,S/Sd,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,0.143315165117,0.208333333333,,INITIAL,16,0,,,,,color*,2.0979020979,,,721.065,,,0.322868907514,,,20110101T000000Z,,,4318,621,,7.3000,1630
000010049335,A5513,LTC,MAIN,00132TC20100902,2010-09-02,,,,,34,,,,,,,,,,289,20252,69577,120,71,2236,303,0,2051,,,,0,0,45,44,45,0.036,36.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,26,0,0,,,26,LTC_RESISTIVE_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.147732813262,0,,SCREENING,15,371,,3.63180059499,884.293329151,0.944786439044,color*,0.975609756098,0,,470.405,,,0.291073199477,,,20110101T000000Z,,,2834,423,88.4313046988,7.3000,1630
000010049335,A5513,LTC,MAIN,00132TC20110814,2011-08-14,,,,,30,,,,,,,,,,200,15947,50893,97,76,949,457,37,2168,,,,,35,,16,,0.02,31.9,,,,Clear,,2,,0.872,,,,,REVIEWED,,,,,,20,0,0,,,20,LTC_RESISTIVE_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.210793357934,0.381443298969,,SCREENING,-6,346,,,916.848572667,,color*,0.626959247649,0,,393.975,,,0.313343681842,,,20111021T005313Z,,,3035,591,,7.3000,1630
000010049335,A5513,LTC,MAIN,00132TC20120201,2012-02-01,,,,,10,,,,,,,,,,280,21449,70577,165,485,1156,545,48,2011,,,,,,,28,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.271009448036,0.290909090909,,SCREENING,5,171,,,,,,,,,536.355,,,0.303909205549,,,20120316T150124Z,,,3534,758,,7.3000,1630
000010049335,A5513,LTC,MAIN,00132TC20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,319,18603,56746,123,89,1069,517,45,2149,,,,,22,,65,,0.028,29.8,,,,Clear,,2,,0.872,,,,,REVIEWED,,,,,,40,0,0,0,0,40,LTC_RESISTIVE_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.240577012564,0.365853658537,,SCREENING,24,176,,,830.840002478,,color*,0.939597315436,,,514.695,,,0.32782927431,,,20120919T170845Z,,1,3242,685,,7.3000,1630
000010049335,A5513,LTC,MAIN,00132TC20130220,2013-02-20,,,,,10,25097,UPSI,,,,,,,,257,22154,54905,191,440,1201,627,33,2162,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.290009250694,0.17277486911,,SCREENING,,209,c2h4*,,,,,,,,518.565,,,0.403496949276,,,20130401T141022Z,,,3710,851,,,
000010049335,A5513,LTC,MAIN,132TC,2013-07-24,2013-07-24,2013-08-26,,132TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,99,20014,56166,141,276,1982,594,54,1801,,,8.1,,35,,31,44,0.026,30.6,,,,CLEAR,,2,,0.87,,,,,REVIEWED,,,,,,45,0,0,0,0,45,LTC_RESISTIVE_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.329816768462,0.382978723404,,SCREENING,7,154,,4.29093028826,816.224996064,0.861178305951,color*,0.849673202614,,,301.67,,,0.356336573728,,,20130911T144422Z,,,2965,789,75.9701173408,7.3000,1630
000010049335,A5513,LTC,MAIN,,2013-11-15,,,,,,32282,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T203933Z,,,,,,,
000010049335,A5513,LTC,MAIN,132TC,2014-02-13,2014-02-13,2014-02-18,,132TC,19,33973,UPSI,,,ROUTINE,,,,BOTTOM,473,25031,64351,178,409,820,604,17,3582,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,,90,2014-05-14,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.168620882189,0.0955056179775,,SCREENING,,204,c2h4*,4.1037806892,,1.84226775788,,,,,842.24,,,0.388976084288,,,20140219T214230Z,,,5263,799,91.8466848497,,
000010049335,A5513,LTC,MAIN,132TC,2014-08-08,2014-08-08,2014-09-18,,132TC,36,38211,UPSI,,,ROUTINE,,,,BOTTOM,224,24715,63661,99,73,1241,500,34,2068,,,9.3,,21,,50,47,0.032,33.9,,,,PARTICLES,50,2.5,,0.87,,,,,REVIEWED,,,,,,38,0,0,0,0,38,LTC_RESISTIVE_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.241779497099,0.343434343434,,SCREENING,18,176,,3.53474838318,,0.868760940224,color*,0.94395280236,,,410.08,,,0.388228271626,,,20140930T141034Z,,,2998,633,83.8993683603,,
000010049335,A5513,LTC,MAIN,132TC,2015-02-10,2015-02-13,2015-02-23,,132TC,,42119,UPSI,,,ROUTINE,,,,BOTTOM,362,21967,55225,200,365,1319,674,50,2531,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,,90,2015-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.266297905966,0.25,,SCREENING,,186,c2h4*,,,,,,,,640.29,,,0.39777274785,,,20150303T192727Z,,,4182,924,,,
000010049335,A5513,LTC,MAIN,00132TC,2015-07-30,2015-08-03,2015-09-01,,00132TC,,,UPSI,,,ROUTINE,,,,BOTTOM,395,24756,62312,124,93,1153,548,45,2562,,,9.2,,21,,53,45,0.048,29.6,,,,PARTICLES,53,2.5,,0.872,,,,,REVIEWED,,,,,,52,26,0,0,0,78,LTC_RESISTIVE_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.213895394223,0.362903225806,,SCREENING,19,170,,,798.284758961,,color*,1.62162162162,,,624.92,,,0.397291051483,,,20150918T121840Z,,,3767,717,,,
000010049335,A5513,LTC,MAIN,00132TC,2016-03-01,2016-03-01,2016-03-08,,00132TC,,52119,UPSI,,,ROUTINE,,,,BOTTOM,334,19273,43469,176,311,1060,582,27,2356,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.247028862479,0.153409090909,,SCREENING,,215,,,,,,,,,587.19,,32.6991383929,0.443373438542,,,20160311T212255Z,,,3786,785,,,
000010049335,A5513,XFMR,MAIN,13219960117,1996-01-17,,,,,,,,,,,,,,,0,865,99028,1,3,103,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,34.3333333333,INITIAL,,0,,,,,,,,,0.54,,0.00764285714286,0.00873490325968,,,20110112T182617Z,,,5,2,,,
000010049335,A5513,XFMR,MAIN,13219970226,1997-02-26,,,,,,,,,,,,,,,0,3077,109157,10,18,221,7,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,12.2777777778,SCREENING,,406,,,,,,,,,3.345,,0.104785714286,0.0281887556455,,,20110112T182617Z,,,44,26,,,
000010049335,A5513,XFMR,MAIN,13219980109,1998-01-09,,,,,,,,,,,,,,,0,10594,98952,11,31,398,3,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,12.8387096774,SCREENING,,317,o2*,,1088.86571305,,,,0,,5.625,,0.0980133928571,0.107062009863,,,20110112T182617Z,,,56,25,,,
000010049335,A5513,XFMR,MAIN,13219990113,1999-01-13,,,,,,,,,,,,,,,0,4074,98286,5,12,118,0,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,9.83333333333,SCREENING,,369,,,1030.545718,,,,0,,2.16,,0.0340401785714,0.0414504608998,,,20110112T182617Z,,,21,9,,,
000010049335,A5513,XFMR,MAIN,13219991118,1999-11-18,,,,,,,,,,,,,,,4,1844,92687,57,74,295,3,36,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,5,,,18,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,3.98648648649,SCREENING,,309,ch4! c2h6!,,1152.25107008,,,,6,,17.365,,0.361928571429,0.0198949151445,,,20110112T182617Z,,,174,96,,,
000010049335,A5513,XFMR,MAIN,13220001227,2000-12-27,,,,,,,,,,,,,,,71,4923,123732,144,108,598,1,235,0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,2,3,,,7,TRN_IEEE_INC_69_288KV,4,PD,7,2001-01-03,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Significant increase (^). High level (*). Partial discharge or thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.53703703704,SCREENING,-8,405,h2! ch4*! c2h6*^^^!,,1202.56285838,,,,0,,90.455,,1.4850625,0.0397876054699,,,20110112T182617Z,,,559,380,,7.3000,1630
000010049335,A5513,XFMR,MAIN,13220010302,2001-03-02,,,,,,,,,,,,,,,0,3042,96724,97,54,377,8,187,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2001-05-31,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,6.98148148148,SCREENING,,65,c2h6*,,,,,,,,9.84,,1.15420535714,0.0314503122286,,,20110112T182617Z,,,346,292,,,
000010049335,A5513,XFMR,MAIN,13220020104,2002-01-04,,,,,,,,,,,,,,,9,2620,81451,85,51,372,8,228,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,3,0,,,5,TRN_IEEE_INC_69_288KV,2,T1,90,2002-04-04,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (H2, C2H6) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,7.29411764706,SCREENING,-11,308,c2h6*,,1202.56285838,,,,0,,18.3,,1.28371875,0.0321665786792,,,20110112T182617Z,,,381,321,,7.3000,1630
000010049335,A5513,XFMR,MAIN,13220031106,2003-11-06,,,,,,,,,,,,,,,2,3030,105969,67,40,476,8,238,0,,,,,,32,47,,0.01,30.4,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,2,T1,90,2004-02-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2004-11-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,11.9,SCREENING,16,671,c2h6*,,1288.57142857,,,0.328947368421,0,water*,9.32,,1.26302232143,0.0285932678425,,,20110112T182617Z,,,355,313,,7.3000,1630
000010049335,A5513,XFMR,MAIN,13220041103,2004-11-03,,,,,,,,,,,,,,,4,2746,107748,55,23,509,7,269,0,,,,,,32,29,,0.03,35.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T1,90,2005-02-01,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2005-11-03,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,22.1304347826,SCREENING,6,363,c2h6*,,1288.57142857,,,0.8356545961,1,water*,8.245,,1.34614732143,0.0254853918402,,,20110112T182617Z,,,358,331,,7.3000,1630
000010049335,A5513,XFMR,MAIN,13220050511,2005-05-11,,,,,42,,,,,,,,,,4,2033,83211,45,22,339,0,7,0,,,,,,51,65,48,0.04,35.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,1,1,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2006-05-11,No anomalies.,1,,365,2006-05-11,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,15.4090909091,SCREENING,24,189,,6.64213398812,1288.57142857,0.041237155241,,1.13636363636,4,water* relsaturation*,7.96,,0.1853125,0.0244318659793,,,20110112T182617Z,,,78,52,88.1994822732,7.3000,1630
000010049335,A5513,XFMR,MAIN,13220051228,2005-12-28,,,,,38,,,,,,,,,,6,7762,147906,47,34,503,7,235,0,,,,,,51,20,17,0.02,32.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,2,0,1,,,4,TRN_IEEE_INC_69_288KV,4,T1,7,2006-01-04,Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.,1,,365,2006-12-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.7941176471,SCREENING,-1,231,c2h6*^^^!,5.51092389201,1202.56285838,0.0383368910994,,0.621118012422,1,,12.225,,1.17647767857,0.0524792773789,,,20110112T182617Z,,,329,289,161.821633142,7.3000,1630
000010049335,A5513,XFMR,MAIN,13220060612,2006-06-12,,,,,35,,,,,,,,,,15,3522,142172,42,65,849,19,214,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2006-09-10,"One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,13.0615384615,SCREENING,,166,h2! c2h6* c2h4!,5.98798977905,,0.0651978731931,,,,,26.985,,1.12724553571,0.0247728103987,,,20110112T182617Z,,,355,275,155.219238474,,
000010049335,A5513,XFMR,MAIN,13220060807,2006-08-07,,,,,53,,,,,,,,,,7,3927,131745,31,83,887,12,238,0,,,,,,27,73,36,0.03,39.1,,,,FW,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T2,90,2006-11-05,(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,10.686746988,SURVEILLANCE,27,56,c2h6*,6.6974567288,,0.0732569896527,,0.76726342711,0,water* relsaturation*,22.12,,1.15673660714,0.0298075828305,,,20110112T182617Z,,,371,281,134.529083787,7.3000,1630
000010049335,A5513,XFMR,MAIN,13220061017,2006-10-17,,,,,30,,,,,,,,,,3,3106,91842,24,12,502,6,221,0,,,,,,,26,31,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2007-01-15,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Thermal fault (below 300 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,41.8333333333,SCREENING,4,71,c2h6*,4.66507040269,,0.0308399937815,,,,water* relsaturation*,5.25,,1.03361160714,0.0338189499358,,,20110112T182617Z,,,266,251,102.979273765,7.3000,1630
000010049335,A5513,XFMR,MAIN,13220070829,2007-08-29,,,,,50,,,,,,,,,,3,2496,109097,13,50,730,6,250,0,,,,,,53,23,13,0.02,28.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T2,90,2007-11-27,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.6,SCREENING,1,316,c2h6*,6.16168478907,,0.0552700447788,,0.711743772242,0,,12.09,,1.11650446429,0.0228787226047,,,20110112T182617Z,,,322,269,112.124788508,7.3000,1630
000010049335,A5513,XFMR,MAIN,13220080909,2008-09-09,,,,,37,,,,,,,,,,0,2262,101628,6,28,427,3,128,0,,,,,,53,24,22,0.03,29.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T2,90,2008-12-08,High level (*). No recent significant increases. Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.25,SCREENING,2,377,c2h6*,7.08722951329,1288.57142857,0.0275300115486,,1.03092783505,1,,5.085,,0.569040178571,0.0222576455308,,,20110112T182617Z,,,165,137,109.800357954,7.3000,1630
000010049335,A5513,XFMR,MAIN,13220090827,2009-08-27,,,,,48,,,,,,,,,,4,2204,99101,7,46,411,2,91,0,,,,,,45,21,13,0.04,30.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T2,90,2009-11-25,"Several combustible gases have increased. (H2, CH4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.9347826087,SCREENING,-0,352,c2h6*,7.41432692681,1288.57142857,0.0480470550398,,1.2987012987,1,,12.31,,0.413419642857,0.0222399370339,,,20110112T182617Z,,,150,100,102.526966944,7.3000,1630
000010049335,A5513,XFMR,MAIN,,2010-09-02,,,,,40,,UPSI,,,,,,,BOTTOM,2,5356,79061,3,16,632,6,67,0,,,8.5,,,50,56,45,0.03,36.5,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,39.5,SCREENING,20,371,,6.19369759351,,0.0239367282085,,0.821917808219,,water* relsaturation*,4.97,,,0.0677451588014,,,20110112T182617Z,,,94,76,86.5491344485,7.3000,1630
000010049335,A5513,XFMR,MAIN,000013220110814,2011-08-14,,,,,35,,,,,,,,,,3,2669,79248,7,30,817,17,67,0,,,,,43,,22,21,0.02,34.6,,,,Clear,,1,,0.878,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,2,T3,90,2011-11-12,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,27.2333333333,SCREENING,0,346,c2h4!,6.91966505039,1047.11484571,0.0407586360739,d1816_2*,0.578034682081,0,,8.655,,,0.0336790833838,,,20111021T005314Z,,,124,91,86.9599187679,7.3000,1630
000010049335,A5513,XFMR,MAIN,000013220120726,2012-07-26,,,,,56,,UPSI,,,,,,,,1,2165,88043,4,15,422,1,51,0,,,,,25,,33,15,0.032,29.6,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,28.1333333333,SCREENING,9,347,,6.61504805062,,0.0195957679648,d1816_2*,1.08108108108,,water*,3.715,,,0.0245902570335,,,20120919T170845Z,,1,72,56,88.6419840991,7.3000,1630
000010049335,A5513,XFMR,MAIN,132,2013-07-24,2013-07-24,2013-08-26,,132,27,,UPSI,,,ROUTINE,,,,BOTTOM,1,3991,92114,2,16,435,1,31,0,,,9.7,,28,,12,16,0.024,30.4,,,,CLEAR,,1,,0.88,,,,Oil pump,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,27.1875,SCREENING,-11,363,,8.05905166942,1066.24249989,0.0159555506292,d1816_2*,0.789473684211,,,3.895,,,0.0433267472914,,,20130911T144225Z,,,51,34,105.235886316,7.3000,1630
000010049335,A5513,XFMR,MAIN,132,2014-08-08,2014-08-08,2014-09-18,,132,31,,UPSI,,,ROUTINE,,,,BOTTOM,1,2751,91836,3,15,321,0,23,0,,,9.5,,27,,12,14,0.018,37.4,,,,CLEAR,12,1.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,21.4,SCREENING,-11,380,,8.16356104742,,0.015348879001,d1816_2*,0.48128342246,,,3.7,,,0.0299555729779,,,20140930T140903Z,,,42,26,102.26032307,,
000010049335,A5513,XFMR,MAIN,0000132,2015-07-30,2015-08-03,2015-09-01,,0000132,55,,UPSI,,,ROUTINE,,,,BOTTOM,0,1966,78289,3,16,302,1,18,0,,,8.1,,45,,23,11,0.02,31.6,,,,CLEAR,23,1,,0.878,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,18.875,SCREENING,1,356,,9.22370919484,1030.545718,0.0179275973492,d1816_2*,0.632911392405,,,2.895,,0.0901875,0.0251120847118,,,20150918T121537Z,,,38,22,79.1041629586,,
000010049336,70292-2,LTC,MAIN,078-5TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049336,70292-2,LTC,MAIN,078-5TC20070514,2007-05-14,,,,,30,,,,,ROUTINE,,,,,0,29919,74177,1,20,511,12,8,0,,,,0,0,29,26,,0.03,30.8,,,,Clear,,2,,0.87,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2008-05-13,No anomalies.,2,,,,,,,,,,,,,,,8,,INITIAL,4,0,,,,,color*,0.974025974026,,,3.78,,,0.403346050663,,,20110101T000000Z,,,41,21,,,
000010049336,70292-2,LTC,MAIN,078-5TC20090827,2009-08-27,,,,,20,,,,,ROUTINE,,,,,4,21797,71722,3,133,1595,32,1,9,,,,0,0,44,67,,0.028,33.6,,,,Clear,,2,,0.87,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,3.55555555556,0.333333333333,,SCREENING,25,836,,,,,color*,0.833333333333,,,29.14,,,0.303909539611,,,20110101T000000Z,,,182,36,,7.3000,1630
000010049336,70292-2,LTC,MAIN,078-5TC20100902,2010-09-02,,,,,31,,,,,,,,,,2,18345,59882,2,18,1922,10,0,1,,,,0,0,48,49,56,0.026,32.5,,,,Clear,,1.5,,0.87,,,,,REVIEWED,,,,,,12,0,0,,,12,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,17,371,,7.87191783234,980.233929701,0.0252569147992,,0.8,0,,5.47,,,0.306352493237,,,20110101T000000Z,,,33,12,76.8665964942,7.3000,1630
000010049336,70292-2,LTC,MAIN,078-5TC20110819,2011-08-19,,,,,35,,,,,ROUTINE,,,,,2,17994,61785,5,21,658,45,5,20,,,,,23,,34,,0.02,37.1,,,,S/Pt,,2,,0.868,,,,,REVIEWED,,,,,,19,0,0,,,19,LTC_VACUUM_A,2,,90,2011-11-17,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,9,351,c2h2*,,923.213256871,,color*,0.539083557951,0,,8.055,,,0.291235736829,,,20111021T005314Z,,,98,55,,7.3000,1630
000010049336,70292-2,LTC,MAIN,078-5TC20120201,2012-02-01,,,,,10,,,,,ROUTINE,,,,,0,20870,59127,3,12,569,36,4,16,,,,,,,23,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,1,166,c2h2*,,,,,,,,3.98,,,0.35296903276,,,20120316T150124Z,,,71,43,,7.3000,1630
000010049336,70292-2,LTC,MAIN,078-5TC20120726,2012-07-26,,,,,50,,UPSI,,,ROUTINE,,,,,2,26165,65499,9,24,515,47,5,20,,,,,23,,76,42,0.026,30.3,,,,Clear,,2,,0.873,,,,,REVIEWED,,,,,,28,0,0,0,0,28,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,28,176,c2h2*,5.87936558455,875.097705331,0.0372573751081,color*,0.858085808581,,,8.625,,,0.39947174766,,,20120919T170845Z,,1,107,61,81.9961420942,7.3000,1630
000010049336,70292-2,LTC,MAIN,078-5TC20130220,2013-02-20,,,,,,,UPSI,,,,,,,,0,23875,57086,2,9,515,28,3,8,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209,c2h2*,,,,,,,,2.68,,,0.418228637494,,,20130401T141022Z,,,50,33,,,
000010049336,70292-2,LTC,MAIN,78-5TC,2013-07-24,2013-07-24,2013-08-26,,78-5TC,28,,UPSI,,,ROUTINE,,,,BOTTOM,1,25535,65068,1,16,568,15,3,4,,,9.1,,43,,36,47,0.026,37.1,,,,CLEAR,,1.5,,0.87,,,,,REVIEWED,,,,,,28,0,0,0,0,28,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,154,,7.85058254768,875.097705331,0.0188478275259,,0.700808625337,,,4.425,,,0.392435605828,,,20130910T210446Z,,,40,19,87.8064247106,7.3000,1630
000010049336,70292-2,LTC,MAIN,,2013-11-15,,,,,,173648,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204011Z,,,,,,,
000010049336,70292-2,LTC,MAIN,78-5TC,2014-02-13,2014-02-13,2014-02-18,,78-5TC,1,175299,UPSI,,,ROUTINE,,,,BOTTOM,0,26957,65740,4,175,582,30,9,10,,,9.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-14,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,204,c2h2*,11.7693159253,,0.155370531006,,,,,32.75,,,0.41005476118,,,20140219T213853Z,,,228,43,102.018670716,,
000010049336,70292-2,LTC,MAIN,78-5TC,2014-08-08,2014-08-08,2014-09-18,,78-5TC,36,178034,UPSI,,,ROUTINE,,,,BOTTOM,0,27090,66326,3,12,519,18,2,6,,,9.4,,28,,33,31,0.028,32.6,,,,CLEAR,33,2,,0.87,,,,,REVIEWED,,,,,,24,0,0,0,0,24,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,9,176,c2h2*,7.41465933891,,0.0140018282156,color*,0.858895705521,,,2.91,,,0.408437113651,,,20140929T212647Z,,,41,23,87.3908639656,,
000010049336,70292-2,LTC,MAIN,78-5TC,2015-02-10,2015-02-13,2015-02-23,,78-5TC,,180434,UPSI,,,ROUTINE,,,,BOTTOM,0,23101,58679,1,28,555,10,2,3,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,186,,,,,,,,,5.43,,,0.393684282282,,,20150303T190126Z,,,44,13,,,
000010049336,70292-2,LTC,MAIN,078-5TC,2015-07-30,2015-08-03,2015-09-01,,078-5TC,,183206,UPSI,,,ROUTINE,,,,BOTTOM,4,24997,62652,2,64,1132,12,2,4,,,8.9,,44,,35,46,0.04,29.4,,,,CLEAR,35,2.5,,0.87,,,,,REVIEWED,,,,,,33,0,0,0,0,33,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,10,170,,,854.710302892,,color*,1.36054421769,,,16.02,,,0.398981676563,,,20150916T132154Z,,,88,16,,,
000010049336,70292-2,LTC,MAIN,078-5TC,2016-03-01,2016-03-01,2016-03-08,,078-5TC,,187259,UPSI,,,ROUTINE,,,,BOTTOM,3,19753,46412,2,31,600,7,1,0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,8.685,,0.0436428571429,0.425601137637,,,20160311T210516Z,,,44,10,,,
000010049336,70292-2,XFMR,MAIN,00078-519951212,1995-12-12,,,,,,,,,,,,,,,3,2503,87319,16,756,815,7,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-12-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.07804232804,INITIAL,,0,co*,,,,,,,,139.185,,0.08803125,0.0286650099062,,,20110112T182617Z,,,782,23,,,
000010049336,70292-2,XFMR,MAIN,00078-519960117,1996-01-17,,,,,,,,,,,,,,,0,1646,97168,11,579,595,1,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.02763385147,SURVEILLANCE,,36,co*,,,,,,,,104.235,,0.0428035714286,0.0169397332455,,,20110112T182617Z,,,591,12,,,
000010049336,70292-2,XFMR,MAIN,00078-519970226,1997-02-26,,,,,,,,,,,,,,,0,10106,90757,17,651,961,8,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,1.47619047619,SCREENING,,406,co* o2*,,,,,,,,117.3,,0.100321428571,0.111352292385,,,20110112T182617Z,,,677,26,,,
000010049336,70292-2,XFMR,MAIN,00078-519980109,1998-01-09,,,,,,,,,,,,,,,0,13861,124650,18,621,841,8,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,18,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.35426731079,SCREENING,,317,co* o2*,,,,,,0,,111.9,,0.103790178571,0.111199358203,,,20110112T182617Z,,,648,27,,,
