equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049336,70292-2,XFMR,MAIN,00078-519990113,1999-01-13,,,,,,,,,,,,,,,6,5240,88011,20,771,942,9,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,10,6,,,32,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.22178988327,SCREENING,,369,co*,,944.537147813,,,,0,,144.915,,0.115375,0.0595380122939,,,20110112T182617Z,,,807,30,,,
000010049336,70292-2,XFMR,MAIN,00078-519991118,1999-11-18,,,,,,,,,,,,,,,3,3924,79586,20,709,752,6,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,4,4,,,30,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,1.06064880113,SCREENING,,309,co*,,970.301899341,,,,5,,130.71,,0.0972589285714,0.0493051541728,,,20110112T182617Z,,,738,26,,,
000010049336,70292-2,XFMR,MAIN,00078-520000131,2000-01-31,,,,,,,,,,,,,,,7,4297,84086,21,751,830,7,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,1.1051930759,SCREENING,,74,co*,,,,,,,,142.285,,0.109549107143,0.0511024427372,,,20110112T182617Z,,,787,29,,,
000010049336,70292-2,XFMR,MAIN,00078-520000313,2000-03-13,,,,,,,,,,,,,,,3,2824,85459,22,786,897,8,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-03-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.14122137405,SURVEILLANCE,,42,co*,,,,,,,,144.6,,0.117665178571,0.0330450859476,,,20110112T182617Z,,,820,31,,,
000010049336,70292-2,XFMR,MAIN,00078-520000404,2000-04-04,,,,,,,,,,,,,,,4,3195,91916,25,852,1135,11,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-04-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.33215962441,SURVEILLANCE,,64,co*,,,,,,,,157.525,,0.142013392857,0.0347599982593,,,20110112T182617Z,,,893,37,,,
000010049336,70292-2,XFMR,MAIN,00078-520001227,2000-12-27,,,,,,,,,,,,,,,0,8108,97467,23,698,1148,11,2,0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,3,4,,,23,TRN_IEEE_INC_69_288KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,1.6446991404,SCREENING,-8,267,co* o2*,,1015.93071159,,,,4,,125.805,,0.13925,0.083187130003,,,20110112T182617Z,,,734,36,,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520020104,2002-01-04,,,,,,,,,,,,,,,18,14308,71577,4,236,866,12,1,4,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,3,0,,,24,TRN_IEEE_INC_69_288KV,3,DT,30,2002-02-03,"One or more combustible gases have a positive long-term average rate. (H2, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,3.66949152542,SCREENING,-8,373,h2! c2h2*^ o2*,,980.233929701,,,,5,,60.98,,0.123513392857,0.199896614834,,,20110112T182617Z,,,275,17,,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520020201,2002-02-01,,,,,,,,,,,,,,,6,11423,84700,4,306,787,9,0,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-02-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.57189542484,SURVEILLANCE,,28,o2*,,,,,,,,61.295,,0.068125,0.134864226682,,,20110112T182617Z,,,326,13,,,
000010049336,70292-2,XFMR,MAIN,00078-520031106,2003-11-06,,,,,,,,,,,,,,,11,9953,76178,7,48,1253,12,1,0,,,,,,44,8,,0.03,32.8,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,12,1,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,26.1041666667,SCREENING,-18,643,o2*,,980.233929701,,,0.914634146341,0,,19.82,,0.0842232142857,0.130654519678,,,20110112T182617Z,,,79,20,,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520041103,2004-11-03,,,,,,,,,,,,,,,6,6404,78386,9,572,1496,14,0,0,,,,,,50,24,,0.04,28.1,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,10,1,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2005-11-03,No anomalies.,1,,365,2005-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,2.61538461538,SCREENING,2,363,co*^!,,1002.85714286,,,1.42348754448,6,,109.17,,0.09628125,0.0816982624448,,,20110112T182617Z,,,601,23,,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520051228,2005-12-28,,,,,28,,,,,,,,,,6,6591,102322,13,658,1530,15,0,2,,,,,,48,23,30,0.03,42.3,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,15,3,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2006-12-28,No anomalies.,1,,365,2006-12-28,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,2.32522796353,SCREENING,1,420,co*,11.7889575022,952.545354556,0.462655302741,,0.709219858156,3,relsaturation*,124.825,,0.139651785714,0.064414299955,,,20110112T182617Z,,,694,28,118.293418439,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520060612,2006-06-12,,,,,39,,,,,,,,,,8,15869,162882,13,660,1675,16,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-06-12,No anomalies.,,,,,,,,,,,,,,,,,2.53787878788,SCREENING,,166,co* o2*,11.6545910469,,0.294004624655,,,,,127.04,,0.123625,0.0974263577314,,,20110112T182617Z,,,698,30,182.459167181,,
000010049336,70292-2,XFMR,MAIN,00078-520060807,2006-08-07,,,,,43,,,,,,,,,,3,8214,88310,13,621,1642,15,1,0,,,,,,51,23,17,0.02,33.1,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,0,16,2,0,,,20,TRN_IEEE_INC_69_288KV,1,,365,2007-08-07,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.64412238325,SURVEILLANCE,1,56,co* o2*,12.0132946845,944.537147813,0.505239061677,,0.604229607251,2,,115.005,,0.118977678571,0.0930132487827,,,20110112T182617Z,,,653,29,97.4514210645,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520060811,2006-08-11,,,,,31,,,,,,,,,,4,5498,70903,11,508,1459,15,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-08-11,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.87204724409,SURVEILLANCE,,60,co*,11.8368540079,,0.512957549667,,,,,95.665,,0.112040178571,0.0775425581428,,,20110112T182617Z,,,539,27,81.5171306283,,
000010049336,70292-2,XFMR,MAIN,00078-520061017,2006-10-17,,,,,26,,,,,,,,,,,,,,,,,,,,,,,,,11,15,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-13,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520070514,2007-05-14,,,,,27,,,,,,,,,,5,16065,90397,12,445,1777,20,6,0,,,,,,54,9,12,0.03,32.9,,,,Clear,,2,,0.87,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-05-13,No anomalies.,1,,365,2008-05-13,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,3.99325842697,SCREENING,-16,276,co* o2*,11.5742941971,,0.337038671677,,0.911854103343,,,85.4,,0.159616071429,0.177716074648,,,20110112T182617Z,,,488,38,111.141664064,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520070829,2007-08-29,,,,,45,,,,,,,,,,2,11946,63908,10,396,1635,21,1,0,,,,,,53,20,13,0.03,29.6,,,,S/Pt,,2,,0.87,,,,,UNREVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.12878787879,SCREENING,-1,107,co* o2*,11.8595494753,1030.545718,0.42681387312,,1.01351351351,0,,73.595,,0.136455357143,0.186924954622,,,20110112T182617Z,,,430,32,73.5903423978,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520080909,2008-09-09,,,,,42,,,,,,,,,,3,6602,73414,12,629,2116,27,0,0,,,,,,54,20,15,0.03,30.7,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,18,2,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.36406995231,SCREENING,-1,377,co*!,11.9569095755,929.922141399,0.614940021042,,0.977198697068,3,,116.625,,0.167102678571,0.0899283515406,,,20110112T182617Z,,,671,39,81.3590814104,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520090827,2009-08-27,,,,,42,,,,,,,,,,7,4116,79507,12,807,2555,33,0,0,,,,,,50,33,25,0.04,29.8,,,,Clear,,2,,0.87,,,,,UNREVIEWED,,,,,,13,1,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.16604708798,SCREENING,9,352,co*,11.7888254689,970.301899341,0.747757773693,,1.34228187919,5,water*,152.755,,0.194986607143,0.0517690266266,,,20110112T182617Z,,,859,45,86.4291047482,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520100902,2010-09-02,,,,,40,,,,,,,,,,2,9223,83047,12,597,6832,37,2,0,,,,,,49,21,17,0.03,24.8,,,,Clear,,1.5,,0.87,,,,,REVIEWED,,,,,,18,0,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.4438860972,SCREENING,-0,371,co*,11.948746931,929.922141399,0.506128080965,ift*,1.20967741935,0,,110.015,,,0.111057593893,,,20110112T182617Z,,,650,51,94.1847673343,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520110814,2011-08-14,,,,,40,,,,,,,,,,4,5238,72012,12,688,2878,39,2,0,,,,,24,,18,14,0.04,33.6,,,,Clear,,2,,0.87,,,,,REVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.18313953488,SCREENING,-3,346,co*,11.856401365,1047.11484571,0.690920558653,d1816_2*,1.19047619048,0,,128.425,,,0.0727378770205,,,20111021T005314Z,,,745,53,79.8274408543,7.3000,1630
000010049336,70292-2,XFMR,MAIN,00078-520120726,2012-07-26,,,,,51,,UPSI,,,,,,,,2,4742,72948,15,616,2787,43,3,0,,,,,24,,52,28,0.024,31.3,,,,Clear,,2,,0.87,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,4.52435064935,SCREENING,19,347,co*,11.8572172946,889.159997522,0.623507751156,d1816_2*,0.766773162939,,water*,113.525,,,0.0650052091901,,,20120919T170845Z,,1,679,61,77.242207063,7.3000,1630
000010049336,70292-2,XFMR,MAIN,78-5,2013-07-24,2013-07-24,2013-08-26,,78-5,28,,UPSI,,,ROUTINE,,,,BOTTOM,3,6460,74797,14,662,3069,42,3,0,,,8.5,,27,,19,25,0.026,34.4,,,,CLEAR,,2,,0.87,,,,,REVIEWED,,,,,,23,0,0,0,0,23,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.63595166163,SCREENING,-2,363,co*!,11.9076653756,899.506332566,0.622699107866,d1816_2*,0.755813953488,,,122.79,,,0.0863671002848,,,20130910T210146Z,,,724,59,87.8020950737,7.3000,1630
000010049336,70292-2,XFMR,MAIN,78-5,2014-08-08,2014-08-08,2014-09-18,,78-5,34,,UPSI,,,ROUTINE,,,,BOTTOM,2,4346,72035,19,683,2980,45,3,0,,,8,,25,,14,14,0.024,34.2,,,,PARTICLES,14,2,,0.87,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.36310395315,SCREENING,-8,380,co*!,11.9368637929,,0.682000753841,d1816_2*,0.701754385965,,,125.615,,,0.060331783161,,,20140929T211522Z,,,752,67,81.2925135653,,
000010049336,70292-2,XFMR,MAIN,00078-5,2015-07-30,2015-08-03,2015-09-01,,00078-5,50,,UPSI,,,ROUTINE,,,,BOTTOM,2,3389,64470,17,664,3074,44,3,0,,,7.2,,25,,22,12,0.04,30.5,,,,CLEAR,22,2.5,,0.871,,,,,REVIEWED,,,,,,30,12,0,0,0,42,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.62951807229,SCREENING,0,356,co*,11.8822155111,866.536784366,0.762427925014,d1816_2*,1.31147540984,,,122.18,,0.275973214286,0.0525670854661,,,20150916T125350Z,,,730,64,68.1909931507,,
000010049370,6533114,XFMR,MAIN,00026-119940401,1994-04-01,,,,,,,,,,,,,,,0,1589,53250,1,23,137,0,1,0,,,,,,53,10,,0.02,35.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-04-01,(Initial sample). No anomalies.,1,,365,1995-04-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.95652173913,INITIAL,-14,0,,,,,,0.56338028169,,,4.14,,0.00764285714286,0.0298403755869,,,20110112T182617Z,,,25,2,,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-119940726,1994-07-26,,,,,,,,,,,,,,,9,969,76080,0,106,333,1,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-07-26,No anomalies.,,,,,,,,,,,,,,,,,3.14150943396,SCREENING,,116,,,,,,,,,28.095,,0.0171696428571,0.0127365930599,,,20110112T182617Z,,,119,4,,,
000010049370,6533114,XFMR,MAIN,00026-119960110,1996-01-10,,,,,,,,,,,,,,,61,1040,106778,2,519,1598,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,3.07899807322,SCREENING,,533,h2! co*^!,,,,,,,,154.42,,0.0069375,0.00973983404821,,,20110112T182617Z,,,582,2,,,
000010049370,6533114,XFMR,MAIN,00026-119970311,1997-03-11,,,,,40,,,,,,,,,,31,6509,101850,13,458,1128,5,2,3,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,2.46288209607,SCREENING,,426,ch4! co*,9.66128999548,,0.373084556421,,,,,113.755,,0.113950892857,0.0639077074129,,,20110112T182617Z,,,512,20,111.685905176,,
000010049370,6533114,XFMR,MAIN,00026-119980106,1998-01-06,,,,,35,,,,,,,,,,40,16146,169752,13,529,2083,4,1,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,65,18,4,,,98,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,11,,,3.93761814745,SCREENING,,301,co* o2*,9.45120312235,770.596183816,0.256605380137,,,0,,135.36,,0.08028125,0.0951152269193,,,20110112T182617Z,,,588,18,193.005024839,,
000010049370,6533114,XFMR,MAIN,00026-119990119,1999-01-19,,,,,,,,,,,,,,,19,7155,120041,12,357,2405,7,3,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,77,17,17,,,126,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,15,,,6.73669467787,SCREENING,,378,co*,,749.574078522,,,,0,,83.445,,0.0991026785714,0.059604635083,,,20110112T182617Z,,,399,22,,,
000010049370,6533114,XFMR,MAIN,00026-119991116,1999-11-16,,,,,,,,,,,,,,,5,25147,88891,1,48,906,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,43,3,4,,,61,TRN_IEEE_INC_69KV,1,,365,2000-11-15,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,18.875,INITIAL,,0,o2*,,821.866155549,,,,6,,13.64,,0.00346875,0.282897031196,,,20110112T182617Z,,,54,1,,,
000010049370,6533114,XFMR,MAIN,00026-120001128,2000-11-28,,,,,30,,,,,,,,,,80,15999,87773,5,75,903,1,2,0,,,,,,,9,11,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,2,3,,,41,TRN_IEEE_INC_69KV,1,,365,2001-11-28,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.04,SCREENING,-16,378,h2! o2*,4.96622295209,858.528577623,0.198818291401,,,4,,93.515,,0.0303392857143,0.182277010014,,,20110112T182617Z,,,163,8,106.528729942,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-120011213,2001-12-13,,,,,,,,,,,,,,,4,6542,108992,8,84,2309,7,4,1,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,2,0,,,34,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,27.4880952381,SCREENING,-6,380,,,858.528577623,,,,0,,19.305,,0.0894017857143,0.0600227539636,,,20110112T182617Z,,,108,19,,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-120020129,2002-01-29,,,,,,,,,,,,,,,0,7041,118443,0,10,2368,0,0,0,,,,,,,31,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,31,2,4,,,41,TRN_IEEE_INC_69KV,1,,365,2003-01-29,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,236.8,INITIAL,7,0,,,862.468087476,,,,4,,1.8,,0,0.0594463159494,,,20110112T182617Z,,,10,0,,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-120041122,2004-11-22,,,,,,,,,,,,,,,4,6517,115413,6,39,1881,6,4,0,,,,,,50,29,,0.03,32.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,38,0,0,,,51,TRN_IEEE_INC_69KV,1,,365,2005-11-22,No anomalies.,1,,365,2005-11-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,48.2307692308,SCREENING,6,1028,,,837.204686681,,,0.920245398773,6,,11.11,,0.0653928571429,0.0564667758398,,,20110112T182617Z,,,59,16,,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-120051103,2005-11-03,,,,,30,,,,,,,,,,6,12311,178068,5,68,1823,5,4,0,,,,,,43,21,25,0.03,33.7,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,54,4,1,,,63,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,26.8088235294,SCREENING,-0,346,o2*,8.89426934575,793.601782908,0.0332349971462,,0.890207715134,1,,18.315,,0.0572767857143,0.069136509648,,,20110112T182617Z,,,88,14,203.558086761,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-120060809,2006-08-09,,,,,40,,,,,,,,,,6,3716,105594,5,54,1960,5,4,1,,,,,,35,25,20,0.03,35.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,0,11,2,0,,,13,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,36.2962962963,SCREENING,3,279,,8.42801589198,991.030661383,0.0481362444894,,0.845070422535,0,,15.875,,0.0697008928571,0.0351913934504,,,20110112T182617Z,,,75,14,113.681306995,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-120061017,2006-10-17,,,,,40,,,,,,,,,,3,4842,100127,5,14,2173,6,9,1,,,,,,,10,8,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,155.214285714,SCREENING,-14,69,,6.62716573785,,0.0170575115012,,,,,5.69,,0.09521875,0.0483585845976,,,20110112T182617Z,,,38,20,108.58620776,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-120070823,2007-08-23,,,,,30,,,,,,,,,,4,4528,103117,4,29,2384,7,6,1,,,,,,50,26,31,0.04,35.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,45,6,5,,,57,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,82.2068965517,SCREENING,4,310,,7.71458076635,816.224996064,0.0280358924146,,1.12994350282,0,relsaturation*,9.405,,0.083875,0.0439112852391,,,20110112T182617Z,,,51,17,116.426399738,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-120080909,2008-09-09,,,,,30,,,,,,,,,,0,3524,102353,5,19,2068,7,6,0,,,,,,45,22,26,0.03,28.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,36,1,0,,,37,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,108.842105263,SCREENING,0,383,,10.0243037553,843.913571209,0.0150204234738,,1.05633802817,0,,3.525,,0.0749196428571,0.0344298652702,,,20110112T182617Z,,,37,18,114.93197393,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-120090817,2009-08-17,,,,,35,,,,,,,,,,5,4040,101262,4,32,2295,5,6,1,,,,,,28,58,57,0.04,29.8,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,29,2,3,,,57,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,71.71875,SCREENING,21,342,,7.61567693118,870.743429172,0.0324055384911,,1.34228187919,21,water* relsaturation*,10.915,,0.0745803571429,0.0398965060931,,,20110112T182617Z,,,53,15,111.614272807,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-120100902,2010-09-02,,,,,36,,,,,,,,,,2,1392,70951,7,31,2286,7,5,1,,,,,,48,22,21,0.04,35.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,44,0,0,,,62,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,73.7419354839,SCREENING,0,381,,8.77084056088,819.013521004,0.0398935829067,,1.11420612813,18,,7.765,,,0.019619173796,,,20110112T182617Z,,,53,19,77.0843313276,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-120110826,2011-08-26,,,,,36,,,,,,,,,,3,3230,75038,5,27,2223,6,7,1,,,,,60,,18,17,0.048,32.9,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69KV,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,82.3333333333,SCREENING,-3,358,,8.00300545754,944.537147813,0.0349950208924,,1.45896656535,0,,8.03,,,0.0430448572723,,,20111021T005314Z,,,49,18,82.5584218919,7.3000,1630
000010049370,6533114,XFMR,MAIN,00026-120120726,2012-07-26,,,,,40,,UPSI,,,,,,,,4,5595,90849,7,38,2066,8,10,2,,,,,18,,43,35,0.034,30.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,35,0,0,0,0,35,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,54.3684210526,SCREENING,15,335,,8.06198618556,847.409130186,0.0401694451894,d1816_2*,1.1003236246,,water* relsaturation*,11.12,,,0.0615857081531,,,20120919T170845Z,,1,69,25,99.2778530758,7.3000,1630
000010049370,6533114,XFMR,MAIN,26-1,2013-07-24,2013-07-24,2013-08-26,,26-1,40,,UPSI,,,ROUTINE,,,,BOTTOM,5,4976,85285,6,44,2354,8,10,2,,,9.3,,38,,17,14,0.052,30.3,,,,CLEAR,,2,,0.882,,,,Leak at pump valve,REVIEWED,,,,,,35,0,0,0,0,35,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,53.5,SCREENING,-5,363,,8.06800820595,847.409130186,0.0494750577748,,1.71617161716,,,13.2,,,0.0583455472826,,,20130910T175334Z,,,75,24,93.0850335581,7.3000,1630
000010049370,6533114,XFMR,MAIN,26-1,2014-08-12,2014-08-15,2014-09-16,,26-1,34,,UPSI,,,ROUTINE,,,,BOTTOM,6,1625,87068,9,64,2593,9,11,1,,,9.1,,38,,17,17,0.052,30.3,,,,CLEAR,17,2,,0.882,,,,,REVIEWED,,,,,,0,0,31,0,0,31,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,40.515625,SCREENING,-5,384,,8.50535339406,,0.0685164251137,,1.71617161716,,,17.735,,,0.018663573299,,,20141001T131153Z,,,100,29,95.3633607794,,
000010049370,6533114,XFMR,MAIN,26-1,2014-08-19,2014-08-19,2014-09-26,,26-1,34,,U,,,ROUTINE,,,,BOTTOM,6,1625,87068,9,64,2593,9,11,1,,,9.1,,23,,15,15,0.038,27.4,,,,CLEAR,15,2,,0.882,,,,,REVIEWED,,,,,,31,0,0,0,0,31,TRN_IEEE_INC_69KV,1,,365,2015-08-19,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,40.515625,SURVEILLANCE,-7,7,,8.50535339406,,0.0685164251137,d1816_2*,1.38686131387,,,17.735,,,0.018663573299,,,20141001T193059Z,,,100,29,95.3633607794,,
000010049370,6533114,XFMR,MAIN,00026-1,2015-07-30,2015-08-03,2015-09-01,,00026-1,40,,UPSI,,,ROUTINE,,,,BOTTOM,3,6466,76167,7,143,2660,10,9,1,,,8.5,,34,,32,26,0.046,29.2,,,,PARTICLES,32,2,,0.88,,,,Old seepage on ground,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,18.6013986014,SCREENING,8,345,,10.8568164104,813.497762377,0.142391623304,d1816_2*,1.57534246575,,,28.97,,0.120745535714,0.0848924074731,,,20150916T165140Z,,,173,26,84.4840815721,,
000010049371,6533113,DIV,MAIN,007-1TC20060809,2006-08-09,,,,,50,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049371,6533113,DIV,MAIN,007-1TC20090817,2009-08-17,,,,,35,,,,,,,,,,76,23922,68367,73,37,677,251,26,1276,,,,0,0,31,50,,0.036,28.5,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049371,6533113,DIV,MAIN,007-1TC20100902,2010-09-02,,,,,39,,,,,,,,,,134,13838,50959,70,39,1273,209,3,1029,,,,0,0,41,44,37,0.026,35.5,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,83,0,0,,,83,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.203109815355,0.0428571428571,,SCREENING,15,381,,3.59637661111,740.263402178,0.646370787456,color*,0.732394366197,0,,226.475,,,0.271551639553,,,20110101T000000Z,,,1484,282,62.7245119528,7.3000,1630
000010049371,6533113,DIV,MAIN,007-1TC20110816,2011-08-16,,,,,35,,,,,,,,,,23,15787,57261,49,161,1546,236,72,456,,,,,24,,33,,0.03,33.3,,,,S/Pt,,2.5,,0.878,,,,,REVIEWED,,,,,,85,0,0,,,85,LTC_DIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.517543859649,1.4693877551,,SCREENING,9,348,,,737.308878367,,color*,0.900900900901,0,,92,,,0.275702485112,,,20111021T185022Z,,,997,357,,7.3000,1630
000010049371,6533113,DIV,MAIN,07-1DIV20120201,2012-02-01,,,,,10,,,,,,,,,,52,19151,52804,83,133,732,351,33,1160,,,,,,,25,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.302586206897,0.397590361446,,SCREENING,3,169,,,,,,,,,174.005,,,0.362680857511,,,20120316T150124Z,,,1812,467,,7.3000,1630
000010049371,6533113,DIV,MAIN,07-1DIV20120726,2012-07-26,,,,,35,,UPSI,,,,,,,,281,25684,65240,263,32,735,706,18,3751,,,,,22,,56,55,0.018,31.6,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,89,0,0,0,0,89,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.188216475607,0.0684410646388,,SCREENING,20,176,,3.31124779562,731.602855244,1.17910480242,color*,0.569620253165,,,597.43,,,0.393684855917,,,20120919T170846Z,,1,5051,987,86.7326165603,7.3000,1630
000010049371,6533113,DIV,MAIN,07-1DIV20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,500,25467,59479,405,134,579,1377,42,7104,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.193834459459,0.103703703704,,SCREENING,,209,,,,,,,,,1113.095,,,0.428167924814,,,20130401T141022Z,,,9562,1824,,,
000010049371,6533113,DIV,MAIN,7-1DIV,2013-07-24,2013-07-24,2013-08-26,,7-1DIV,40,,UPSI,,,ROUTINE,,,,BOTTOM,1463,23602,59712,786,74,739,1738,92,10111,,,9.8,,27,,48,39,0.03,28.3,,,,CLEAR,,1.5,,0.888,,,,Tap changer,REVIEWED,,,,,,22,0,0,0,0,22,LTC_DIVERTER_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.171891998813,0.117048346056,,SCREENING,17,154,ch4* c2h4* c2h2*,3.47644267003,905.022091194,4.92947867634,,1.06007067138,,,2311.27,,,0.395263933548,,,20130910T154724Z,,,14264,2616,81.100552107,7.3000,1630
000010049371,6533113,DIV,MAIN,07-1DIV,2013-11-14,2013-11-15,,,07-1DIV,11,101837,UPSI,,,ROUTINE,,,,BOTTOM,17,19859,60789,15,72,453,33,3,34,,,8.1,,47,,18,49,0.042,33.1,,,,PARTICLES,18,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-11-14,No anomalies.,1,,365,2014-11-14,No oil quality problems were detected.,,,,,,,,,,0.970588235294,0.2,,INITIAL,-3,0,,6.40956808021,,0.123993450722,,1.26888217523,,,33.175,,,0.326687394101,,,20131231T182108Z,,,174,51,86.2287547815,7.3000,1630
000010049371,6533113,DIV,MAIN,7-1DIV,2014-02-07,2014-02-07,2014-02-17,,7-1DIV,-1,101929,UPSI,,,ROUTINE,,,,BOTTOM,18,22030,59172,10,64,293,39,1,39,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,1,0.1,,SCREENING,,85,,6.07170156136,,0.118777150197,,,,,33.225,,,0.37230446833,,,20140219T171659Z,,,171,50,91.4144460335,,
000010049371,6533113,DIV,MAIN,07-1DIV,2015-02-26,2015-02-26,2015-03-04,,07-1DIV,,122582,UPSI,,,ROUTINE,,,,BOTTOM,285,25434,62080,393,499,1192,2167,109,9014,,,10.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2015-05-27,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.240403816286,0.277353689567,,SCREENING,,384,c2h4* c2h2*,,,,,,,,1128.445,,,0.409697164948,,,20150312T124535Z,,,12467,2669,,,
000010049371,6533113,DIV,MAIN,07-1DIV,2015-07-30,2015-08-03,2015-09-01,,07-1DIV,,125139,UPSI,,,ROUTINE,,,,BOTTOM,135,25619,62869,117,76,1031,963,87,3293,,,9.4,,27,,55,47,0.07,30.8,,,,PARTICLES,55,2.5,,0.882,,,,,REVIEWED,,,,,,53,0,0,0,0,53,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.292438505922,0.74358974359,,SCREENING,20,154,,,795.921180114,,color*,2.27272727273,,,426.565,,,0.407498131034,,,20150916T142845Z,,,4671,1167,,,
000010049371,6533113,DIV,MAIN,07-1DIV,2016-03-01,2016-03-01,2016-03-08,,07-1DIV,,129574,UPSI,,,ROUTINE,,,,BOTTOM,187,19991,44038,152,196,979,737,42,2409,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.305936073059,0.276315789474,,SCREENING,,215,,,,,,,,,426.055,,34.0573125,0.453948862346,,,20160311T200437Z,,,3723,931,,,
000010049371,6533113,SEL,MAIN,07-1DIV20110826,2011-08-26,,,,,35,,,,,,,,,,15,13723,81686,42,130,3407,313,153,854,,,,,39,,32,31,0.034,31.4,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,52,0,0,,,52,LTC_SELECTOR_A,3,T,30,2011-09-25,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,2,,,,,,,,,,,,,0,0.366510538642,3.64285714286,,INITIAL,8,0,c2h6* c2h2* c2h6/ch4**,4.14679942622,798.284758961,0.26342224426,color*,1.08280254777,0,,111.415,,,0.167996963984,,,20111021T185022Z,,,1507,508,96.7233716123,7.3000,1630
000010049371,6533113,SEL,MAIN,007-1SW20120201,2012-02-01,,,,,4,,,,,,,,,,24,4819,71893,47,158,4748,350,77,954,,,,,,,22,84,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2012-03-02,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",,,,,,,,,,,,,,,0.366876310273,1.63829787234,,SCREENING,0,159,c2h2* c2h6/ch4**,4.75562834399,,0.310504250973,,,,,134.01,,,0.0670301698357,,,20120316T150124Z,,,1610,474,94.5963733336,7.3000,1630
000010049371,6533113,SEL,MAIN,007-1SW20120726,2012-07-26,,,,,50,,UPSI,,,ROUTINE,,,,,22,9577,91434,42,149,4438,327,53,840,,,,,24,,60,33,0.032,30.2,,,,S/Sd,,2.5,,0.882,,,,,REVIEWED,,,,,,100,0,0,0,0,100,LTC_SELECTOR_A,3,T2,30,2012-08-25,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,0.389285714286,1.2619047619,,SCREENING,22,176,c2h2* c2h6/ch4** c2h4/c2h2*,4.13103157576,717.142857143,0.289521688252,color*,1.05960264901,,,120.925,,,0.104742218431,,,20120919T170845Z,,1,1433,422,99.1086127586,7.3000,1630
000010049371,6533113,SEL,MAIN,007-1SW20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,17,8031,85147,38,123,4951,313,56,790,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2013-03-22,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.396202531646,1.47368421053,,SCREENING,,209,c2h2* c2h6/ch4** c2h4/c2h2*,,,,,,,,107.035,,,0.0943192361446,,,20130401T141022Z,,,1337,407,,,
000010049371,6533113,SEL,MAIN,7-1SW,2013-07-24,2013-07-24,2013-08-26,,7-1SW,40,,UPSI,,,ROUTINE,,,,BOTTOM,3,20738,75182,2,20,796,7,1,12,,,9.7,,55,,36,29,0.026,26.9,,,,PARTICLES,,1.5,,0.888,,,,Tap changer,REVIEWED,,,,,,19,0,0,0,0,19,LTC_SELECTOR_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.583333333333,0.5,,INITIAL,11,0,,6.89918823358,923.213256871,0.025325051385,,0.966542750929,,,7.665,,,0.275837301482,,,20130910T155642Z,,,45,10,91.7050065447,7.3000,1630
000010049371,6533113,SEL,MAIN,,2013-11-14,,,,,,101837,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204220Z,,,,,,,
000010049371,6533113,SEL,MAIN,7-1SW,2014-02-07,2014-02-07,2014-02-17,,7-1SW,-3,,UPSI,,,ROUTINE,,,,BOTTOM,15,25729,63845,12,91,74,26,3,25,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2014-05-08,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,1.04,0.25,,SCREENING,,198,c2h2* c2h4/c2h2*,7.10638099569,,0.1243570172,,,,,33.77,,,0.40299162033,,,20140219T171818Z,,,172,41,101.062185222,,
000010049371,6533113,SEL,MAIN,7-1SW,2015-02-26,2015-02-26,2015-03-04,,7-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,5,3831,80213,8,16,18611,12,2,9,,,10.3,,,,,,,,,,,,,,,,,,,Tap changer,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,1.33333333333,0.25,,SCREENING,,384,,,,,,,,,8.78,,,0.0477603380998,,,20150312T123207Z,,,52,22,,,
000010049371,6533113,SEL,MAIN,007-1SW,2015-07-30,2015-08-03,2015-09-01,,007-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,13,4881,83035,7,18,19142,11,2,7,,,10.7,,24,,60,55,0.064,35.2,,,,PARTICLES,60,1.5,,0.882,,,,Tap changer - Old seepage,REVIEWED,,,,,,0,0,0,0,0,0,LTC_SELECTOR_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,1.57142857143,0.285714285714,,SCREENING,22,154,,,,,,1.81818181818,,,16.965,,,0.0587824411393,,,20150916T142638Z,,,58,20,,,
000010049371,6533113,SEL,MAIN,007-1SW,2016-03-01,2016-03-01,2016-03-08,,007-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,18,4494,67073,15,8,40191,12,5,6,,,11.2,,,,,,,,,,,,,,,,,,,Tap changer old seepage,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,2,0.333333333333,,SCREENING,,215,,,,,,,,,20.1,,0.203214285714,0.067001625095,,,20160311T200315Z,,,64,32,,,
000010049372,930993,LTC,MAIN,011-ATC20060809,2006-08-09,,,,,46,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049372,930993,LTC,MAIN,011-ATC20090817,2009-08-17,,,,,30,,,,,,,,,,8619,10322,47169,53136,321,1892,239132,38312,9037,,,,0,0,36,68,,0.04,34.2,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049372,930993,LTC,MAIN,011-ATC20100902,2010-09-02,,,,,27,,,,,,,,,,3654,5051,36320,28311,196,1536,137084,27652,4466,,,,0,0,29,51,69,0.04,34.6,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,174,0,0,,,174,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,30.6950291088,0.976722828583,,SCREENING,18,381,,3.56603149621,648.414500491,36.0349940398,color*,1.15606936416,0,,6102.82,,,0.13906938326,,,20110101T000000Z,,,201363,193047,68.3648130462,7.3000,1630
000010049372,930993,LTC,MAIN,011-ATC20110816,2011-08-16,,,,,30,,,,,,,,,,2197,8697,37787,16019,135,1529,14007,5894,4165,,,,,22,,42,,0.03,31.2,,,,S/Pt,,2,,0.878,,,,,REVIEWED,,,,,,253,0,0,,,253,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,3.36302521008,0.367938073538,,SCREENING,14,348,,,601.965565378,,color*,0.961538461538,0,,2764.605,,,0.230158520126,,,20111021T005314Z,,,42417,35920,,7.3000,1630
000010049372,930993,LTC,MAIN,011-ATC20120201,2012-02-01,,,,,10,,,,,,,,,,5537,7376,31694,36984,167,1739,166493,31708,6535,,,,,,,27,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,25.4771231829,0.857343716202,,SCREENING,5,169,,,,,,,,,8587.255,,,0.232725436991,,,20120316T150124Z,,,247424,235185,,7.3000,1630
000010049372,930993,LTC,MAIN,011-ATC20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,2836,2138,31914,28936,209,1646,166918,26076,2763,,,,,21,,55,,0.036,25.3,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,128,0,0,0,0,128,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,60.4118711545,0.901161183301,,SCREENING,20,176,,,686.511437243,,color*,1.42292490119,,,5598.43,,,0.0669925424579,,,20120919T170845Z,,1,227738,221930,,7.3000,1630
000010049372,930993,LTC,MAIN,011-ATC20130220,2013-02-20,,,,,10,267671,UPSI,,0,,,,,,3206,10194,35927,31815,111,1586,179776,29771,3973,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,45.2494336773,0.935753575358,,SCREENING,,209,,,,,,,,,6240.46,,,0.283742032455,,,20130401T141022Z,,,248652,241362,,,
000010049372,930993,LTC,MAIN,11-ATC,2013-07-24,2013-07-24,2013-08-26,,11-ATC,30,,UPSI,,,ROUTINE,,,,BOTTOM,4341,2403,26407,32197,215,2031,187367,36754,6347,,,29.8,,36,,48,57,0.024,27.9,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,28,0,0,0,0,28,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,29.5205608949,1.14153492561,,SCREENING,17,154,,3.4711025811,875.097705331,50.3536816168,color*,0.860215053763,,,7697.965,,,0.0909985988564,,,20130910T163425Z,Inspection on 10-24-2013 found burnt reversing switch stationary contacts.  D.D. 10-28-2013,,267221,256318,61.8345447957,7.3000,1630
000010049372,930993,LTC,MAIN,011-ATC,2013-11-14,2013-11-15,,,011-ATC,17,275466,UPSI,,,ROUTINE,,,,BOTTOM,526,17336,62770,1883,45,398,4680,703,170,,,8.9,,45,,22,46,0.036,33.5,,,,CLEAR,22,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-11-14,No anomalies.,1,,365,2014-11-14,No oil quality problems were detected.,,,,,,,,,,27.5294117647,0.373340414233,,INITIAL,0,0,,3.98492788529,,2.19716003468,,1.07462686567,,,617.9,,,0.276182889916,,,20131231T182349Z,,,8007,7266,86.2567621059,7.3000,1630
000010049372,930993,LTC,MAIN,11-ATC,2014-02-07,2014-02-07,2014-02-17,,11-ATC,6,276980,UPSI,,,ROUTINE,,,,BOTTOM,2609,20823,55593,12770,107,407,34708,4905,956,,,13.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,36.3054393305,0.384103367267,,SCREENING,,85,,3.95523303029,,11.7581641157,,,,,3225.36,,,0.374561545518,,,20140219T171944Z,,,56055,52383,93.5483996751,,
000010049372,930993,LTC,MAIN,11-ATC,2014-08-12,2014-08-15,2014-09-16,,11-ATC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,65,0,0,65,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20140930T204752Z,,,,,,,
000010049372,930993,LTC,MAIN,11-ATC,2014-08-19,2014-08-19,2014-09-26,,11-ATC,38,281954,UPSI,,,ROUTINE,,,,BOTTOM,4063,17162,44831,22912,111,1068,66179,9833,2169,,,16.8,,22,,50,43,0.046,29.1,,,,CLEAR,50,1.5,,0.883,,,,,REVIEWED,,,,,,65,0,0,0,0,65,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,30.5112955279,0.429163756983,,SCREENING,18,193,,3.78416480018,,24.4629953583,,1.58075601375,,,5249.185,,,0.382815462515,,,20141001T192555Z,,,105267,98924,76.8090464105,,
000010049372,930993,LTC,MAIN,11-ATC,2015-02-26,2015-02-26,2015-03-04,,11-ATC,,285982,UPSI,,,ROUTINE,,,,BOTTOM,2626,18143,50664,25014,113,1372,88715,13291,3217,,,20.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,27.5769350326,0.531342448229,,SCREENING,,191,,,,,,,,,4234.425,,,0.358104373914,,,20150312T124824Z,,,132976,127020,,,
000010049372,930993,LTC,MAIN,011-ATC,2015-07-30,2015-08-03,2015-09-01,,011-ATC,,289458,UPSI,,,ROUTINE,,,,BOTTOM,3497,18994,51286,26022,134,1483,98963,15790,3702,,,22,28,,,57,47,0.04,30,,,,CLEAR,57,1.5,,0.88,,,,,REVIEWED,,,,,,52,0,0,0,0,52,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,26.7323068612,0.606794251018,,SCREENING,21,154,,,798.284758961,,,1.33333333333,,,5301.725,,662.079879464,0.370354482705,,,20150917T181855Z,,,148108,140775,,,
000010049372,930993,LTC,MAIN,011-ATC,2016-03-01,2016-03-01,2016-03-08,,011-ATC,,295781,UPSI,,,ROUTINE,,,,BOTTOM,2555,13403,33434,23459,125,1627,116016,15094,3272,,,20.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,35.4572127139,0.643420435654,,SCREENING,,215,,,,,,,,,4579.5,,724.192700893,0.40087934438,,,20160311T201121Z,,,160521,154569,,,
000010049372,930993,XFMR,MAIN,00011-A19930429,1993-04-29,,,,,,,,,,,,,,,0,288,99481,1,3,226,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-04-29,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,75.3333333333,INITIAL,,0,,,,,,,,,0.54,,0.00764285714286,0.00289502518069,,,20110112T182617Z,,,5,2,,,
000010049372,930993,XFMR,MAIN,00011-A19941102,1994-11-02,,,,,,,,,,,,,,,94,680,101570,1,0,155,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-11-02,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,552,h2!,,,,,,,,94,,0.00346875,0.00669489022349,,,20110112T182617Z,,,95,1,,,
000010049372,930993,XFMR,MAIN,00011-A19960110,1996-01-10,,,,,,,,,,,,,,,0,738,104128,2,4,128,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,32,INITIAL,,0,,,,,,,,,0.72,,0.0069375,0.00708743085433,,,20110112T182617Z,,,6,2,,,
000010049372,930993,XFMR,MAIN,00011-A19970311,1997-03-11,,,,,60,,,,,,,,,,0,7763,106942,4,23,267,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,11.6086956522,SCREENING,,426,,11.2326592474,,0.0169948794201,,,,,4.155,,0.0226964285714,0.0725907501262,,,20110112T182617Z,,,29,6,109.261060136,,
000010049372,930993,XFMR,MAIN,00011-A19980106,1998-01-06,,,,,35,,,,,,,,,,0,12514,92130,4,30,322,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,42,10,32,,,84,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.7333333333,SCREENING,,301,o2*,11.7609188489,824.785917029,0.0232999619499,,,0,,5.4,,0.0180491071429,0.135829805709,,,20110112T182617Z,,,35,5,106.682393645,,
