equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049372,930993,XFMR,MAIN,00011-A19990119,1999-01-19,,,,,,,,,,,,,,,15,60303,243424,9,72,1173,2,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,67,6,10,,,83,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,16.2916666667,SCREENING,,378,h2! o2*,,766.835770657,,,,0,,27.99,,0.0488616071429,0.247728243723,,,20110112T182617Z,,,100,13,,,
000010049372,930993,XFMR,MAIN,00011-A19991116,1999-11-16,,,,,,,,,,,,,,,0,7622,101958,2,29,385,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,3,5,,,40,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,13.275862069,SCREENING,,301,,,905.022091194,,,,6,,5.235,,0.0157589285714,0.0747562721905,,,20110112T182617Z,,,33,4,,,
000010049372,930993,XFMR,MAIN,00011-A20001128,2000-11-28,,,,,35,,,,,,,,,,0,3015,91673,12,37,623,2,25,0,,,,,,,55,54,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,3,4,,,17,TRN_IEEE_INC_69KV,1,,365,2001-11-28,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,16.8378378378,SCREENING,20,378,ch4! c2h6!,9.97063640426,1152.25107008,0.0336087372286,,,7,water* relsaturation*,6.69,,0.155272321429,0.0328886367851,,,20110112T182617Z,,,76,39,100.510212128,7.3000,1630
000010049372,930993,XFMR,MAIN,00011-A20010213,2001-02-13,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-6,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049372,930993,XFMR,MAIN,00011-A20011213,2001-12-13,,,,,,,,,,,,,,,2,4980,91595,2,21,481,2,1,0,,,,,,,47,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,2,0,,,19,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.9047619048,SCREENING,16,380,,,937.014593892,,,,0,water*,5.81,,0.02040625,0.0543697800098,,,20110112T182617Z,,,28,5,,7.3000,1630
000010049372,930993,XFMR,MAIN,00011-A20031028,2003-10-28,,,,,,,,,,,,,,,4,3523,88334,2,41,362,2,1,0,,,,,,49,10,,0.04,31.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,27,3,0,,,30,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.82926829268,SCREENING,-14,684,,,879.610353097,,,1.2539184953,0,,11.41,,0.02040625,0.0398827178663,,,20110112T182617Z,,,50,5,,7.3000,1630
000010049372,930993,XFMR,MAIN,00011-A20041122,2004-11-22,,,,,,,,,,,,,,,3,5169,98899,13,23,367,92,18,0,,,,,,43,30,,0.04,30.1,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,26,5,0,,,31,TRN_IEEE_INC_69KV,2,T3,90,2005-02-20,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2005-11-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.9565217391,SCREENING,7,391,ch4! c2h6! c2h4*^!,,884.293329151,,,1.32890365449,0,,8.52,,0.54778125,0.0522654425222,,,20110112T182617Z,,,149,123,,7.3000,1630
000010049372,930993,XFMR,MAIN,00011-A20051103,2005-11-03,,,,,28,,,,,,,,,,0,3873,92651,3,13,279,53,13,0,,,,,,41,21,27,0.04,31.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,24,4,0,,,31,TRN_IEEE_INC_69KV,2,T3,90,2006-02-01,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Thermal fault (above 700 C).,1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,21.4615384615,SCREENING,-0,346,c2h4*,6.25051640726,894.225359511,0.0144839627507,,1.27388535032,2,,3.135,,0.310977678571,0.0418020312787,,,20110112T182617Z,,,82,69,105.255158792,7.3000,1630
000010049372,930993,XFMR,MAIN,00011-A20060809,2006-08-09,,,,,46,,,,,,,,,,0,5633,104280,2,22,1783,40,12,0,,,,,,32,41,26,0.04,33.2,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,1,18,6,0,,,24,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,81.0454545455,SCREENING,13,279,,7.4757411687,929.922141399,0.0192785732577,,1.20481927711,0,water*,4.56,,0.242919642857,0.0540180283851,,,20110112T182617Z,,,76,54,110.797713204,7.3000,1630
000010049372,930993,XFMR,MAIN,00011-A20070823,2007-08-23,,,,,42,,,,,,,,,,0,8696,96789,2,15,312,24,10,0,,,,,,51,26,19,0.04,35.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,31,4,0,,,36,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.8,SCREENING,4,379,o2*,7.72419401775,862.468087476,0.0136965968848,,1.12044817927,1,,3.06,,0.160214285714,0.0898449203938,,,20110112T182617Z,,,51,36,106.343519646,7.3000,1630
000010049372,930993,XFMR,MAIN,00011-A20080909,2008-09-09,,,,,39,,,,,,,,,,0,3894,89406,1,24,451,13,7,0,,,,,,41,35,29,0.04,33.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,20,3,0,,,23,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.7916666667,SCREENING,10,383,,10.0605844397,916.848572667,0.0210446589267,,1.19402985075,0,water*,4.515,,0.0931026785714,0.0435541238843,,,20110112T182617Z,,,45,21,96.9384700167,7.3000,1630
000010049372,930993,XFMR,MAIN,00011-A20090817,2009-08-17,,,,,35,,,,,,,,,,5,8066,98071,2,38,455,11,6,0,,,,,,34,35,34,0.05,27.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,47,2,0,,,51,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,11.9736842105,SCREENING,10,342,o2*,7.91139535495,810.829183447,0.0368818141423,,1.81818181818,0,water* relsaturation*,12.005,,0.0831026785714,0.0822465356731,,,20110112T182617Z,,,62,19,110.422963117,7.3000,1630
000010049372,930993,XFMR,MAIN,00011-A20100902,2010-09-02,,,,,40,,,,,,,,,,4,2780,66495,2,43,1479,10,5,0,,,,,,35,19,15,0.04,32.6,,,,S/Sd,,1,,0.88,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,34.3953488372,SCREENING,-2,381,,8.60983335944,961.106275521,0.0586382920581,,1.22699386503,0,,11.89,,,0.0418076547109,,,20110112T182617Z,,,64,17,71.885403402,7.3000,1630
000010049372,930993,XFMR,MAIN,00011-A20110816,2011-08-16,,,,,40,,,,,,,,,,6,4927,70120,2,45,601,8,5,0,,,,,45,,17,14,0.03,31,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,28,0,0,,,28,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.3555555556,SCREENING,-5,348,,8.06047143438,875.097705331,0.0611912369734,,0.967741935484,0,,14.22,,,0.070265259555,,,20111021T005314Z,,,66,15,76.9002455468,7.3000,1630
000010049372,930993,XFMR,MAIN,00011-A20120726,2012-07-26,,,,,45,,UPSI,,,,,,,,0,2863,81307,4,16,393,7,5,0,,,,,23,,19,13,0.05,27.8,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,24.5625,SCREENING,-2,345,,9.59189133896,889.159997522,0.0166648388033,d1816_2*,1.79856115108,,,2.985,,,0.03521222035,,,20120919T170845Z,,1,32,16,85.686303062,7.3000,1630
000010049372,930993,XFMR,MAIN,11-A,2013-07-24,2013-07-24,2013-08-26,,11-A,40,,UPSI,,,,,,,BOTTOM,1,5169,82379,1,17,359,4,3,0,,,8.8,,37,,14,,0.04,30.1,,,,CLEAR,,1,,0.88,,,,Tap changer,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,21.1176470588,SCREENING,-8,363,,,875.097705331,,,1.32890365449,,,4.12,,,0.0627465737627,,,20130910T163022Z,,,26,8,,7.3000,1630
000010049372,930993,XFMR,MAIN,11-A,2014-08-12,2014-08-15,2014-09-16,,11-A,40,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,26,0,0,26,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,,,,,,,,,,,,,,,,,,,20140930T204659Z,,,,,,,
000010049372,930993,XFMR,MAIN,11-A,2014-08-19,2014-08-19,2014-09-26,,11-A,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,832,78705,1,6,178,3,2,0,,,8,,22,,12,13,0.04,26.4,,,,CLEAR,12,1.5,,0.884,,,,,REVIEWED,,,,,,26,0,0,0,0,26,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,29.6666666667,SCREENING,-11,391,,9.91299306877,,0.00621008534628,d1816_2*,1.51515151515,,,1.125,,,0.0105711200051,,,20141001T192348Z,,,12,6,85.9242650127,,
000010049372,930993,XFMR,MAIN,00011-A,2015-07-30,2015-08-03,2015-09-01,,00011-A,45,,UPSI,,,ROUTINE,,,,BOTTOM,0,5458,77532,1,11,253,3,2,0,,,8.3,,28,,24,16,0.03,30.8,,,,CLEAR,24,1,,0.88,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,23,SCREENING,2,345,,10.6659643299,875.097705331,0.0109509470372,d1816_2*,0.974025974026,,,2.025,,0.0257589285714,0.0703967394108,,,20150917T181455Z,,,17,6,83.3185014258,,
000010049373,D-589468,LTC,MAIN,012-ATC20060809,2006-08-09,,,,,51,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049373,D-589468,LTC,MAIN,012-ATC20090817,2009-08-17,,,,,,,,,,,,,,,635,23911,71375,405,80,758,1335,107,7329,,,,0,0,30,61,,0.08,28.5,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049373,D-589468,LTC,MAIN,012-ATC20100902,2010-09-02,,,,,44,,,,,,,,,,621,17743,57496,389,55,762,1196,100,6202,,,,0,0,54,51,35,0.052,30.1,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,91,0,0,,,91,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.192841019026,0.25706940874,,SCREENING,18,381,,3.33483777104,728.84531648,2.72100613023,color*,1.72757475083,0,,1145,,,0.308595380548,,,20110101T000000Z,,,8563,1685,72.2265309779,7.3000,1630
000010049373,D-589468,LTC,MAIN,012-ATC20120201,2012-02-01,,,,,,,,,,,,,,,328,19108,53480,283,123,704,1189,101,5443,,,,,,,21,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.218445710086,0.356890459364,,SCREENING,-0,517,,,,,,,,,803.415,,,0.357292445774,,,20120316T150124Z,,,7467,1573,,7.3000,1630
000010049373,D-589468,LTC,MAIN,012-ATC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,614,20757,59213,390,74,753,1336,30,6456,,,,,21,,41,,0.028,30.9,,,,Clear,,2.5,,0.881,,,,,REVIEWED,,,,,,71,0,0,0,0,71,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.206939281289,0.0769230769231,,SCREENING,13,176,,,759.640471795,,color*,0.906148867314,,,1163.84,,,0.350548021549,,,20120919T170845Z,,1,8900,1756,,7.3000,1630
000010049373,D-589468,LTC,MAIN,012-ATC20130220,2013-02-20,,,,,,54181,UPSI,,,,,,,,240,22627,54844,234,56,602,1137,42,5103,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.222810111699,0.179487179487,,SCREENING,,209,,,,,,,,,675.375,,,0.41257019911,,,20130401T141022Z,,,6812,1413,,,
000010049373,D-589468,LTC,MAIN,12-ATC,2013-07-24,2013-07-24,2013-08-26,,12-ATC,,,UPSI,,,ROUTINE,,,,BOTTOM,553,21186,57063,296,87,765,1183,95,5213,,,8.6,,26,,32,,0.044,28.1,,,,CLEAR,,2.5,,0.88,,,,,REVIEWED,,,,,,78,0,0,0,0,78,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.226932668329,0.320945945946,,SCREENING,8,154,,,747.97297066,,color*,1.56583629893,,,1003.445,,,0.371273855213,,,20130910T163903Z,,,7427,1574,,7.3000,1630
000010049373,D-589468,LTC,MAIN,,2013-11-14,,,,,,62301,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204301Z,,,,,,,
000010049373,D-589468,LTC,MAIN,12-ATC,2014-02-07,2014-02-07,2014-02-17,,12-ATC,6,64365,UPSI,,,ROUTINE,,,,BOTTOM,409,21291,53534,280,194,108,1421,18,7554,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.188112258406,0.0642857142857,,SCREENING,,198,,3.53522541422,,2.20105428847,,,,,1069.555,,,0.397709866627,,,20140219T172100Z,,,9876,1719,82.0539556132,,
000010049373,D-589468,LTC,MAIN,12-ATC,2014-08-12,2014-08-15,2014-09-16,,12-ATC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,15,0,0,15,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20140930T204937Z,,,,,,,
000010049373,D-589468,LTC,MAIN,12-ATC,2014-08-19,2014-08-19,2014-09-26,,12-ATC,43,69828,UPSI,,,ROUTINE,,,,BOTTOM,500,23299,59728,258,34,551,719,44,3762,,,8.9,,18,,56,40,0.02,32.1,1,,,CLEAR,56,1,,0.88,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,High dielectric loss (PF or tan delta). There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,0.191121743753,0.170542635659,,SCREENING,20,193,,3.43197741163,,1.81534499625,pf25*,0.623052959502,,,817.865,,,0.390085052237,,,20141001T192918Z,,,5317,1021,77.5332415143,,
000010049373,D-589468,LTC,MAIN,12-ATC,2015-02-26,2015-02-26,2015-03-04,,12-ATC,,74877,UPSI,,,ROUTINE,,,,BOTTOM,351,24589,61110,247,151,688,945,52,4951,,,9.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.190870531206,0.210526315789,,SCREENING,,191,,,,,,,,,788.435,,,0.402372770414,,,20150312T124936Z,,,6697,1244,,,
000010049373,D-589468,LTC,MAIN,012-ATC,2015-07-30,2015-08-03,2015-09-01,,012-ATC,,79244,UPSI,,,ROUTINE,,,,BOTTOM,309,24753,66833,207,62,719,801,58,4140,,,9.8,,32,,52,38,0.026,33.8,,,,PARTICLES,52,1.5,,0.88,,,,,REVIEWED,,,,,,43,22,0,0,0,65,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.19347826087,0.280193236715,,SCREENING,19,154,,,821.866155549,,,0.769230769231,,,663.375,,,0.370370924543,,,20150917T182220Z,,,5577,1066,,,
000010049373,D-589468,LTC,MAIN,012-ATC,2016-03-01,2016-03-01,2016-03-08,,012-ATC,,86878,UPSI,,,ROUTINE,,,,BOTTOM,274,19614,43445,205,109,585,969,24,5170,,,7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.187427466151,0.117073170732,,SCREENING,,215,,,,,,,,,721.755,,69.5471607143,0.45146737254,,,20160311T201233Z,,,6751,1198,,,
000010049373,D-589468,XFMR,MAIN,00012-A19930429,1993-04-29,,,,,,,,,,,,,,,0,229,97372,2,3,159,0,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-04-29,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,53,INITIAL,,0,,,,,,,,,0.54,,0.0278080357143,0.00235180544715,,,20110112T182617Z,,,10,7,,,
000010049373,D-589468,XFMR,MAIN,00012-A19960110,1996-01-10,,,,,,,,,,,,,,,48,540,98968,24,91,322,1,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,3.53846153846,SCREENING,,986,h2! ch4!,,,,,,,,64.395,,0.112941964286,0.00545630911002,,,20110112T182617Z,,,170,31,,,
000010049373,D-589468,XFMR,MAIN,00012-A19970311,1997-03-11,,,,,60,,,,,,,,,,137,4915,104295,20,108,511,3,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-06-09,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,4.73148148148,SCREENING,,426,h2*!,4.92944732031,,0.282884604209,,,,,156.485,,0.129232142857,0.0471259408409,,,20110112T182617Z,,,279,34,105.296114898,,
000010049373,D-589468,XFMR,MAIN,00012-A19980106,1998-01-06,,,,,40,,,,,,,,,,0,9499,154813,20,126,532,1,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,0,0,,,29,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,4.22222222222,SCREENING,,301,o2*,11.5156283196,870.743429172,0.0618400701217,,,0,,22.695,,0.111589285714,0.0613578963007,,,20110112T182617Z,,,156,30,168.871380674,,
000010049373,D-589468,XFMR,MAIN,00012-A19990119,1999-01-19,,,,,,,,,,,,,,,21,26166,212955,22,117,701,2,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,44,22,8,,,74,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.99145299145,SCREENING,,378,h2! o2*,,819.013521004,,,,0,,42.09,,0.144044642857,0.122871029091,,,20110112T182617Z,,,176,38,,,
000010049373,D-589468,XFMR,MAIN,00012-A19991116,1999-11-16,,,,,,,,,,,,,,,76,3012,105937,26,113,810,4,18,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,4,4,,,38,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,7.16814159292,SCREENING,,301,h2!,,923.213256871,,,,7,,96.4,,0.183910714286,0.0284319925994,,,20110112T182617Z,,,237,48,,,
000010049373,D-589468,XFMR,MAIN,00012-A20001128,2000-11-28,,,,,,,,,,,,,,,0,2941,97773,40,83,433,4,19,0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,2,2,,,23,TRN_IEEE_INC_69KV,1,,365,2001-11-28,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,5.21686746988,SCREENING,-8,378,ch4!,,937.014593892,,,,0,,15,,0.236647321429,0.0300798789032,,,20110112T182617Z,,,146,63,,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20011213,2001-12-13,,,,,,,,,,,,,,,15,8814,143380,23,110,801,2,26,0,,,,,,,7,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,2,0,,,16,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.28181818182,SCREENING,-21,380,h2! o2*,,961.106275521,,,,0,,34.83,,0.197602678571,0.0614730087878,,,20110112T182617Z,,,176,51,,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20031028,2003-10-28,,,,,,,,,,,,,,,15,2995,105615,20,97,657,1,14,0,,,,,,52,10,,0.02,33.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,20,0,0,,,24,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,6.77319587629,SCREENING,-14,684,,,916.848572667,,,0.589970501475,4,,32.475,,0.132459821429,0.0283577143398,,,20110112T182617Z,,,147,35,,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20041122,2004-11-22,,,,,,,,,,,,,,,21,11261,145051,23,93,879,2,24,0,,,,,,39,34,,0.02,31.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2005-11-22,No anomalies.,1,,365,2005-11-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.45161290323,SCREENING,9,391,c2h6! o2*,,937.014593892,,,0.64308681672,0,,37.77,,0.189254464286,0.0776347629454,,,20110112T182617Z,,,163,49,,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20051103,2005-11-03,,,,,40,,,,,,,,,,1121,4537,122152,21,73,602,11,21,0,,,,,,46,25,20,0.03,36.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,16,5,5,,,33,TRN_IEEE_INC_69KV,3,T2,30,2005-12-03,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,8.24657534247,SCREENING,3,346,h2*^^!,4.0797238552,944.537147813,1.51313947024,,0.817438692098,5,,1134.305,,0.211620535714,0.0371422490012,,,20110112T182617Z,,,1247,53,133.427464295,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20051201,2005-12-01,,,,,,,,,,,,,,,25,6794,123256,20,73,703,1,21,0,,,,,,41,10,,0.02,40.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,24,3,1,,,28,TRN_IEEE_INC_69KV,1,,365,2006-12-01,(Initial sample). No anomalies.,1,,365,2006-12-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.6301369863,INITIAL,-14,0,,,894.225359511,,,0.497512437811,0,,38.155,,0.161678571429,0.0551210488739,,,20110112T182617Z,,,140,42,,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20051230,2005-12-30,,,,,34,,,,,,,,,,14,6713,106291,21,83,713,2,19,0,,,,,,50,9,9,0.03,42.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-12-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-12-30,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,8.59036144578,SURVEILLANCE,-16,29,,7.51636420213,,0.0822415203514,,0.712589073634,,,28.97,,0.161446428571,0.0631568053739,,,20110112T182617Z,,,139,42,119.03809752,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20060809,2006-08-09,,,,,51,,,,,,,,,,10,8079,99922,18,77,766,1,17,0,,,,,,41,26,14,0.01,35.6,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,34,14,2,0,,,16,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.94805194805,SCREENING,4,222,o2*,8.05842084677,961.106275521,0.076619477454,,0.280898876404,0,,23.875,,0.138044642857,0.080853065391,,,20110112T182617Z,,,123,36,105.806495272,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20070823,2007-08-23,,,,,48,,,,,,,,,,16,5368,114906,26,97,1141,2,32,0,,,,,,52,32,19,0.02,37.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,21,0,0,,,22,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,11.7628865979,SCREENING,8,379,c2h6!,7.54862888539,910.794487219,0.0911960361116,,0.539083557951,0,,33.49,,0.233053571429,0.0467164464867,,,20110112T182617Z,,,173,60,120.683419969,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20080909,2008-09-09,,,,,47,,,,,,,,,,10,7608,108325,21,84,937,0,28,0,,,,,,50,31,19,0.03,35.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,13,2,3,,,26,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,11.1547619048,SCREENING,7,383,,8.10172993077,970.301899341,0.0765994369582,,0.854700854701,6,,25.12,,0.18971875,0.0702330948535,,,20110112T182617Z,,,143,49,115.678999663,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20090817,2009-08-17,,,,,40,,,,,,,,,,14,5173,109172,26,92,1153,1,36,0,,,,,,38,33,27,0.04,32.8,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,16,1,0,,,25,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,12.5326086957,SCREENING,9,342,,7.6201768962,944.537147813,0.0889499389815,,1.21951219512,7,,30.575,,0.245102678571,0.0473839446012,,,20110112T182617Z,,,169,63,118.286256145,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20100902,2010-09-02,,,,,46,,,,,,,,,,13,4804,95542,25,86,1185,4,40,0,,,,,,39,10,6,0.03,45.9,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,18,0,0,,,28,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.7790697674,SCREENING,-14,381,,7.56088132869,929.922141399,0.0961766736499,,0.653594771242,10,,28.54,,,0.0502815515689,,,20110112T182617Z,,,168,69,101.327734455,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20110816,2011-08-16,,,,,45,,,,,,,,,,8,2865,70739,25,66,1222,3,43,0,,,,,33,,27,18,0.02,37.3,,,,S/Sd,,1,,0.878,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.5151515152,SCREENING,5,348,,7.69235992696,937.014593892,0.098598022193,d1816_2*,0.536193029491,0,,19.925,,,0.0405009966214,,,20111021T005314Z,,,145,71,74.9325792647,7.3000,1630
000010049373,D-589468,XFMR,MAIN,00012-A20120726,2012-07-26,,,,,58,,UPSI,,,,,,,,13,3790,95765,26,79,1115,2,50,0,,,,,40,,22,9,0.024,34.9,,,,S/Sd,,1,,0.88,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,14.1139240506,SCREENING,0,345,,7.32986545379,929.922141399,0.0935106627262,,0.687679083095,,,27.25,,,0.0395760455281,,,20120919T170845Z,,1,170,78,96.7783964364,7.3000,1630
000010049373,D-589468,XFMR,MAIN,12-A,2013-07-24,2013-07-24,2013-08-26,,12-A,31,,UPSI,,,ROUTINE,,,,BOTTOM,12,6832,94174,24,84,1178,2,47,0,,,10.2,,49,,14,,0.018,33.3,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,14.0238095238,SCREENING,-8,363,,,923.213256871,,,0.540540540541,,,27.15,,,0.0725465627456,,,20130910T163641Z,,,169,73,,7.3000,1630
000010049373,D-589468,XFMR,MAIN,12-A,2014-08-12,2014-08-15,2014-09-16,,12-A,31,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,14,0,0,14,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,,,,,,,,,,,,,,,,,,,20140930T204843Z,,,,,,,
000010049373,D-589468,XFMR,MAIN,12-A,2014-08-19,2014-08-19,2014-09-26,,12-A,31,,UPSI,,,ROUTINE,,,,BOTTOM,14,2811,98310,27,78,1189,3,52,0,,,10.2,,24,,10,11,0.018,36.2,,,,CLEAR,10,1,,0.882,,,,,REVIEWED,,,,,,14,0,0,0,0,14,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,15.2435897436,SCREENING,-14,391,,7.16238200344,,0.0894702878463,d1816_2*,0.497237569061,,,28.085,,,0.0285932255111,,,20141001T192725Z,,,174,82,109.552765788,,
000010049373,D-589468,XFMR,MAIN,00012-A,2015-07-30,2015-08-03,2015-09-01,,00012-A,58,,UPSI,,,ROUTINE,,,,BOTTOM,13,5150,91502,24,78,1224,3,48,0,,,9.8,,27,,18,8,0.02,38,,,,PARTICLES,18,1,,0.88,,,,,REVIEWED,,,,,,20,12,0,0,0,32,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,15.6923076923,SCREENING,-3,345,,7.32486560512,916.848572667,0.0954380684253,d1816_2*,0.526315789474,,,27.085,,0.297549107143,0.0562829227776,,,20150917T182034Z,,,166,75,93.3986314369,,
000010049373,D-589468,OLTC REACTOR,MAIN,012-ATC20110816,2011-08-16,,,,,,,,,,,,,,,10,6845,68304,19,57,1092,2,37,0,,,,,24,,21,,0.02,40.1,,,,S/Sd,,1,,0.876,,,,,REVIEWED,,,,,,20,0,0,,,20,TRN_IEEE_INC_69KV,1,,365,2012-08-15,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,19.1578947368,INITIAL,0,0,,,916.848572667,,d1816_2*,0.498753117207,0,,20.29,,,0.100213750293,,,20111021T005314Z,,,125,58,,7.3000,1630
000010049374,C-179420,LTC,MAIN,079-3TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049374,C-179420,LTC,MAIN,079-3TC20090905,2009-09-05,,,,,34,,,,,,,,,,22,24301,74690,23,58,598,85,6,469,,,,0,0,32,50,51,0.032,37,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,0.181236673774,0.260869565217,,INITIAL,18,0,,4.06464372304,,0.150924279109,,0.864864864865,,,71.235,,,0.325358147008,,,20110101T000000Z,,,663,114,95.5380310089,7.3000,1630
000010049374,C-179420,LTC,MAIN,079-3TC20100902,2010-09-02,,,,,32,,,,,,,,,,33,18135,67163,24,71,1820,93,2,408,,,,0,0,40,45,50,0.026,41.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,60,0,0,,,93,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.227941176471,0.0833333333333,,SCREENING,16,362,,4.34576614621,780.528214176,0.200506238264,,0.623501199041,33,,79.815,,,0.270014740259,,,20110101T000000Z,,,631,119,84.5084591242,7.3000,1630
000010049374,C-179420,LTC,MAIN,079-3TC20110826,2011-08-26,,,,,,,,,,,,,,,21,19560,70407,27,45,637,266,99,615,,,,,32,,35,,0.044,35.9,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,49,21,0,,,70,LTC_NONDIVERTER_A,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,0.432520325203,3.66666666667,,SCREENING,10,358,,,805.658262849,,,1.22562674095,0,,82.29,,,0.277813285611,,,20111021T005314Z,,,1073,392,,7.3000,1630
000010049374,C-179420,LTC,MAIN,079-3TC20120201,2012-02-01,,,,,,,,,,,,,,,18,21594,62562,25,93,641,154,21,359,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.428969359331,0.84,,SCREENING,-1,159,,,,,,,,,65.77,,,0.345161599693,,,20120316T150124Z,,,670,200,,7.3000,1630
000010049374,C-179420,LTC,MAIN,079-3TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,22,23178,64520,19,85,610,104,7,392,,,,,47,,92,,0.034,29.5,,,,S/Cb,,1.5,,0.88,,,,,REVIEWED,,,,,,80,0,0,0,0,80,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,0.265306122449,0.368421052632,,SCREENING,32,176,,,744.831432288,,,1.15254237288,,,70.22,,,0.359237445753,,,20120919T170845Z,,1,629,130,,7.3000,1630
000010049374,C-179420,LTC,MAIN,079-3TC20130220,2013-02-20,,,,,,267931,UPSI,,,,,,,,13,25305,60621,23,66,555,103,8,302,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.341059602649,0.347826086957,,SCREENING,,209,,,,,,,,,50.585,,,0.417429603603,,,20130401T141022Z,,,515,134,,,
000010049374,C-179420,LTC,MAIN,79-3TC,2013-07-24,2013-07-24,2013-08-26,,79-3TC,40,,UPSI,,,ROUTINE,,,,BOTTOM,23,21863,59717,16,84,925,91,10,314,,,8.3,,36,,35,28,0.036,31.4,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,67,0,0,0,0,67,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.289808917197,0.625,,SCREENING,10,154,,4.7173762991,766.835770657,0.196587568209,color*,1.14649681529,,,64.605,,,0.366110152888,,,20130911T121757Z,,,538,117,76.2353899135,7.3000,1630
000010049374,C-179420,LTC,MAIN,,2013-11-14,,,,,,274033,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204331Z,,,,,,,
000010049374,C-179420,LTC,MAIN,79-3TC,2014-02-06,2014-02-06,2014-02-13,,79-3TC,11,275860,UPSI,,,ROUTINE,,,,BOTTOM,56,23961,57077,35,125,89,188,5,959,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,0.196037539103,0.142857142857,,SCREENING,,197,,4.33554271683,,0.382362940958,,,,,158.04,,,0.419801321022,,,20140219T144913Z,,,1368,228,84.4654773971,,
000010049374,C-179420,LTC,MAIN,79-3TC,2014-08-08,2014-08-08,2014-09-18,,79-3TC,43,281924,UPSI,,,ROUTINE,,,,BOTTOM,61,26166,66408,41,43,562,182,14,864,,,9.4,,28,,44,32,0.042,29.7,,,,PARTICLES,44,2,,0.88,,,,,REVIEWED,,,,,,78,0,0,0,0,78,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.210648148148,0.341463414634,,SCREENING,15,183,,3.49612350296,,0.300191801066,color*,1.41414141414,,,140.59,,,0.394018792917,,,20140930T132823Z,,,1205,237,85.0456024957,,
000010049374,C-179420,LTC,MAIN,79-3TC,2015-02-26,2015-02-26,2015-03-04,,79-3TC,40,286060,UPSI,,,ROUTINE,,,,BOTTOM,54,24708,60523,44,98,568,186,15,710,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.261971830986,0.340909090909,,SCREENING,,202,,,,,,,,,131.23,,,0.408241494969,,,20150312T132457Z,,,1107,245,,,
000010049374,C-179420,LTC,MAIN,079-3TC,2015-07-30,2015-08-03,2015-09-01,,079-3TC,40,291370,UPSI,,,ROUTINE,,,,BOTTOM,77,22286,59469,42,58,645,190,19,908,,,8.4,,30,,32,26,0.044,25.6,,,,PARTICLES,32,2,,0.88,,,,,REVIEWED,,,,,,98,15,0,0,0,113,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.209251101322,0.452380952381,,SCREENING,8,154,,3.63638775207,719.649692659,0.392820321714,color*,1.71875,,,162.93,,,0.37474986968,,,20150916T133131Z,,,1294,251,76.3478368108,,
000010049374,C-179420,LTC,MAIN,079-3TC,2016-03-01,2016-03-01,2016-03-08,,079-3TC,,298033,UPSI,,,ROUTINE,,,,BOTTOM,26,21076,44809,27,43,1079,153,9,577,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.265164644714,0.333333333333,,SCREENING,,215,,,,,,,,,82.195,,8.01097321429,0.470351938227,,,20160311T210819Z,,,835,189,,,
000010049374,C-179420,XFMR,MAIN,00079-319960118,1996-01-18,,,,,,,,,,,,,,,0,764,102846,4,229,1157,1,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.05240174672,INITIAL,,0,,,,,,,,,41.235,,0.0185223214286,0.00742858254089,,,20110112T182617Z,,,234,5,,,
000010049374,C-179420,XFMR,MAIN,00079-319970226,1997-02-26,,,,,,,,,,,,,,,0,3662,120856,11,359,2600,9,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,7.24233983287,SCREENING,,405,co*!,,,,,,,,64.755,,0.0925044642857,0.0303005229364,,,20110112T182617Z,,,382,23,,,
000010049374,C-179420,XFMR,MAIN,00079-319980105,1998-01-05,,,,,,,,,,,,,,,0,8318,117735,10,239,2260,6,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,,,,,,,9.45606694561,SCREENING,,313,o2*,,,,,,,,43.11,,0.07509375,0.0706501889837,,,20110112T182617Z,,,258,19,,,
000010049374,C-179420,XFMR,MAIN,00079-319980108,1998-01-08,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,87,29,7,,,141,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,18,,,,,,,,,734.42307068,,,,0,,,,,,,,20110112T182617Z,,,,,,,
000010049374,C-179420,XFMR,MAIN,00079-319990115,1999-01-15,,,,,,,,,,,,,,,8,6345,120699,14,446,2476,10,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,83,24,16,,,135,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,12,,,5.55156950673,SCREENING,,375,co*!,,740.263402178,,,,0,,88.43,,0.103383928571,0.0525687868168,,,20110112T182617Z,,,480,26,,,
000010049374,C-179420,XFMR,MAIN,00079-319991118,1999-11-18,,,,,,,,,,,,,,,0,3039,106202,8,19,716,4,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,24,3,4,,,41,TRN_IEEE_INC_69KV,1,,365,2000-11-17,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,37.6842105263,INITIAL,,0,,,894.225359511,,,,6,,3.48,,0.0880803571429,0.0286152803149,,,20110112T182617Z,,,41,22,,,
000010049374,C-179420,XFMR,MAIN,00079-320001227,2000-12-27,,,,,,,,,,,,,,,11,3740,87456,12,306,2767,12,4,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,49,7,0,,,74,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,9.04248366013,SCREENING,-11,405,h2! co!,,805.658262849,,,,15,,66.26,,0.114089285714,0.0427643615075,,,20110112T182617Z,,,345,28,,7.3000,1630
000010049374,C-179420,XFMR,MAIN,00079-320031028,2003-10-28,,,,,,,,,,,,,,,8,10501,127164,12,207,2672,9,3,0,,,,,,54,9,,0.09,28.8,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,55,17,0,,,72,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.9082125604,SCREENING,-16,1035,o2*,,791.324945859,,,3.125,0,,45.395,,0.0959732142857,0.0825784026926,,,20110112T182617Z,,,239,24,,7.3000,1630
000010049374,C-179420,XFMR,MAIN,00079-320041103,2004-11-03,,,,,,,,,,,,,,,9,4108,108242,14,279,3378,12,5,0,,,,,,47,11,,0.07,30.5,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,32,7,0,,,44,TRN_IEEE_INC_69KV,1,,365,2005-11-03,No anomalies.,1,,365,2005-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,12.1075268817,SCREENING,-13,372,,,858.528577623,,,2.29508196721,2,,59.4,,0.125200892857,0.0379519964524,,,20110112T182617Z,,,319,31,,7.3000,1630
000010049374,C-179420,XFMR,MAIN,00079-320051024,2005-10-24,,,,,,,,,,,,,,,7,18778,170619,14,262,3357,14,5,0,,,,,,48,22,,0.05,34.3,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,40,11,4,,,59,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.8129770992,SCREENING,0,355,o2*,,830.840002478,,,1.45772594752,4,,54.37,,0.134495535714,0.110058082629,,,20110112T182617Z,,,302,33,,7.3000,1630
000010049374,C-179420,XFMR,MAIN,00079-320051025,2005-10-25,,,,,35,,,,,,,,,,8,8102,118674,12,250,3175,13,4,0,,,,,,49,27,26,0.06,33.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,36,11,2,,,52,TRN_IEEE_INC_69KV,1,,365,2006-10-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-10-25,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.7,SURVEILLANCE,5,1,o2*,10.599568353,843.913571209,0.162912947018,,1.80722891566,3,,53.195,,0.118736607143,0.0682710619007,,,20110112T182617Z,,,287,29,133.058250016,7.3000,1630
000010049374,C-179420,XFMR,MAIN,00079-320060807,2006-08-07,,,,,45,,,,,,,,,,11,9823,149949,15,332,3772,15,5,0,,,,,,40,22,15,0.08,28.4,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,17,18,4,0,,,25,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,11.3614457831,SCREENING,0,286,o2*,10.6107387483,929.922141399,0.174077213741,,2.81690140845,2,,70.985,,0.142611607143,0.0655089397062,,,20110112T182617Z,,,378,35,161.333872058,7.3000,1630
000010049374,C-179420,XFMR,MAIN,00079-320070906,2007-09-06,,,,,47,,,,,,,,,,6,5320,111654,14,241,4680,19,10,0,,,,,,51,17,11,0.09,34.4,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,40,7,3,,,52,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.4190871369,SCREENING,-5,395,,10.7099545965,830.840002478,0.170359728915,,2.61627906977,2,,49.665,,0.178602678571,0.0476471958013,,,20110112T182617Z,,,290,43,118.264502411,7.3000,1630
000010049374,C-179420,XFMR,MAIN,00079-320080909,2008-09-09,,,,,45,,,,,,,,,,6,4552,108089,14,251,3643,22,11,0,,,,,,49,17,11,0.09,27.7,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,41,5,2,,,67,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,14.5139442231,SCREENING,-5,369,,10.7265813646,827.776040937,0.183097960182,,3.24909747292,14,,51.51,,0.19671875,0.0421134435511,,,20110112T182617Z,,,304,47,114.897388404,7.3000,1630
000010049374,C-179420,XFMR,MAIN,00079-320090905,2009-09-05,,,,,40,,,,,,,,,,5,4388,99575,13,217,3965,16,7,0,,,,,,41,32,26,0.12,31.5,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,48,8,4,,,90,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,18.2718894009,SCREENING,8,361,,10.8125241351,808.216789321,0.169782814875,,3.80952380952,28,,44.3,,0.148669642857,0.0440672859654,,,20110112T182617Z,,,258,36,108.089873621,7.3000,1630
000010049374,C-179420,XFMR,MAIN,00079-320100902,2010-09-02,,,,,75,,,,,,,,,,3,4789,74189,12,159,11035,20,9,0,,,,,,35,34,8,0.08,27.1,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,40,0,6,,,70,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,69.4025157233,SCREENING,9,362,,10.5224290194,830.840002478,0.172267482964,,2.9520295203,24,,31.92,,,0.0645513485827,,,20110112T182617Z,,,203,41,73.9133256359,7.3000,1630
