equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049374,C-179420,XFMR,MAIN,00079-320110826,2011-08-26,,,,,40,,,,,,,,,,5,6603,86806,13,157,4446,18,8,0,,,,,48,,38,31,0.088,32.6,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,15,0,0,,,15,TRN_IEEE_INC_69KV,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,28.3184713376,SCREENING,12,358,,10.2918723652,952.545354556,0.142496796998,,2.69938650307,0,water* relsaturation*,33.53,,,0.0760661705412,,,20111021T005314Z,,,201,39,95.9768061323,7.3000,1630
000010049374,C-179420,XFMR,MAIN,00079-320120726,2012-07-26,,,,,41,,UPSI,,,,,,,,4,4339,86205,16,168,3647,20,12,0,,,,,21,,74,57,0.046,27.2,,,,Clear,,2.5,,0.881,,,,,REVIEWED,,,,,,53,0,0,0,0,53,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,21.7083333333,SCREENING,27,335,,10.4756733083,795.921180114,0.154433983034,d1816_2*,1.69117647059,,water* relsaturation*,34.54,,,0.0503335073372,,,20120919T170845Z,,1,220,48,93.5393894211,7.3000,1630
000010049374,C-179420,XFMR,MAIN,79-3,2013-07-24,2013-07-24,2013-08-26,,79-3,40,,UPSI,,,ROUTINE,,,,BOTTOM,4,3549,88470,11,126,4398,21,10,0,,,9.7,,31,,25,20,0.076,33.3,,,,CLEAR,,2.5,,0.88,,,,,REVIEWED,,,,,,45,17,0,0,0,62,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,34.9047619048,SCREENING,3,363,,10.116021492,816.224996064,0.115324420314,d1816_2*,2.28228228228,,,26.995,,,0.0401152933198,,,20130911T121514Z,,,172,42,95.8669880743,7.3000,1630
000010049374,C-179420,XFMR,MAIN,79-3,2014-08-08,2014-08-08,2014-09-18,,79-3,40,,UPSI,,,ROUTINE,,,,BOTTOM,0,3635,90671,1,4,1310,10,7,0,,,9.6,,26,,28,23,0.076,26.1,,,,CLEAR,28,2.5,,0.88,,,,,REVIEWED,,,,,,55,0,0,0,0,55,TRN_IEEE_INC_69KV,1,,365,2015-08-08,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,327.5,INITIAL,5,0,,6.46720362748,,0.00459912099508,d1816_2*,2.91187739464,,,0.87,,,0.0400899956987,,,20140930T131022Z,,,22,18,97.7991472362,,
000010049374,C-179420,XFMR,MAIN,00079-3,2015-07-30,2015-08-03,2015-09-01,,00079-3,40,,UPSI,,,ROUTINE,,,,BOTTOM,0,4277,78483,9,52,727,7,4,0,,,8.4,,41,,20,16,0.08,25.2,,,,CLEAR,20,3,,0.88,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,13.9807692308,SCREENING,-1,356,,11.0450271563,813.497762377,0.0513296024194,,3.1746031746,,,9.465,,0.0804464285714,0.0544958780882,,,20150916T132947Z,,,72,20,85.3269934127,,
000010049522,6530050,DIV,MAIN,079-4TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049522,6530050,DIV,MAIN,079-4TC20090905,2009-09-05,,,,,32,,,,,,,,,,22,21573,72084,19,155,1761,93,6,410,,,,0,0,41,57,63,0.026,34.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,0.226829268293,0.315789473684,,INITIAL,21,0,c2h2*,5.49624568143,,0.234051862596,,0.747126436782,,,84.095,,,0.299275844848,,,20110101T000000Z,,,705,118,91.9888241138,7.3000,1630
000010049522,6530050,DIV,MAIN,079-4TC20100902,2010-09-02,,,,,31,,,,,,,,,,4,16310,69061,10,217,4489,67,3,25,,,,0,0,42,62,71,0.03,39.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,68,21,0,,,132,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,2.68,0.3,,SCREENING,23,362,,10.0930132039,764.997453513,0.221558202346,,0.751879699248,43,,46.065,,,0.236168025369,,,20110101T000000Z,,,326,80,86.110318016,7.3000,1630
000010049522,6530050,DIV,MAIN,079-4TC20110826,2011-08-26,,,,,30,,,,,,,,,,65,8533,78233,35,874,10969,96,8,2,,,,,24,,44,,0.064,34.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,115,124,0,,,247,LTC_DIVERTER_A,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,8,48,0.228571428571,,SCREENING,15,358,,,699.800617042,,,1.84971098266,0,,223.92,,,0.109071619393,,,20111021T005314Z,,,1080,139,,7.3000,1630
000010049522,6530050,DIV,MAIN,079-4TC20120201,2012-02-01,,,,,10,,,,,,,,,,26,13747,95459,41,651,5686,133,14,4,,,,,,,32,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,33.25,0.341463414634,,SCREENING,8,159,,,,,,,,,145.495,,,0.144009470034,,,20120316T150124Z,,,869,188,,7.3000,1630
000010049522,6530050,DIV,MAIN,079-4TC20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,68,22888,63887,22,92,1468,47,0,270,,,,,29,,68,81,0.14,26,,,,H/Cb,,3,,0.88,,,,,UNREVIEWED,,,,,,30,0,0,0,0,30,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.174074074074,0,,SCREENING,25,176,,4.69408194944,866.536784366,0.278862091467,color*,5.38461538462,,,106.865,,3.64924553571,0.358257548484,,,20120919T170845Z,,1,499,69,84.5060963503,7.3000,1630
000010049522,6530050,DIV,MAIN,079-4TC20130220,2013-02-20,,,,,10,95633,UPSI,,,,,,,,49,26289,60922,34,8,647,138,2,895,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.154189944134,0.0588235294118,,SCREENING,,209,,,,,,,,,124.11,,,0.431518991497,,,20130401T141022Z,,,1126,174,,,
000010049522,6530050,DIV,MAIN,79-4TC,2013-07-24,2013-07-24,2013-08-26,,79-4TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,97,23570,62084,42,60,1092,155,9,740,,,8.8,,32,,52,49,0.046,27.9,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,43,0,0,0,0,43,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.209459459459,0.214285714286,,SCREENING,19,154,,3.82153483853,821.866155549,0.391737197931,,1.64874551971,,,169.325,,,0.379646929966,,,20130911T122150Z,,,1103,206,81.0951378818,7.3000,1630
000010049522,6530050,DIV,MAIN,,2013-11-14,,,,,,5083,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204407Z,,,,,,,
000010049522,6530050,DIV,MAIN,79-4TC,2014-02-06,2014-02-06,2014-02-13,,79-4TC,4,6689,UPSI,,,ROUTINE,,,,BOTTOM,52,24584,56640,21,144,236,174,4,1137,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,0.153034300792,0.190476190476,,SCREENING,,197,,4.43464019969,,0.393303405209,,,,,171.49,,,0.434039548023,,,20140219T145514Z,,,1532,199,87.4827926719,,
000010049522,6530050,DIV,MAIN,79-4TC,2014-08-08,2014-08-08,2014-09-18,,79-4TC,39,13429,UPSI,,,ROUTINE,,,,BOTTOM,111,25749,64459,52,24,712,178,8,1064,,,6,,30,,51,43,0.046,28.9,,,,CLEAR,51,2,,0.88,,,,,REVIEWED,,,,,,59,0,0,0,0,59,LTC_DIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.167293233083,0.153846153846,,SCREENING,18,183,,3.45001767856,,0.416666030043,color*,1.59169550173,,,203.11,,,0.399463224685,,,20140930T133032Z,,,1437,238,84.0299059205,,
000010049522,6530050,DIV,MAIN,79-4TC,2015-02-26,2015-02-26,2015-03-04,,79-4TC,38,18547,UPSI,,,ROUTINE,,,,BOTTOM,37,26355,61570,29,13,635,156,7,894,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.174496644295,0.241379310345,,SCREENING,,202,,,,,,,,,113.2,,,0.428049374695,,,20150312T132619Z,,,1136,192,,,
000010049522,6530050,DIV,MAIN,079-4TC,2015-07-30,2015-08-03,2015-09-01,,079-4TC,38,24193,UPSI,,,ROUTINE,,,,BOTTOM,111,22809,56553,50,32,853,179,12,1065,,,8.2,,28,,33,29,0.068,30.1,,,,CLEAR,33,2,,0.88,,,,,REVIEWED,,,,,,77,19,0,0,0,96,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.168075117371,0.24,,SCREENING,9,154,,3.49826726045,749.574078522,0.480502879419,color*,2.25913621262,,,204.645,,,0.403320778739,,,20150916T193311Z,,,1449,241,74.1904193625,,
000010049522,6530050,DIV,MAIN,079-4TC,2016-03-01,2016-03-01,2016-03-08,,079-4TC,,29505,UPSI,,,ROUTINE,,,,BOTTOM,22,21339,44308,19,4,1219,114,3,628,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.18152866242,0.157894736842,,SCREENING,,215,,,,,,,,,74.67,,8.4105625,0.481606030514,,,20160311T210923Z,,,790,136,,,
000000107542,E40220712,LTC,MAIN,795,2012-10-18,2012-10-18,,,,18,,UPSI,,,STARTUP,,,,BOTTOM,0,15895,55849,1,2,193,1,0,0,,,7.2,,73,,19,38,0.016,40.7,,,,CLEAR,,0.5,,0.881,,,,,UNREVIEWED,,,,,,21,0,0,0,0,21,LTC_VACUUM_A,1,,365,2013-10-18,No anomalies.,1,,365,2013-10-18,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-2,0,,9.81875888264,910.794487219,0.00262127171496,,0.39312039312,,,0.375,,0.00811607142857,0.284606707372,,,20121030T142430Z,,,4,2,74.975793165,7.3000,1630
000000107542,E40220712,LTC,MAIN,79520130220,2013-02-20,,,,,,2460,UPSI,,,,,,,,0,25547,67977,1,6,330,2,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,125,,,,,,,,,1.11,,,0.375818291481,,,20130402T141919Z,,,10,4,,,
000000107542,E40220712,LTC,MAIN,795,2013-07-24,2013-07-24,2013-08-26,,795,29,,UPSI,,,ROUTINE,,,,BOTTOM,2,23410,59469,1,18,580,3,0,0,,,8.3,,25,,13,16,0.012,38.9,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,21,0,0,12,0,33,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-10,154,,8.41454728834,910.794487219,0.0234159507621,,0.308483290488,,,5.285,,,0.393650473356,,,20130911T193810Z,,,24,4,79.9789076575,7.3000,1630
000000107542,E40220712,LTC,MAIN,,2013-11-15,,,,,,4070,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204548Z,,,,,,,
000000107542,E40220712,LTC,MAIN,795,2014-02-13,2014-02-13,2014-02-18,,795,1,4687,UPSI,,,ROUTINE,,,,BOTTOM,0,22294,52740,7,33,66,8,0,0,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204,,11.2455805398,,0.038020411002,,,,,6.06,,,0.422715206674,,,20140219T214803Z,,,48,15,82.143154237,,
000000107542,E40220712,LTC,MAIN,795,2014-08-12,2014-08-15,2014-09-16,,795,27,5876,UPSI,,,ROUTINE,,,,BOTTOM,0,27370,74436,2,16,528,0,0,0,,,10.2,,25,,23,31,0.012,38.7,,,,CLEAR,23,0.5,,0.879,,,,,REVIEWED,,,,,,16,0,0,0,0,16,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,180,,11.8967250407,,0.0134988918044,,0.31007751938,,,2.88,,,0.367698425493,,,20141001T175045Z,,,18,2,99.7261938812,,
000000107542,E40220712,LTC,MAIN,795,2015-02-10,2015-02-13,2015-02-23,,795,,6537,UPSI,,,ROUTINE,,,,BOTTOM,0,25649,61372,1,12,589,4,0,0,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,2.22,,,0.417926741837,,,20150303T195444Z,,,17,5,,,
000000107542,E40220712,LTC,MAIN,0000795,2015-07-30,2015-08-03,2015-09-01,,0000795,,7685,UPSI,,,ROUTINE,,,,BOTTOM,0,21540,53397,1,24,534,4,0,0,,,7.6,,28,,14,17,0.014,36.4,,,,CLEAR,14,1,,0.88,,,,,REVIEWED,,,,,,21,20,0,32,0,73,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-8,170,,,910.794487219,,,0.384615384615,,,4.38,,,0.40339344907,,,20150916T140241Z,,,29,5,,,
000000107542,E40220712,LTC,MAIN,0000795,2016-03-01,2016-03-01,2016-03-08,,0000795,,8918,UPSI,,,ROUTINE,,,,BOTTOM,3,22465,50525,1,10,406,3,0,0,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,4.845,,0.0174107142857,0.444631370609,,,20160311T215137Z,,,17,4,,,
000000107542,E40220712,XFMR,MAIN,794,2012-10-18,2012-10-18,,,,18,,UPSI,,,STARTUP,,,,BOTTOM,0,1628,64320,0,6,58,0,0,0,,,6.6,,46,,10,20,0.01,40.4,,,,CLEAR,,0.5,,0.87,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-10-18,(Initial sample). No anomalies.,1,,365,2013-10-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.66666666667,INITIAL,-14,0,,12.5,,0.00656851954288,,0.247524752475,,,1.08,,,0.0253109452736,,,20121030T142223Z,,,6,0,76.0776028761,7.3000,1630
000000107542,E40220712,XFMR,MAIN,794,2013-07-24,2013-07-24,2013-08-26,,794,30,,UPSI,,,ROUTINE,,,,BOTTOM,1,4328,86337,1,30,310,0,0,0,,,9.1,,34,,7,8,0.016,43.4,,,,CLEAR,,0.5,,0.87,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.3333333333,SCREENING,-21,279,,10.7273155429,,0.0268574777246,d1816_2*,0.36866359447,,,6.4,,,0.0501291450942,,,20130911T193621Z,,,32,1,97.639807965,7.3000,1630
000000107542,E40220712,XFMR,MAIN,794,2014-08-12,2014-08-15,2014-09-16,,794,25,,UPSI,,,ROUTINE,,,,BOTTOM,0,8426,94476,1,7,297,0,1,0,,,10.3,,23,,11,16,0.016,44.7,,,,CLEAR,11,0.5,,0.868,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,42.4285714286,SCREENING,-13,384,,11.5874814449,,0.00537274122413,d1816_2*,0.357941834452,,,1.26,,,0.0891866717473,,,20141001T174924Z,,,9,2,111.575667555,,
000000107542,E40220712,XFMR,MAIN,0000794,2015-07-30,2015-08-03,2015-09-01,,0000794,50,,UPSI,,,ROUTINE,,,,BOTTOM,0,3959,82065,1,12,377,0,0,0,,,8.6,,25,,9,5,0.008,41.2,,,,CLEAR,9,0.5,,0.867,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,31.4166666667,SCREENING,-16,352,,12.0255752225,,0.0110593381826,d1816_2*,0.194174757282,,,2.16,,0.00346875,0.0482422469993,,,20150916T140039Z,,,13,1,85.5237481509,,
000000107541,E40210612,LTC,MAIN,792A,2012-08-24,2012-08-24,,,,27,,UPSI,1,,STARTUP,,,,BOTTOM,0,17775,52776,1,4,221,1,0,0,,,7.1,,33,,11,15,0.026,42.3,,,,CLEAR,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-08-24,No anomalies.,1,,365,2013-08-24,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-13,0,,10.7658653652,,0.00510049492376,,0.614657210402,,,0.735,,0.00811607142857,0.336800818554,,,20121030T141215Z,,,6,2,69.6957490433,7.3000,1630
000000107541,E40210612,LTC,MAIN,792A,2012-09-12,2012-09-12,,,,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,16147,50610,0,7,262,2,0,0,,,6.7,,48,,16,18,0.028,43.4,,,,CLEAR,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-09-12,No anomalies.,1,,365,2013-09-12,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-6,19,,11.5134774588,,0.0088164683783,,0.645161290323,,,1.29,,0.00929464285714,0.319047619048,,,20121030T141405Z,,,9,2,64.9471820273,7.3000,1630
000000107541,E40210612,LTC,MAIN,792A,2012-10-18,2012-10-18,,,,17,,UPSI,,,ROUTINE,,,,BOTTOM,0,20930,57293,2,4,328,2,0,0,,,7.9,,68,,15,31,0.01,40.4,,,,CLEAR,,0.5,,0.882,,,,,UNREVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2013-10-18,No anomalies.,1,,365,2013-10-18,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-7,55,,9.83811749451,970.301899341,0.00491392767621,,0.247524752475,,,0.75,,0.0162321428571,0.365315134484,,,20121030T141920Z,,,8,4,80.1474647011,7.3000,1630
000000107541,E40210612,LTC,MAIN,000792A20130220,2013-02-20,,,,,,3225,UPSI,,,,,,,,0,24118,58218,1,5,380,2,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,125,,,,,,,,,0.93,,,0.414270500532,,,20130402T141919Z,,,9,4,,,
000000107541,E40210612,LTC,MAIN,792A,2013-07-24,2013-07-24,2013-08-26,,792A,31,,UPSI,,,ROUTINE,,,,BOTTOM,2,22895,59060,1,18,569,3,0,0,,,8.3,,30,,14,16,0.014,40.1,,,,PARTICLES,,0.5,,0.88,,,,,REVIEWED,,,,,,19,0,0,26,0,45,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-8,154,,8.42662722955,923.213256871,0.0236639759828,,0.349127182045,,,5.285,,,0.387656620386,,,20130911T193436Z,,,24,4,78.5839815968,7.3000,1630
000000107541,E40210612,LTC,MAIN,,2013-11-15,,,,,,5107,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204458Z,,,,,,,
000000107541,E40210612,LTC,MAIN,792A,2014-02-13,2014-02-13,2014-02-18,,792A,-1,5914,UPSI,,,ROUTINE,,,,BOTTOM,0,24644,59111,14,20,54,5,0,0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204,,10.0883541528,,0.0228914048348,,,,,3.675,,,0.416910558103,,,20140219T214656Z,,,39,19,92.8964312454,,
000000107541,E40210612,LTC,MAIN,792A,2014-08-12,2014-08-15,2014-09-16,,792a,26,7470,UPSI,,,ROUTINE,,,,BOTTOM,0,26853,73498,0,17,496,4,1,0,,,10.1,,24,,17,24,0.014,40.1,,,,CLEAR,17,0.5,,0.88,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-5,180,,11.6343158198,,0.0142788780314,,0.349127182045,,,3.12,,,0.365356880459,,,20141001T174806Z,,,22,5,98.7774608343,,
000000107541,E40210612,LTC,MAIN,792A,2015-02-10,2015-02-13,2015-02-23,,792A,,8876,UPSI,,,ROUTINE,,,,BOTTOM,0,25509,63937,1,17,632,4,1,0,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,3.12,,,0.398970861942,,,20150303T195346Z,,,23,6,,,
000000107541,E40210612,LTC,MAIN,000792A,2015-07-30,2015-08-03,2015-09-01,,000792A,,10563,UPSI,,,ROUTINE,,,,BOTTOM,3,23753,58300,1,25,520,4,1,0,,,8.3,,35,,38,44,0.018,38.9,,,,CLEAR,38,1,,0.878,,,,,REVIEWED,,,,,,30,0,0,0,0,30,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,170,,,866.536784366,,,0.462724935733,,,7.56,,,0.407427101201,,,20150917T194833Z,,,34,6,,,
000000107541,E40210612,LTC,MAIN,000792A,2016-03-01,2016-03-01,2016-03-08,,000792A,,12993,UPSI,,,ROUTINE,,,,BOTTOM,0,20441,46562,1,11,399,3,1,0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,2.025,,0.0215848214286,0.439006056441,,,20160311T215044Z,,,16,5,,,
000000107541,E40210612,XFMR,Main,792,2012-08-17,2012-08-17,,,,22,,UPSI,1,,STARTUP,,,,BOTTOM,0,1796,58096,0,4,75,0,0,0,,,6,,51,,5,8,0.018,43.9,,,,CLEAR,,0.5,,0.87,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2013-08-17,(Initial sample). No anomalies.,1,,365,2013-08-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,18.75,INITIAL,-26,0,,12.5,,0.00487080055242,,0.410022779043,,,0.72,,0,0.0309143486643,,,20121030T140857Z,,,4,0,67.5244369063,7.3000,1630
000000107541,E40210612,XFMR,Main,792,2012-08-24,2012-08-24,,,,26,,UPSI,,,ROUTINE,,,,BOTTOM,0,1923,55465,0,12,73,0,0,0,,,5.7,,68,,7,10,0.018,46.4,,,,CLEAR,,0.5,,0.87,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2013-08-24,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2013-08-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,6.08333333333,SURVEILLANCE,-21,7,,12.5,,0.0153863594815,,0.387931034483,,,2.16,,0,0.0346705129361,,,20121030T140733Z,,,12,0,63.3550683977,7.3000,1630
000000107541,E40210612,XFMR,Main,792,2012-09-12,2012-09-12,,,,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,1597,67853,0,11,93,0,0,0,,,7,,33,,9,12,0.02,39.3,,,,CLEAR,,0.5,,0.87,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2013-09-12,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,8.45454545455,SURVEILLANCE,-16,26,,12.5,,0.0116406190934,d1816_2*,0.508905852417,,,1.98,,0,0.0235361737875,,,20121030T140545Z,,,11,0,76.3185945828,7.3000,1630
000000107541,E40210612,XFMR,Main,792,2012-10-18,2012-10-18,,,,16,,UPSI,,,ROUTINE,,,,BOTTOM,0,1344,78686,1,12,107,0,0,0,,,8,,50,,15,33,0.008,43.3,,,,CLEAR,,0.5,,0.87,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-10-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2013-10-18,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,8.91666666667,SURVEILLANCE,-7,62,,12.1156334486,,0.0109984851819,,0.184757505774,,relsaturation*,2.16,,,0.0170805480009,,,20121030T140328Z,,,13,1,93.6675722256,7.3000,1630
000000107541,E40210612,XFMR,Main,792,2013-07-24,2013-07-24,2013-08-26,,792,32,,UPSI,,,ROUTINE,,,,BOTTOM,1,6637,85681,1,19,294,0,0,0,,,9.3,,22,,9,10,0.02,40,,,,CLEAR,,0.5,,0.869,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,15.4736842105,SCREENING,-16,279,,10.0205592059,,0.0177333444297,d1816_2*,0.5,,,4.42,,,0.0774617476453,,,20130911T193242Z,,,21,1,97.4418560277,7.3000,1630
000000107541,E40210612,XFMR,Main,792,2014-08-12,2014-08-15,2014-09-16,,792,26,,UPSI,,,ROUTINE,,,,BOTTOM,3,7182,96179,1,12,280,0,1,0,,,10.4,,21,,7,10,0.016,43.3,,,,PARTICLES,7,0.5,,0.868,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,23.3333333333,SCREENING,-21,384,,6.91028080734,,0.0141258599411,d1816_2*,0.369515011547,,,5.16,,,0.0746732654738,,,20141001T174427Z,,,17,2,112.214649771,,
000000107541,E40210612,XFMR,Main,0000792,2015-07-30,2015-08-03,2015-09-01,,0000792,50,,UPSI,,,ROUTINE,,,,BOTTOM,2,3824,84816,3,15,347,0,1,0,,,8.9,,49,,20,11,0.014,44.1,,,,PARTICLES,20,0.5,,0.866,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,23.1333333333,SCREENING,-1,352,,8.1855807862,,0.0177066486649,,0.31746031746,,,4.7,,0.0145803571429,0.0450858328617,,,20150917T194720Z,,,21,4,88.2322503912,,
000010049512,A6981T,LTC,MAIN,79-12TC20060808,2006-08-08,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049512,A6981T,LTC,MAIN,79-12TC20090905,2009-09-05,,,,,30,,,,,,,,,,91,20763,68115,95,235,1332,396,30,780,,,,0,0,47,69,,0.028,38.3,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2010-09-05,No anomalies.,2,,,,,,,,,,,,,,0.507692307692,0.315789473684,,INITIAL,25,0,,,,,color*,0.731070496084,,,201.64,,,0.304822726272,,,20110101T000000Z,,,1627,521,,7.3000,1630
000010049512,A6981T,LTC,MAIN,79-12TC20100902,2010-09-02,,,,,22,,,,,,,,,,0,14027,55739,12,18,728,162,48,264,,,,0,0,29,38,63,0.038,37.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,10,0,0,,,10,LTC_RESISTIVE_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.613636363636,4,,SCREENING,12,362,,3.45104618322,1002.85714286,0.0723793368752,,1.02150537634,0,,26.79,,,0.251655035074,,,20110101T000000Z,,,504,222,72.4179781367,7.3000,1630
000010049512,A6981T,LTC,MAIN,79-12TC20110814,2011-08-14,,,,,30,,,,,,,,,,70,15154,52492,63,75,1093,348,39,688,,,,,27,,27,,0.02,35.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,44,0,0,,,44,LTC_RESISTIVE_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,0.505813953488,0.619047619048,,SCREENING,5,346,,,819.013521004,,,0.560224089636,0,,143.76,,,0.28869161015,,,20111021T005314Z,,,1283,450,,7.3000,1630
000010049512,A6981T,LTC,MAIN,79-12TC20120201,2012-02-01,,,,,10,,,,,,,,,,105,18862,53430,89,187,955,407,46,1006,,,,,,,27,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.404572564612,0.516853932584,,SCREENING,5,171,,,,,,,,,225.245,,,0.353022646453,,,20120316T150124Z,,,1840,542,,7.3000,1630
000010049512,A6981T,LTC,MAIN,79-12TC20120706,2012-07-06,,,,,30,,UPSI,,,,,,,,113,22579,60115,85,72,1003,437,6,1424,,,,,37,,45,,0.032,33.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,69,0,0,0,0,69,LTC_RESISTIVE_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,0.306882022472,0.0705882352941,,SCREENING,16,156,,,763.185974075,,color*,0.94395280236,,,246.435,,,0.375596772852,,,20120920T131545Z,,1,2137,528,,7.3000,1630
000010049512,A6981T,LTC,MAIN,79-12TC20130220,2013-02-20,,,,,10,165642,UPSI,,,,,,,,118,23702,57358,216,504,1503,736,62,1326,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,2,T2,90,2013-05-21,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.555052790347,0.287037037037,,SCREENING,,229,c2h4* c2h4/c2h2*,,,,,,,,325.84,,,0.413229192092,,,20130401T141022Z,,,2962,1014,,,
000010049512,A6981T,LTC,MAIN,79-12TC,2013-07-24,2013-07-24,2013-08-26,,79-12TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,119,25398,64620,97,69,1350,9615,72,1262,,,9.4,,56,,41,58,0.024,31.1,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,103,0,0,0,0,103,LTC_RESISTIVE_A,3,T3,30,2013-08-23,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,2,,,,,,,,,,,,,,7.61885895404,0.742268041237,,SCREENING,13,154,c2h4* c2h6/ch4* c2h4/c2h2**,3.06100594811,713.475078656,1.16091129209,color*,0.771704180064,,,376.605,,,0.393036211699,,,20130911T125115Z,,,11234,9784,89.0411911115,7.3000,1630
000010049512,A6981T,LTC,MAIN,,2013-11-13,,,,79-12TC,,169190,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T194011Z,,,,,,,
000010049512,A6981T,LTC,MAIN,79-12TC,2014-02-06,2014-02-07,2014-02-10,,79-12TC,5,170238,UPSI,,,ROUTINE,,,,BOTTOM,137,23687,58947,104,359,793,273,16,491,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,0.55600814664,0.153846153846,,INITIAL,,0,,5.4814332295,,0.787266146386,,,,,244.995,,,0.401835547186,,,20140227T154243Z,,,1380,393,89.7516422379,,
000010049512,A6981T,LTC,MAIN,79-12TC,2014-08-08,2014-08-08,2014-09-18,,79-12TC,41,9435,UPSI,,,ROUTINE,,,,BOTTOM,65,24502,63117,74,130,1099,368,32,723,,,9,,20,,64,50,0.036,32.7,,,,CLEAR,64,1.5,,0.88,,,,,REVIEWED,,,,,,24,0,0,0,0,24,LTC_RESISTIVE_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,0.508990318119,0.432432432432,,SCREENING,24,183,,4.18047509375,,0.416297156596,,1.10091743119,,,151.76,,,0.388199692634,,,20140930T134109Z,,,1392,474,81.3217921714,,
000010049512,A6981T,LTC,MAIN,79-12TC,2015-02-10,2015-02-13,2015-02-23,,79-12TC,,175137,UPSI,,,ROUTINE,,,,BOTTOM,99,22565,54841,155,424,1244,538,52,882,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.609977324263,0.335483870968,,SCREENING,,186,,,,,,,,,253.95,,,0.411462227166,,,20150303T190744Z,,,2150,745,,,
000010049512,A6981T,LTC,MAIN,79-12TC,2015-07-30,2015-08-03,2015-09-01,,79-12TC,,,UPSI,,,ROUTINE,,,,BOTTOM,64,23244,57800,55,54,1312,451,51,863,,,8.4,,32,,47,43,0.036,34.6,,,,CLEAR,47,1.5,,0.883,,,,,REVIEWED,,,,,,25,0,0,0,0,25,LTC_RESISTIVE_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.522595596756,0.927272727273,,SCREENING,16,170,,,889.159997522,,,1.04046242775,,,149.525,,,0.40214532872,,,20150916T194127Z,,,1538,557,,,
000010049512,A6981T,LTC,MAIN,79-12TC,2016-03-01,2016-03-01,2016-03-08,,79-12TC,,,UPSI,,,ROUTINE,,,,BOTTOM,47,22583,48974,81,105,48974,426,33,725,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_RESISTIVE_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.587586206897,0.407407407407,,SCREENING,,215,,,,,,,,,130.29,,11.4059508929,0.461122228121,,,20160311T211425Z,,,1417,540,,,
000010049512,A6981T,XFMR,MAIN,0079-1219960118,1996-01-18,,,,,,,,,,,,,,,0,1169,108475,2,10,343,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,34.3,INITIAL,,0,,,,,,,,,1.8,,0.0069375,0.0107766766536,,,20110112T182617Z,,,12,2,,,
000010049512,A6981T,XFMR,MAIN,0079-1219970224,1997-02-24,,,,,,,,,,,,,,,0,3704,108235,4,60,494,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,8.23333333333,SCREENING,,403,,,,,,,,,10.83,,0.02734375,0.0342218321245,,,20110112T182617Z,,,67,7,,,
000010049512,A6981T,XFMR,MAIN,0079-1219980105,1998-01-05,,,,,,,,,,,,,,,0,5212,106828,5,37,416,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,0,6,,,6,TRN_IEEE_INC_69_288KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,11.2432432432,SCREENING,,315,,,,,,,0,,6.69,,0.0308125,0.0487887070805,,,20110112T182617Z,,,45,8,,,
000010049512,A6981T,XFMR,MAIN,0079-1219990112,1999-01-12,,,,,,,,,,,,,,,2,5518,104019,6,29,424,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,0,8,,,15,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.6206896552,SCREENING,,372,,,1047.11484571,,,,0,,7.235,,0.0296339285714,0.053048000846,,,20110112T182617Z,,,39,8,,,
000010049512,A6981T,XFMR,MAIN,0079-1219991118,1999-11-18,,,,,,,,,,,,,,,0,6433,123032,4,14,514,1,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,4,,,16,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,36.7142857143,SCREENING,,310,,,1152.25107008,,,,5,,2.535,,0.0268705357143,0.0522872098316,,,20110112T182617Z,,,21,7,,,
000010049512,A6981T,XFMR,MAIN,0079-1220010117,2001-01-17,,,,,,,,,,,,,,,0,3168,111053,11,88,737,10,5,0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2002-01-17,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,3,,,8.375,SCREENING,5,426,,,1202.56285838,,,,3,water*,15.99,,0.1055,0.0285269195789,,,20110112T182617Z,,,114,26,,7.3000,1630
000010049512,A6981T,XFMR,MAIN,0079-1220010213,2001-02-13,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,1,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049512,A6981T,XFMR,MAIN,0079-1220031111,2003-11-11,,,,,,,,,,,,,,,1,4468,118667,3,12,404,0,4,0,,,,,,42,14,,0.01,37.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,1,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2004-11-10,No anomalies.,1,,365,2004-11-10,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,33.6666666667,SCREENING,-8,1028,,,1288.57142857,,,0.267379679144,0,,3.16,,0.0271026785714,0.0376515796304,,,20110112T182617Z,,,20,7,,7.3000,1630
000010049512,A6981T,XFMR,MAIN,0079-1220041104,2004-11-04,,,,,30,,,,,,,,,,0,6488,104181,2,2,366,0,3,0,,,,,,55,9,11,0.03,42.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2005-11-04,No anomalies.,1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,183,SCREENING,-16,359,,8.34524435941,,0.00189807978743,,0.707547169811,1,,0.36,,0.0194598214286,0.0622762307906,,,20110112T182617Z,,,7,5,118.555840344,7.3000,1630
000010049512,A6981T,XFMR,MAIN,0079-1220051024,2005-10-24,,,,,,,,,,,,,,,0,7092,85134,1,11,258,1,2,0,,,,,,38,18,,0.04,38.3,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,1,0,3,,,6,TRN_IEEE_INC_69_288KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,23.4545454545,SCREENING,-3,354,,,1288.57142857,,,1.04438642298,2,,1.995,,0.0164642857143,0.0833039678624,,,20110112T182617Z,,,15,4,,7.3000,1630
000010049512,A6981T,XFMR,MAIN,0079-1220051025,2005-10-25,,,,,30,,,,,,,,,,5,7029,90401,2,148,610,0,1,0,,,,,,57,28,33,0.03,40.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-10-25,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,4.12162162162,SURVEILLANCE,5,1,,10.7638142592,,0.123987362966,,0.746268656716,1,water* relsaturation*,31.64,,0.0111116071429,0.077753564673,,,20110112T182617Z,,,156,3,103.876981486,7.3000,1630
000010049512,A6981T,XFMR,MAIN,0079-1220060808,2006-08-08,,,,,33,,,,,,,,,,2,1628,100315,8,18,365,1,5,0,,,,,,37,17,18,0.04,44.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2007-08-08,No anomalies.,1,,365,2007-08-08,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,20.2777777778,SCREENING,-5,287,,7.96776717877,,0.0185360382443,,0.896860986547,0,,5.255,,0.0532678571429,0.0162288790311,,,20110112T182617Z,,,34,14,109.886391374,7.3000,1630
000010049512,A6981T,XFMR,MAIN,0079-1220070906,2007-09-06,,,,,11,,,,,,,,,,0,3565,108217,5,9,564,1,5,0,,,,,,47,18,49,0.02,39.8,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,62.6666666667,SCREENING,-3,394,,9.94488028195,1288.57142857,0.00680201104899,,0.502512562814,0,relsaturation*,1.635,,0.0428616071429,0.0329430680947,,,20110112T182617Z,,,20,11,133.525363178,7.3000,1630
000010049512,A6981T,XFMR,MAIN,0079-1220080909,2008-09-09,,,,,44,,,,,,,,,,0,3900,95159,5,6,393,1,8,0,,,,,,44,16,11,0.02,35.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,65.5,SCREENING,-6,369,,8.13842671136,1288.57142857,0.00644507289755,,0.557103064067,0,,1.095,,0.0553839285714,0.0409840372429,,,20110112T182617Z,,,20,14,100.980974695,7.3000,1630
000010049512,A6981T,XFMR,MAIN,0079-1220090905,2009-09-05,,,,,27,,,,,,,,,,0,3079,102573,9,24,462,1,8,0,,,,,,43,34,46,0.02,36.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,19.25,SCREENING,9,361,,10.4248058486,1288.57142857,0.0190027421562,,0.554016620499,1,water* relsaturation*,4.335,,0.0692589285714,0.0300176459692,,,20110112T182617Z,,,42,18,116.356648429,7.3000,1630
000010049512,A6981T,XFMR,MAIN,0079-1220100902,2010-09-02,,,,,36,,,,,,,,,,0,12591,63174,3,36,693,4,2,0,,,,,,43,64,60,0.02,34.3,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,19.25,SCREENING,24,362,,11.5632070532,,0.0393145277689,,0.583090379009,0,water* relsaturation*,6.54,,,0.199306676797,,,20110112T182617Z,,,45,9,75.3279230318,7.3000,1630
000010049512,A6981T,XFMR,MAIN,0079-1220110814,2011-08-14,,,,,32,,,,,,,,,,0,3983,82318,11,43,646,4,9,0,,,,,28,,17,19,0.03,45.5,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,15.023255814,SCREENING,-5,346,,10.7565204701,1015.93071159,0.0410404662192,d1816_2*,0.659340659341,0,,7.8,,,0.0483855292889,,,20111021T005314Z,,,67,24,92.228794026,7.3000,1630
000010049512,A6981T,XFMR,MAIN,0079-1220120706,2012-07-06,,,,,8,,UPSI,,,,,,,,2,5989,85802,12,35,662,4,16,0,,,,,31,,24,75,0.024,35.8,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,18.9142857143,SCREENING,2,327,,8.84322611838,,0.0348608595805,d1816_2*,0.670391061453,,relsaturation*,8.36,,,0.0698002377567,,,20120920T131545Z,,1,69,32,109.735444504,7.3000,1630
000010049512,A6981T,XFMR,MAIN,79-12,2013-07-24,2013-07-24,2013-08-26,,79-12,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,3250,89148,11,33,678,4,12,0,,,9.3,,22,,18,20,0.024,33.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,20.5454545455,SCREENING,-3,383,,10.2526135218,,0.0302378336681,d1816_2*,0.70796460177,,,6,,,0.0364562300893,,,20130911T124857Z,,,60,27,99.2255327739,7.3000,1630
000010049512,A6981T,XFMR,MAIN,79-12,2014-08-08,2014-08-08,2014-09-18,,79-12,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,2520,93173,10,16,592,4,12,0,,,9.6,,24,,12,13,0.028,33.9,,,,CLEAR,12,1.5,,0.872,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,37,SCREENING,-11,380,,9.00185779337,,0.0157324791276,d1816_2*,0.825958702065,,,2.94,,,0.0270464619579,,,20140930T132626Z,,,42,26,102.693821703,,
000010049512,A6981T,XFMR,MAIN,0079-12,2015-07-30,2015-08-03,2015-09-01,,0079-12,55,,UPSI,,,ROUTINE,,,,BOTTOM,0,4876,93606,8,26,700,5,11,0,,,9.9,,31,,19,9,0.028,29,,,,PARTICLES,19,1,,0.886,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,26.9230769231,SCREENING,-2,356,,9.65022783471,,0.023997194033,d1816_2*,0.965517241379,,,4.755,,0.0969017857143,0.052090677948,,,20150916T193142Z,,,50,24,96.1266374224,,
000010049550,19790-10101,LTC,MAIN,0252-TC20060808,2006-08-08,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049550,19790-10101,LTC,MAIN,0252-TC20090905,2009-09-05,,,,,,,,,,,,,,,0,23776,70387,1,31,530,3,2,0,,,,0,0,24,15,,0.04,39,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,2,,,,,,,,,,,,,,,2,,INITIAL,-7,0,,,,,d877* color*,1.02564102564,,,5.625,,,0.337789648657,,,20110101T000000Z,,,37,6,,7.3000,1630
000010049550,19790-10101,LTC,MAIN,0252-TC20100902,2010-09-02,,,,,,,,,,,,,,,2,18759,60420,1,34,640,6,0,0,,,,0,0,38,57,,0.046,32.1,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,54,9,0,,,63,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,21,362,,,793.601782908,,color*,1.43302180685,0,,8.21,,,0.310476663357,,,20110101T000000Z,,,43,7,,7.3000,1630
000010049550,19790-10101,LTC,MAIN,0252-TC20110814,2011-08-14,,,,,,,,,,,,,,,1,13583,55708,1,22,554,4,1,2,,,,,32,,25,,0.06,39.3,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,21,0,0,,,21,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,3,346,,,910.794487219,,,1.52671755725,0,,5.18,,,0.243824944353,,,20111021T005314Z,,,31,6,,7.3000,1630
000010049550,19790-10101,LTC,MAIN,0252-TC20120201,2012-02-01,,,,,,,,,,,,,,,0,18519,51132,1,11,481,3,0,1,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-5,171,,,,,,,,,2.105,,,0.36218023938,,,20120316T150124Z,,,16,4,,7.3000,1630
000010049550,19790-10101,LTC,MAIN,0252-TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,3,25072,66889,1,17,492,3,0,1,,,,,37,,33,,0.04,31.4,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,36,0,0,0,0,36,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,156,,,843.913571209,,,1.27388535032,,,6.185,,,0.374829942143,,,20120920T131545Z,,1,25,4,,7.3000,1630
000010049550,19790-10101,LTC,MAIN,0252-TC20130220,2013-02-20,,,,,,72751,UPSI,,,,,,,,2,21001,52796,1,17,418,2,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229,,,,,,,,,5.09,,,0.397776346693,,,20130401T141022Z,,,22,3,,,
000010049550,19790-10101,LTC,MAIN,252-TC,2013-07-24,2013-07-24,2013-08-26,,252-TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,2,25895,67326,1,15,1636,21,3,64,,,9.5,,23,,54,57,0.028,33.4,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,19,0,0,0,0,19,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,20,154,c2h2*,4.74683692967,923.213256871,0.0266271081738,,0.838323353293,,,10.135,,,0.384621097347,,,20130911T154436Z,,,106,25,88.8664114205,7.3000,1630
000010049550,19790-10101,LTC,MAIN,,2013-11-13,,,,,,77988,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204633Z,,,,,,,
000010049550,19790-10101,LTC,MAIN,252-TC,2014-02-06,2014-02-06,2014-02-13,,252-TC,1,79745,upsi,,,ROUTINE,,,,BOTTOM,0,23474,54351,0,6,1267,15,38,0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,197,,6.78020404237,,0.008373125943,,,,,1.305,,,0.431896377252,,,20140219T154700Z,,,59,53,85.0311982481,,
000010049550,19790-10101,LTC,MAIN,252-TC,2014-08-08,2014-08-08,2014-09-18,,252-TC,35,83365,UPSI,,,ROUTINE,,,,BOTTOM,0,26741,69323,1,8,1147,4,1,6,,,9.7,,19,,67,65,0.024,32.1,,,,PARTICLES,67,1.5,,0.882,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,25,183,c2h2*,8.23458419828,,0.00828320786818,,0.747663551402,,,1.98,,,0.38574499084,,,20140930T144202Z,,,20,6,90.787565656,,
000010049550,19790-10101,LTC,MAIN,252-TC,2015-02-10,2015-02-13,2015-02-23,,252-TC,,86885,UPSI,,,ROUTINE,,,,BOTTOM,0,23163,55134,1,8,799,2,1,2,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,186,,,,,,,,,1.63,,,0.420121884862,,,20150303T193717Z,,,14,4,,,
000010049550,19790-10101,LTC,MAIN,0252-TC,2015-07-30,2015-08-03,2015-09-01,,0252-TC,,90503,UPSI,,,ROUTINE,,,,BOTTOM,0,23501,57743,1,18,823,2,0,1,,,8.2,,32,,47,54,0.038,35,,,,CLEAR,47,2,,0.885,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,16,170,,,,,color*,1.08571428571,,,3.35,,,0.406993055435,,,20150918T134345Z,,,22,3,,,
000010049550,19790-10101,LTC,MAIN,0252-TC,2016-03-01,2016-03-01,2016-03-08,,0252-TC,,95795,UPSI,,,ROUTINE,,,,BOTTOM,2,20120,43694,1,11,1106,1,0,0,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,3.995,,0.00811607142857,0.460475122442,,,20160311T212939Z,,,15,2,,,
000010049550,19790-10101,XFMR,MAIN,25220010815,2001-08-15,,,,,,,,,,,,,,,,,,,,,,,,,,,,,48,29,,0.03,39.6,0.03,0.21,0.08,S/Pt,,1,,0.9,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,2002-08-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,6,,,,,,,0.757575757576,,water*,,,,,,7,20110112T182616Z,,,,,,7.3000,1630
