equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049550,19790-10101,XFMR,MAIN,25220010823,2001-08-23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-0,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,25220031111,2003-11-11,,,,,,,,,,,,,,,6,10735,100616,3,186,565,0,0,0,,,,,,36,57,,0.02,34.7,,,,FW,,1,,0.9,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2004-11-10,(Initial sample). No anomalies.,1,,365,2004-11-10,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.0376344086,INITIAL,21,0,o2*,,1288.57142857,,,0.576368876081,0,water*,39.48,,0.01040625,0.106692772521,,,20110112T182616Z,,,195,3,,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,25220041104,2004-11-04,,,,,30,,,,,,,,,,7,10410,95643,3,167,644,0,0,0,,,,,,40,13,16,0.03,38.2,,,,FW,,1,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2005-11-04,No anomalies.,1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.85628742515,SCREENING,-10,359,o2*,10.4549542731,,0.132497136508,,0.785340314136,1,,37.06,,0.01040625,0.108842257144,,,20110112T182616Z,,,177,3,111.712209479,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,25220051024,2005-10-24,,,,,,,,,,,,,,,3,6523,101528,3,154,702,0,0,0,,,,,,38,50,,0.04,38.3,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,1,0,2,,,4,TRN_IEEE_INC_69_288KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,4.55844155844,SCREENING,18,354,,,1288.57142857,,,1.04438642298,1,water*,30.72,,0.01040625,0.0642482861871,,,20110112T182616Z,,,160,3,,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,25220051025,2005-10-25,,,,,27,,,,,,,,,,0,8143,118003,1,6,254,0,2,0,,,,,,44,30,41,0.03,38.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,(Initial sample). No anomalies.,1,,365,2006-10-25,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,42.3333333333,INITIAL,7,0,o2*,11.175752977,1288.57142857,0.00380483574084,,0.785340314136,2,water* relsaturation*,1.08,,0.0118169642857,0.0690067201681,,,20110112T182616Z,,,9,3,136.608899114,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,25220060808,2006-08-08,,,,,49,,,,,,,,,,5,14427,118494,3,137,1090,1,0,0,,,,,,35,39,22,0.05,39.7,,,,FW,,1,,0.89,,,,,UNREVIEWED,,,,,0,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2007-08-08,No anomalies.,1,,365,2007-08-08,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.95620437956,SCREENING,12,287,o2*,10.7291206993,,0.0883105781694,,1.25944584383,0,water*,29.675,,0.0150535714286,0.121753000152,,,20110112T182616Z,,,146,4,129.284187374,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,25220070906,2007-09-06,,,,,37,,,,,,,,,,5,3348,97506,3,151,1592,0,0,0,,,,,,44,26,23,0.02,39.5,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,10.5430463576,SCREENING,4,394,,10.8199190137,1288.57142857,0.121127120396,,0.506329113924,0,water*,32.18,,0.01040625,0.0343363485324,,,20110112T182616Z,,,159,3,106.277784341,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,25220080909,2008-09-09,,,,,40,,,,,,,,,,1,5134,98106,3,113,1494,1,1,0,,,,,,54,26,21,0.02,42,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,13.2212389381,SCREENING,4,369,,11.8231524704,1202.56285838,0.0854261434233,,0.47619047619,0,water*,21.355,,0.0192276785714,0.0523311520192,,,20110112T182616Z,,,119,5,106.632952207,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,25220090905,2009-09-05,,,,,33,,,,,,,,,,3,4461,86898,3,64,1348,0,2,0,,,,,,24,19,20,0.02,41.7,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,2,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,2,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,21.0625,SCREENING,-2,361,,10.1841489155,1202.56285838,0.0590167422582,d877*,0.479616306954,3,,14.52,,0.0187544642857,0.0513360491611,,,20110112T182616Z,,,72,5,97.1735613808,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,25220100902,2010-09-02,,,,,35,,,,,,,,,,0,8784,65794,2,56,3007,0,0,0,,,,,,42,20,20,0.02,41.5,,,,Clear,,1.5,,0.9,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,53.6964285714,SCREENING,-1,362,o2*,12.3069142436,,0.0587547514125,,0.481927710843,0,,10.08,,0.0069375,0.133507614676,,,20110112T182616Z,,,58,2,76.4058967598,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,,2010-11-05,2010-11-05,2010-11-05,,,,,UPSI,,,,,,,BOTTOM,,,,,,,,,,,,,,,52,11,,0.01,32.6,,,,CLEAR,,1,,0.89,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,2011-11-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-13,,,,,,,0.306748466258,,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,000025220110814,2011-08-14,,,,,40,,,,,,,,,,0,11382,72725,1,56,1227,1,0,0,,,,,38,,5,4,0.024,33.8,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,21.9107142857,SCREENING,-26,346,,12.3247750019,,0.052840278659,d1816_2*,0.710059171598,0,,10.095,,,0.156507390856,,,20111021T005314Z,,,58,2,83.576747708,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,000025220120706,2012-07-06,,,,,50,,UPSI,,,,,,,,0,10626,75736,1,47,1251,1,1,0,,,,,27,,19,11,0.02,38.4,,,,Clear,,1.5,,0.887,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,26.6170212766,SCREENING,-2,327,,12.2113953628,1030.545718,0.0437275531919,d1816_2*,0.520833333333,,,8.475,,,0.140303158339,,,20120920T131545Z,,1,50,3,83.2101204539,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,252,2013-07-24,2013-07-24,2013-08-26,,252,32,,UPSI,,,ROUTINE,,,,BOTTOM,1,7067,78263,1,59,1458,1,1,0,,,8.7,,38,,7,8,0.022,33.1,,,,CLEAR,,1,,0.885,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,24.7118644068,SCREENING,-21,383,,11.4196031095,,0.0549678907744,d1816_2*,0.664652567976,,,11.635,,,0.0902980974407,,,20130911T154251Z,,,63,3,89.7644643827,7.3000,1630
000010049550,19790-10101,XFMR,MAIN,252,2014-08-08,2014-08-08,2014-09-18,,252,36,,UPSI,,,ROUTINE,,,,BOTTOM,0,4699,87488,2,64,1503,1,1,0,,,9.4,,30,,31,29,0.026,34.7,,,,CLEAR,31,1.5,,0.882,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,23.484375,SCREENING,7,380,,12.2326537675,,0.0529587292083,d1816_2*,0.749279538905,,water*,11.535,,,0.0537102231163,,,20140930T144006Z,,,68,4,96.7225884758,,
000010049550,19790-10101,XFMR,MAIN,0000252,2015-07-30,2015-08-03,2015-09-01,,0000252,44,,UPSI,,,ROUTINE,,,,BOTTOM,0,4839,81295,1,52,1514,1,1,0,,,8.8,,57,,7,5,0.028,42.8,,,,CLEAR,7,1.5,,0.887,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,29.1153846154,SCREENING,-21,356,,12.253628139,,0.0466204929322,,0.654205607477,,,9.375,,0.0122901785714,0.0595239559629,,,20150918T134231Z,,,55,3,87.3353494144,,
000010049338,C-06262-5-1,DIV,MAIN,079-5TC20060809,2006-08-09,,,,,45,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,11,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049338,C-06262-5-1,DIV,MAIN,079-5TC20091029,2009-10-29,,,,,64,,,,,,,,,,2,25288,71719,1,15,515,0,0,0,,,,0,0,43,32,11,0.07,27.6,,,,Clear,,2,,0.883,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,INITIAL,8,0,,8.519452159,,0.017168614,color*,2.536231884,,,4.7,,,0.352598335,,,20110101T000000Z,,,18,1,84.29517127,7.3000,1630
000010049338,C-06262-5-1,DIV,MAIN,079-5TC20100902,2010-09-02,,,,,20,,,,,,,,,,4,17828,63581,1,28,492,1,0,0,,,,0,0,42,54,98,0.066,33.7,,,,Clear,,2,,0.885,,,,,REVIEWED,,,,,,29,0,0,,,41,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,20,308,,7.990211455,870.7434292,0.037436566,color*,1.958456973,12,,9.055,,,0.280398232,,,20110101T000000Z,,,34,2,84.441544,7.3000,1630
000010049338,C-06262-5-1,DIV,MAIN,079-5TC20120201,2012-02-01,,,,,10,,,,,,,,,,1,18307,53411,1,13,470,1,0,0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,-1,0,,,,,,,,,3.355,,,0.342757109959,,,20120316T150124Z,,,16,2,,7.3000,1630
000010049338,C-06262-5-1,DIV,MAIN,079-5TC20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,8,20774,67322,2,45,491,4,1,0,,,,,19,,95,113,0.066,22.3,,,,Clear,,2.5,,0.886,,,,,UNREVIEWED,,,,,,23,0,0,0,0,23,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,33,176,,7.58316789224,899.506332566,0.0599255856069,ift* color*,2.95964125561,,,16.16,,,0.308576691126,,,20120919T170845Z,,1,60,7,86.725299672,7.3000,1630
000010049338,C-06262-5-1,DIV,MAIN,079-5TC20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,2,20624,54644,1,19,479,4,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,5.48,,,0.377424785887,,,20130401T141022Z,,,26,5,,,
000010049338,C-06262-5-1,DIV,MAIN,79-5TC,2013-07-24,2013-07-24,2013-08-26,,79-5TC,27,,UPSI,,,ROUTINE,,,,BOTTOM,5,24382,65675,1,33,667,1,0,0,,,9.1,,38,,43,58,0.08,27.5,,,,CLEAR,,2.5,,0.882,,,,,REVIEWED,,,,,,32,0,0,0,0,32,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,15,154,,7.94850085959,858.528577623,0.041566048478,color*,2.90909090909,,,10.955,,,0.37125237914,,,20130911T122711Z,,,40,2,88.1742563892,7.3000,1630
000010049338,C-06262-5-1,DIV,MAIN,79-5TC,2014-02-03,2014-02-04,2014-02-10,,79-5TC,9,,UPSI,,,ROUTINE,,,,BOTTOM,4,22600,56386,6,25,350,7,0,0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,194,,7.38997606951,,0.0386693321217,,,,,8.605,,,0.400808711382,,,20140211T201121Z,,,42,13,83.3569962684,,
000010049338,C-06262-5-1,DIV,MAIN,79-5TC,2014-08-12,2014-08-15,2014-09-16,,79-5TC,,157043,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,38,0,0,38,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T143651Z,,,,,,,
000010049338,C-06262-5-1,DIV,MAIN,79-5TC,2014-08-19,2014-08-19,2014-09-26,,79-5TC,34,157216,UPSI,,,ROUTINE,,,,BOTTOM,4,24432,64510,1,24,433,1,0,0,,,8.9,,22,,49,50,0.128,17.1,,,,PARTICLES,49,2.5,,0.885,,,,,REVIEWED,,,,,,38,0,0,0,0,38,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,17,197,,7.79940455716,,0.0315759028214,ift* color*,7.48538011696,,,8.335,,,0.378731979538,,,20141001T201908Z,,,30,2,84.4857784391,,
000010049338,C-06262-5-1,DIV,MAIN,079-5TC,2015-07-30,2015-08-03,2015-09-01,,079-5TC,,169116,UPSI,,,ROUTINE,,,,BOTTOM,2,6945,82340,17,31,1582,10,260,0,,,9.1,,32,,36,31,0.088,18.2,,,,CLEAR,36,2.5,,0.884,,,,,UNREVIEWED,,,,,,28,0,0,0,0,28,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,11,345,c2h6*,,875.097705331,,ift* color*,4.83516483516,,,7.73,,,0.0843453971338,,,20150916T181646Z,,,320,287,,,
000010049338,C-06262-5-1,DIV,MAIN,79-5TC,2015-09-18,2015-09-18,2015-09-18,,79-5tc,,,UPSI,,,INVESTIGATION,SUNNY,,,BOTTOM,2,18781,44157,1,7,318,0,0,0,,,6.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-09-17,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0,,,,,,,,,3.26,,,0.425323278302,,,20150921T124642Z,,,10,1,,,
000010049338,C-06262-5-1,DIV,MAIN,079-5TC,2016-02-22,2016-02-22,2016-02-24,,079-5TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Out of Service,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160226T164623Z,,,,,,,
000010049429,70270-1,LTC,MAIN,00T12TC20060809,2006-08-09,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049429,70270-1,LTC,MAIN,00T12TC20090905,2009-09-05,,,,,,,,,,,,,,,140,17021,72456,5,132,2963,17,3,4,,,,0,0,44,39,,0.164,24.3,,,,M/Cb,,3.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,INITIAL,12,0,,,,,ift* color*,6.74897119342,,,164.335,,,0.234914982886,,,20110101T000000Z,,,301,25,,7.3000,1630
000010049429,70270-1,LTC,MAIN,00T12TC20100902,2010-09-02,,,,,26,,,,,,,,,,154,11568,71271,5,229,3419,9,3,1,,,,0,0,45,71,100,0.026,36.9,,,,Clear,,1,,0.9,,,,,REVIEWED,,,,,,94,0,0,,,94,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,26,362,,5.40526413677,724.820613257,0.554338454323,,0.70460704607,0,,195.435,,,0.162310055983,,,20110101T000000Z,,,401,17,87.7299368051,7.3000,1630
000010049429,70270-1,LTC,MAIN,00T12TC20110819,2011-08-19,,,,,,,,,,,,,,,116,10163,64778,3,193,3211,5,2,0,,,,,29,,76,,0.09,28,,,,S/Sd,,2.5,,0.882,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,28,351,,,1088.86571305,,color*,3.21428571429,0,,150.815,,,0.15688968477,,,20111021T005314Z,,,319,10,,7.3000,1630
000010049429,70270-1,LTC,MAIN,00T12TC20120201,2012-02-01,,,,,,,,,,,,,,,176,15472,55448,2,76,2953,4,2,0,,,,,,,46,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,16,166,,,,,,,,,189.74,,,0.279036214111,,,20120316T150124Z,,,260,8,,7.3000,1630
000010049429,70270-1,LTC,MAIN,00T12TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,244,7302,68035,12,333,3957,11,6,0,,,,,27,,119,,0.258,15.6,,,,Clear,,2.5,,0.884,,,,,UNREVIEWED,,,,,,43,0,0,0,0,43,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,39,176,,,821.866155549,,ift* color*,16.5384615385,,,304.105,,0.117790178571,0.107327111046,,,20120919T170845Z,,1,606,29,,7.3000,1630
000010049429,70270-1,LTC,MAIN,00T12TC20130220,2013-02-20,,,,,,163364,UPSI,,,,,,,,243,2234,54528,202,358,6669,110,178,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209,ch4* c2h6*,,,,,,,,309.09,,,0.0409697769953,,,20130401T141022Z,,,1091,490,,,
000010049429,70270-1,LTC,MAIN,T12TC,2013-07-24,2013-07-24,2013-08-26,,T12TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,270,2720,60492,17,345,4127,15,13,0,,,6.8,,27,,82,102,0.232,16.4,,,,PARTICLES,,3,,0.886,,,,,REVIEWED,,,,,,113,0,0,0,7,120,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,29,154,,5.25163158632,701.977587576,1.13990752755,ift* color*,14.1463414634,,,332.325,,,0.0449646234213,,,20130909T205554Z,,,660,45,69.6874296676,7.3000,1630
000010049429,70270-1,LTC,MAIN,,2013-11-12,,,,,,168918,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T204740Z,,,,,,,
000010049429,70270-1,LTC,MAIN,T12TC,2014-02-03,2014-02-04,2014-02-10,,T12TC,12,170203,UPSI,,,ROUTINE,,,,BOTTOM,17,19997,54328,1,127,1881,14,0,0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,194,,8.00942016078,,0.186713425598,,,,,40.07,,,0.368079075247,,,20140211T200939Z,,,159,15,78.2392734877,,
000010049429,70270-1,LTC,MAIN,T12TC,2014-08-12,2014-08-15,2014-09-16,,T12TC,40,,UPSI,,,ROUTINE,,,,BOTTOM,28,15300,68660,3,176,2134,10,1,0,,,8.6,,20,,68,55,0.176,18.1,,,,PARTICLES,68,3,,0.882,,,,,REVIEWED,,,,,,102,0,0,0,0,102,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,25,190,,7.95030245346,,0.229749471885,ift* color*,9.72375690608,,,59.83,,,0.222837168657,,,20140930T201403Z,,,218,14,81.8860739491,,
000010049429,70270-1,LTC,MAIN,T12TC,2015-03-03,2015-03-03,2015-03-06,,T12TC,,177330,UPSI,,,ROUTINE,,,,BOTTOM,7,17611,48299,1,28,1339,6,1,0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-03-02,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,203,,,,,,,,,12.13,,,0.364624526388,,,20150312T115501Z,,,43,8,,,
000010049429,70270-1,LTC,MAIN,00T12TC,2015-07-30,2015-08-03,2015-09-01,,00T12TC,,180610,UPSI,,,ROUTINE,,,,BOTTOM,28,15806,56750,5,163,2690,13,6,0,,,7.5,,58,,56,53,0.18,19.1,,,,PARTICLES,56,3,,0.88,,,,,REVIEWED,,,,,,39,0,0,0,0,39,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,20,149,,,833.98154085,,ift* color*,9.42408376963,,,57.535,,,0.278519823789,,,20150917T181059Z,,,215,24,,,
000010049429,70270-1,LTC,MAIN,00T12TC,2016-02-19,2016-02-22,2016-02-22,,00T12TC,,185890,UPSI,,,ROUTINE,,,,BOTTOM,21,17548,58413,3,104,2632,12,3,0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204,,,,,,,,,39.9,,0.0786964285714,0.300412579392,,,20160225T164143Z,,,143,18,,,
000010049429,70270-1,XFMR,MAIN,0000T1219951009,1995-10-09,,,,,,,,,,,,,,,26,1140,108487,5,12,324,0,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-10-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,27,INITIAL,,0,,,,,,,,,28.16,,0.0423883928571,0.010508171486,,,20110112T182617Z,,,49,11,,,
000010049429,70270-1,XFMR,MAIN,0000T1219980106,1998-01-06,,,,,,,,,,,,,,,92,4279,94914,65,64,471,8,107,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,11,5,5,,,21,TRN_IEEE_INC_69_288KV,2,T1,90,1998-04-06,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.359375,SCREENING,,820,h2! ch4! c2h6*^!,,991.030661383,,,,0,,103.64,,0.709276785714,0.0450829171671,,,20110112T182617Z,,,336,180,,,
000010049429,70270-1,XFMR,MAIN,0000T1219990110,1999-01-10,,,,,,,,,,,,,,,14,5867,111054,33,17,409,6,101,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1999-04-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,24.0588235294,SCREENING,,369,c2h6*,,,,,,,,17.15,,0.5639375,0.0528301546995,,,20110112T182617Z,,,171,140,,,
000010049429,70270-1,XFMR,MAIN,0000T1219990113,1999-01-13,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,42,12,,,73,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,,,,,,,923.213256871,,,,0,,,,,,,,20110112T182617Z,,,,,,,
000010049429,70270-1,XFMR,MAIN,0000T1219990904,1999-09-04,,,,,,,,,,,,,,,0,9099,123743,12,3,405,3,65,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2000-09-03,No anomalies.,,,,,,,,,,,,,,,,,135,SCREENING,,237,o2*,,,,,,,,0.585,,0.326883928571,0.073531432081,,,20110112T182617Z,,,83,80,,,
000010049429,70270-1,XFMR,MAIN,0000T1219991118,1999-11-18,,,,,,,,,,,,,,,0,3379,108633,40,35,332,7,70,5,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,3,5,,,23,TRN_IEEE_INC_69_288KV,3,DT,30,1999-12-18,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.48571428571,SCREENING,,75,ch4! c2h6* c2h2*^,,1015.93071159,,,,6,,6.805,,0.525589285714,0.0311047287657,,,20110112T182617Z,,,157,117,,,
000010049429,70270-1,XFMR,MAIN,0000T1220000218,2000-02-18,,,,,,,,,,,,,,,2,3332,39064,0,22,80,0,0,0,,,,,,49,12,,0.02,32,0.07,1,0.01,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,6,3,0,,,15,TRN_IEEE_INC_69_288KV,1,,365,2001-02-17,No anomalies.,1,,365,2001-02-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.63636363636,SCREENING,-11,92,,,1066.24249989,,,0.625,6,,5.96,,0,0.0852959246365,,14.2857142857,20110112T182617Z,,,24,0,,7.3000,1630
000010049429,70270-1,XFMR,MAIN,0000T1220010117,2001-01-17,,,,,,,,,,,,,,,17,2908,103628,24,49,726,5,21,0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,3,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2002-01-17,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,14.8163265306,SCREENING,-3,334,h2! ch4! c2h6!,,1047.11484571,,,,4,,25.895,,0.194142857143,0.0280619137685,,,20110112T182617Z,,,116,50,,7.3000,1630
000010049429,70270-1,XFMR,MAIN,0000T1220011101,2001-11-01,,,,,,,,,,,,,,,6,2042,93282,39,97,655,4,41,0,,,,,,,30,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,3,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,6.75257731959,SCREENING,7,288,ch4! c2h6!,,980.233929701,,,,0,water*,23.52,,0.325008928571,0.0218906112648,,,20110112T182617Z,,,187,84,,7.3000,1630
000010049429,70270-1,XFMR,MAIN,0000T1220051024,2005-10-24,,,,,50,,,,,,,,,,1,2951,100815,16,20,973,3,38,0,,,,,,48,23,13,0.03,33.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,12,0,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,48.65,SCREENING,1,1453,,7.2176854522,980.233929701,0.0229051683879,,0.903614457831,2,,4.645,,0.228058035714,0.0292714377821,,,20110112T182617Z,,,78,57,103.997929563,7.3000,1630
000010049429,70270-1,XFMR,MAIN,0000T1220060809,2006-08-09,,,,,55,,,,,,,,,,44,3499,93154,14,68,1331,8,33,0,,,,,,31,34,16,0.03,33.3,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,0,2,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,19.5735294118,SCREENING,9,289,h2!,5.50813472911,1202.56285838,0.134394565182,,0.900900900901,6,water*,56.36,,0.223486607143,0.0375614573717,,,20110112T182617Z,,,167,55,95.0417672229,7.3000,1630
000010049429,70270-1,XFMR,MAIN,0000T1220060815,2006-08-15,,,,,34,,,,,,,,,,6,13319,61130,4,474,885,0,0,0,,,,,,51,26,26,0.01,41.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.86708860759,SURVEILLANCE,4,6,co*^! o2*,11.7551863967,1202.56285838,0.521212868773,,0.242718446602,0,water*,91.32,,0.013875,0.217879928022,,,20110112T182617Z,,,484,4,74.5430897297,7.3000,1630
000010049429,70270-1,XFMR,MAIN,0000T1220070829,2007-08-29,,,,,37,,,,,,,,,,2,2451,97944,14,24,1578,3,52,0,,,,,,43,27,24,0.04,28.5,,,,Clear,,3,,0.89,,,,,UNREVIEWED,,,,,,9,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,65.75,SCREENING,5,379,ch4! c2h6!,7.17014193863,1015.93071159,0.0272784211809,,1.40350877193,1,water*,6.365,,0.279558035714,0.0250245037981,,,20110112T182617Z,,,95,69,106.104438624,7.3000,1630
000010049429,70270-1,XFMR,MAIN,0000T1220080909,2008-09-09,,,,,46,,,,,,,,,,0,3418,104455,8,23,1450,2,42,0,,,,,,45,49,31,0.04,32.9,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,13,1,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,63.0434782609,SCREENING,17,377,,8.39449833151,970.301899341,0.0204609014538,,1.21580547112,0,water* relsaturation*,4.17,,0.212357142857,0.0327222248815,,,20110112T182617Z,,,75,52,109.619568172,7.3000,1630
000010049429,70270-1,XFMR,MAIN,0000T1220090905,2009-09-05,,,,,40,,,,1,,,,,,3,2596,93850,9,22,1619,1,44,0,,,,,,44,25,,0.06,32.8,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,7,2,4,,,17,,,,,,,,,,,,,,,,,,,,1,,,,,,,,,,,,,3,,,,,,,,20110112T182617Z,,,,,,,
000010049429,70270-1,XFMR,MAIN,0000T1220100902,2010-09-02,,,,,36,,,,,,,,,,2,4609,89878,10,29,1915,4,48,0,,,,,,54,24,23,0.05,29.8,,,,M/Pt,,2.5,,0.88,,,,,REVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,66.0344827586,SCREENING,2,723,,7.7210167202,970.301899341,0.0319909374307,,1.67785234899,0,,7.28,,,0.051280624847,,,20110112T182617Z,,,93,62,99.2509388866,7.3000,1630
000010049429,70270-1,XFMR,MAIN,0000T1220110819,2011-08-19,,,,,36,,,,,,,,,,3,3314,82264,8,13,1760,3,53,0,,,,,38,,25,23,0.03,34.8,,,,S/Sd,,2.5,,0.884,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,135.384615385,SCREENING,3,351,,5.86148374115,1066.24249989,0.0227642083015,d1816_2*,0.862068965517,0,water*,5.385,,,0.0402849363026,,,20111021T005314Z,,,80,64,90.2909564947,7.3000,1630
000010049429,70270-1,XFMR,MAIN,0000T1220120424,2012-04-24,2012-04-24,,,,24,,UPSI,,,,,,,,,,,,,,,,,,,,,,,13,20,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20120502T150833Z,,,,,,7.3000,1630
000010049429,70270-1,XFMR,MAIN,0000T1220120726,2012-07-26,,,,,45,,UPSI,,,,,,,,2,7958,95881,9,21,1616,2,55,0,,,,,38,,37,25,0.03,28.5,,,,S/Pt,,2.5,,0.886,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,76.9523809524,SCREENING,11,342,,6.87361150277,980.233929701,0.0242872395403,d1816_2*,1.05263157895,,water*,5.81,,,0.0829987171598,,,20120919T170845Z,,1,89,66,103.918386448,7.3000,1630
000010049429,70270-1,XFMR,MAIN,T12,2013-07-24,2013-07-24,2013-08-26,,T12,30,,UPSI,,,ROUTINE,,,,FRONT,2,2013,81377,7,17,1836,2,48,0,,,8.5,,40,,21,25,0.048,29,,,,CLEAR,,3,,0.888,,,,,REVIEWED,,,,,,15,0,0,0,0,15,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,108,SCREENING,-0,363,,6.8460157447,952.545354556,0.0236323949356,d1816_2*,1.65517241379,,,5.09,,,0.0247367192204,,,20130909T205255Z,,,76,57,90.9270037883,7.3000,1630
000010049429,70270-1,XFMR,MAIN,T12,2014-08-12,2014-08-15,2014-09-16,,T12,39,,UPSI,,,ROUTINE,,,,BOTTOM,0,3078,82536,5,10,1876,2,50,0,,,8.8,,21,,21,18,0.04,29.2,,,,CLEAR,21,3,,0.887,,,,,REVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,187.6,SCREENING,-0,384,,6.65623666926,,0.0132816537263,d1816_2*,1.3698630137,,,1.83,,,0.0372928176796,,,20140930T200922Z,,,67,57,89.32767984,,
000010049429,70270-1,XFMR,MAIN,0000T12,2015-07-30,2015-08-03,2015-09-01,,0000T12,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,5766,90627,5,17,2119,2,41,0,,,9.9,,45,,12,16,0.048,31.4,,,,PARTICLES,12,3,,0.89,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,124.647058824,SCREENING,-11,352,,8.52512385357,929.922141399,0.0162196171849,d1816_2*,1.52866242038,,,3.09,,0.197776785714,0.0636234234831,,,20150917T180750Z,,,65,48,104.334844448,,
000010049376,70322-1,LTC,MAIN,003-1TC20000309,2000-03-09,,,,,,,,,,,,,,,39,25463,83913,20,68,335,23,0,137,,,,0,0,42,21,,0.032,33.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,3,,,,,,,LTC_VACUUM_A,2,,90,2000-06-07,Abnormal or high gas levels (*).,1,,365,2001-03-09,No oil quality problems were detected.,1,Not contaminated.,,,,,,,,,,,INITIAL,-0,0,c2h2*,,,,,0.94395280236,,,62.545,,,0.303445234946,,,20110101T000000Z,,,287,43,,7.3000,1630
000010049376,70322-1,LTC,MAIN,003-1TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049376,70322-1,LTC,MAIN,003-1TC20091029,2009-10-29,,,,,62,,,,,,,,,,0,27089,73389,1,21,579,6,0,0,,,,0,0,45,19,7,0.032,33.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-2,0,,10.9001064839,,0.0189407087273,,0.958083832335,,,3.87,,,0.369115262505,,,20110101T000000Z,,,28,7,87.4431304668,7.3000,1630
000010049376,70322-1,LTC,MAIN,003-1TC20100902,2010-09-02,,,,,,,,,,,,,,,3,19877,65720,1,40,593,6,0,0,,,,0,0,37,41,,0.036,37.7,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,41,0,0,,,41,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,13,308,,,827.776040937,,color*,0.954907161804,0,,10.29,,,0.302449786975,,,20110101T000000Z,,,50,7,,7.3000,1630
000010049376,70322-1,LTC,MAIN,003-1TC20110826,2011-08-26,,,,,,,,,,,,,,,3,19281,59714,0,27,575,5,0,0,,,,,28,,32,,0.046,34.6,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,23,0,0,,,23,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,8,358,,,899.506332566,,color*,1.32947976879,0,,7.935,,,0.322889104733,,,20111021T005314Z,,,35,5,,7.3000,1630
000010049376,70322-1,LTC,MAIN,003-1TC20120201,2012-02-01,,,,,,,,,,,,,,,0,22809,64418,1,11,515,5,0,0,,,,,,,13,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-10,159,,,,,,,,,2.055,,,0.354078052718,,,20120316T150124Z,,,17,6,,7.3000,1630
000010049376,70322-1,LTC,MAIN,003-1TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,4,22569,66536,1,59,539,6,0,0,,,,,30,,47,,0.042,30.2,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,86,0,0,0,0,86,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,16,176,,,735.857585359,,color*,1.39072847682,,,14.71,,0.0313526785714,0.33919983167,,,20120919T170845Z,,1,70,7,,7.3000,1630
000010049376,70322-1,LTC,MAIN,003-1TC20130220,2013-02-20,,,,,,195424,UPSI,,,,,,,,3,24835,58777,1,11,822,4,0,1,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,5.12,,,0.422529220614,,,20130401T141022Z,,,20,5,,,
000010049376,70322-1,LTC,MAIN,3-1TC,2013-07-24,2013-07-24,2013-08-26,,3-1TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,2,26307,70371,2,37,875,3,0,1,,,9.8,,38,,37,31,0.036,27.6,,,,CLEAR,,1.5,,0.884,,,,,REVIEWED,,,,,,69,0,0,0,0,69,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,154,,9.75704796063,763.185974075,0.0369652889219,,1.30434782609,,,8.785,,,0.373832970968,,,20130910T150242Z,,,45,5,90.3163384472,7.3000,1630
000010049376,70322-1,LTC,MAIN,3-1TC,2014-02-10,2014-02-11,2014-02-17,,3-1TC,5,98791,UPSI,,,ROUTINE,,,,BOTTOM,0,27021,64949,2,92,74,7,0,0,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201,,12.2208535803,,0.0821674234131,,,,,16.665,,,0.416034119078,,,20140219T191948Z,,,101,9,98.7122554459,,
000010049376,70322-1,LTC,MAIN,3-1TC,2014-08-08,2014-08-08,2014-09-18,,3-1TC,25,98791,UPSI,,,ROUTINE,,,,BOTTOM,0,26341,63787,1,9,506,2,0,0,,,9.1,,21,,38,56,0.038,33.7,,,,CLEAR,38,1.5,,0.88,,,,,REVIEWED,,,,,,62,0,0,0,0,62,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,12,0,,11.3374098152,,0.0087629585364,,1.12759643917,,,1.65,,,0.412952482481,,,20140929T185227Z,,,12,3,87.9435563368,,
000010049376,70322-1,LTC,MAIN,3-1TC,2015-02-26,2015-02-26,2015-03-04,,3-1TC,,98791,UPSI,,,ROUTINE,,,,BOTTOM,0,25288,61456,13,16,529,2,0,0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,2.91,,,0.411481385056,,,20150312T122957Z,,,31,15,,,
000010049376,70322-1,LTC,MAIN,3-1TC,2015-12-03,2015-12-03,2015-12-03,,3-1TC,4,,UPSI,,,ROUTINE,,,,BOTTOM,0,14377,56417,1,6,240,1,0,0,,,7.1,,34,,8,31,0.026,33.2,,,,CLEAR,8,1.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-12-02,No anomalies.,1,,365,2016-12-02,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-18,280,,11.4939120222,,0.00688270447292,,0.78313253012,,,1.095,,,0.25483453569,,,20151214T202148Z,,,8,2,80.4267106469,,
000010049376,70322-1,LTC,MAIN,3-1TC,2015-12-22,2015-12-22,2015-12-22,,3-1TC,12,,UPSI,,,ROUTINE,,,,BOTTOM,0,15908,50548,1,4,229,1,0,0,,,6.7,,53,,18,47,0.028,29.4,,,,CLEAR,18,1.5,,0.884,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-12-21,No anomalies.,1,,365,2016-12-21,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-3,19,,10.9725141935,,0.00520812240038,,0.952380952381,,,0.735,,,0.314710769961,,,20160104T142545Z,,,6,2,70.863377215,,
000010049376,70322-1,LTC,MAIN,003-1TC,2016-02-19,2016-02-22,2016-02-22,,003-1TC,,99617,UPSI,,,ROUTINE,,,,BOTTOM,0,20745,52945,1,7,299,1,0,0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,,,,SURVEILLANCE,,78,,,,,,,,,1.275,,0.00811607142857,0.391821701766,,,20160225T164246Z,,,9,2,,,
000010049376,70322-1,XFMR,MAIN,00003-119930210,1993-02-10,,,,,,,,,,,,,,,22,168,82998,0,510,726,5,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-02-10,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.42352941176,INITIAL,,0,co*,,,,,,,,113.875,,0.0733258928571,0.00202414516012,,,20110112T182617Z,,,549,17,,,
000010049376,70322-1,XFMR,MAIN,00003-119951018,1995-10-18,,,,,,,,,,,,,,,10,1561,91850,120,349,1040,10,61,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-10-17,No anomalies.,,,,,,,,,,,,,,,,,2.97994269341,SCREENING,,980,,,,,,,,,72.97,,0.71734375,0.0169951007077,,,20110112T182617Z,,,550,191,,,
000010049376,70322-1,XFMR,MAIN,00003-119960112,1996-01-12,,,,,,,,,,,,,,,6,9342,133993,133,339,1121,7,59,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1996-04-11,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,3.30678466077,SCREENING,,86,ch4*,,,,,,,,67.125,,0.740147321429,0.0697200600031,,,20110112T182617Z,,,544,199,,,
000010049376,70322-1,XFMR,MAIN,00003-119970228,1997-02-28,,,,,,,,,,,,,,,44,3467,129960,100,290,1081,8,48,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1997-05-29,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,3.7275862069,SCREENING,,413,h2!,,,,,,,,96.32,,0.584410714286,0.0266774392121,,,20110112T182617Z,,,490,156,,,
000010049376,70322-1,XFMR,MAIN,00003-119980109,1998-01-09,,,,,,,,,,,,,,,57,4369,104046,98,335,1038,7,50,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,11,0,,,28,TRN_IEEE_INC_69_288KV,2,T1,90,1998-04-09,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (H2, C2H6) Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.09850746269,SCREENING,,315,h2! co!,,937.014593892,,,,0,,117.405,,0.581174107143,0.0419910424235,,,20110112T182617Z,,,547,155,,,
000010049376,70322-1,XFMR,MAIN,00003-119990115,1999-01-15,,,,,,,,,,,,,,,0,15336,69036,34,143,431,2,17,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,0,16,,,31,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.01398601399,SCREENING,,371,,,952.545354556,,,,0,,25.77,,0.198191964286,0.222144967843,,,20110112T182617Z,,,196,53,,,
000010049376,70322-1,XFMR,MAIN,00003-119991118,1999-11-18,,,,,,,,,,,,,,,13,9047,99503,52,312,1025,4,40,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,3,5,,,20,TRN_IEEE_INC_69_288KV,2,T1,90,2000-02-16,"Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,3.28525641026,SCREENING,,307,ch4! c2h6! co!,,1030.545718,,,,0,,69.22,,0.365928571429,0.0909218817523,,,20110112T182617Z,,,421,96,,,
000010049376,70322-1,XFMR,MAIN,00003-120001208,2000-12-08,,,,,,,,,,,,,,,5,3007,81833,54,302,845,5,47,0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,6,8,,,30,TRN_IEEE_INC_69_288KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.79801324503,SCREENING,-10,386,,,944.537147813,,,,0,,59.435,,0.406732142857,0.0367455671917,,,20110112T182617Z,,,413,106,,7.3000,1630
000010049376,70322-1,XFMR,MAIN,00003-120011219,2001-12-19,,,,,,,,,,,,,,,2,18591,77593,3,17,211,1,2,0,,,,,,48,17,,0.02,36.4,0.04,0.96,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2002-12-19,(Initial sample). No anomalies.,1,,365,2002-12-19,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.4117647059,INITIAL,-5,0,,,1088.86571305,,,0.549450549451,0,,5.075,,0.0234017857143,0.239596355341,,24,20110112T182617Z,,,25,6,,7.3000,1630
000010049376,70322-1,XFMR,MAIN,00003-120031028,2003-10-28,,,,,,,,,,,,,,,9,3921,85316,23,287,593,2,8,0,,,,,,46,18,,0.03,37.7,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,3,,,2.06620209059,SCREENING,-3,678,,,1047.11484571,,,0.79575596817,0,,60.69,,0.12246875,0.0459585540813,,,20110112T182617Z,,,329,33,,7.3000,1630
000010049376,70322-1,XFMR,MAIN,00003-120040114,2004-01-14,,,,,25,,,,,,,,,,9,3800,80648,23,262,703,3,14,0,,,,,,48,16,24,0.02,34.7,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-01-13,No anomalies.,1,,365,2005-01-13,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.68320610687,SCREENING,-6,78,,10.410640094,,0.25418905275,,0.576368876081,,,56.205,,0.152160714286,0.0471183414344,,,20110112T182617Z,,,311,40,93.4526112625,7.3000,1630
000010049376,70322-1,XFMR,MAIN,00003-120041104,2004-11-04,,,,,,,,,,,,,,,9,3065,82714,32,294,914,4,19,0,,,,,,55,14,,0.05,31.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,8,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2005-11-04,No anomalies.,1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.10884353741,SCREENING,-8,295,,,1030.545718,,,1.59744408946,1,,61.98,,0.208897321429,0.0370553957008,,,20110112T182617Z,,,358,55,,7.3000,1630
000010049376,70322-1,XFMR,MAIN,00003-120051026,2005-10-26,,,,,20,,,,,,,,,,6,4491,82842,33,285,843,4,21,0,,,,,,45,23,42,0.04,31.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,10,1,2,,,14,TRN_IEEE_INC_69_288KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.95789473684,SCREENING,1,356,,10.8043160204,1002.85714286,0.260377587316,,1.28205128205,1,relsaturation*,57.36,,0.220714285714,0.054211631781,,,20110112T182617Z,,,349,58,98.7641917607,7.3000,1630
