equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049376,70322-1,XFMR,MAIN,00003-120060807,2006-08-07,,,,,40,,,,,,,,,,8,4970,102864,40,344,1123,5,29,0,,,,,,42,34,27,0.05,27.9,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,0,3,1,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2007-08-07,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.26453488372,SCREENING,9,285,,10.6883426505,1152.25107008,0.264611425088,,1.79211469534,3,water*,69.995,,0.283035714286,0.0483162233629,,,20110112T182617Z,,,426,74,111.709499095,7.3000,1630
000010049376,70322-1,XFMR,MAIN,00003-120070906,2007-09-06,,,,,30,,,,,,,,,,4,2046,88536,59,355,1626,8,57,0,,,,,,33,16,19,0.04,30.9,,,,Clear,,2.5,,0.87,,,,,UNREVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.58028169014,SCREENING,-6,395,,10.8755935947,1002.85714286,0.313561515783,,1.29449838188,0,,68.02,,0.479758928571,0.0231092436975,,,20110112T182617Z,,,483,124,99.0899528536,7.3000,1630
000010049376,70322-1,XFMR,MAIN,00003-120080909,2008-09-09,,,,,35,,,,,,,,,,0,1705,75506,60,300,1376,7,66,0,,,,,,40,63,62,0.03,31.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,8,0,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.58666666667,SCREENING,23,369,,11.0761050871,1030.545718,0.310959988442,,0.952380952381,5,water* relsaturation*,54.105,,0.516147321429,0.0225809869414,,,20110112T182617Z,,,433,133,82.6334930952,7.3000,1630
000010049376,70322-1,XFMR,MAIN,00003-120090827,2009-08-27,,,,,30,,,,,,,,,,5,2186,83398,85,312,1535,8,103,0,,,,,,27,30,36,0.02,28.5,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,7,1,0,,,23,TRN_IEEE_INC_69_288KV,3,T1,30,2009-09-26,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,4.91987179487,SCREENING,7,352,c2h6*!,10.1622497739,1047.11484571,0.306706957725,,0.701754385965,14,water* relsaturation*,61.28,,0.761955357143,0.026211659752,,,20110112T182617Z,,,513,196,93.4905156777,7.3000,1630
000010049376,70322-1,XFMR,MAIN,00003-120100902,2010-09-02,,,,,33,,,,,,,,,,4,2067,67930,85,212,1372,12,161,0,,,,,,39,25,26,0.04,27.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,2,T1,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,6.47169811321,SCREENING,3,371,c2h6*,9.25801904896,1015.93071159,0.274214363364,,1.47601476015,0,water*,42.34,,,0.0304283821581,,,20110112T182617Z,,,474,258,75.2992025795,7.3000,1630
000010049376,70322-1,XFMR,MAIN,00003-120110814,2011-08-14,,,,,35,,,,,,,,,,5,3706,62688,79,172,1184,10,198,0,,,,,30,,25,24,0.026,31.5,,,,Clear,,2,,0.876,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T1,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,6.88372093023,SCREENING,3,346,c2h6*,8.597258333,,0.251742546831,d1816_2*,0.825396825397,0,water*,36.11,,,0.059118172537,,,20111021T005314Z,,,464,287,69.951870234,7.3000,1630
000010049376,70322-1,XFMR,MAIN,00003-120120726,2012-07-26,,,,,40,,UPSI,,,,,,,,4,3181,34925,40,96,628,4,95,0,,,,,21,,39,31,0.054,27.5,,,,Clear,,2,,0.876,,,,,REVIEWED,,,,,,15,0,0,0,0,15,TRN_IEEE_INC_69_288KV,2,T1,90,2012-10-24,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,6.54166666667,SCREENING,12,347,c2h6*,8.51308309795,952.545354556,0.251989084022,d1816_2*,1.96363636364,,water* relsaturation*,21.34,,,0.0910808876163,,,20120919T170845Z,,1,239,139,38.8475185408,7.3000,1630
000010049376,70322-1,XFMR,MAIN,3-1,2013-07-24,2013-07-24,2013-08-26,,3-1,33,,UPSI,,,ROUTINE,,,,BOTTOM,18,4617,58982,46,154,902,4,81,0,,,6.5,,30,,27,29,0.038,27,,,,PARTICLES,,2,,0.878,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Several combustible gases have increased. (H2, CH4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,5.85714285714,SCREENING,5,363,c2h6* co!,7.91759521783,1030.545718,0.255958813782,d1816_2*,1.40740740741,,water*,45.78,,,0.0782781187481,,,20130910T145955Z,,,303,131,67.0468522672,7.3000,1630
000010049376,70322-1,XFMR,MAIN,3-1,2014-08-08,2014-08-08,2014-09-18,,3-1,25,,UPSI,,,ROUTINE,,,,BOTTOM,14,13356,73714,21,171,970,3,66,0,,,8.8,,28,,45,66,0.034,29.9,,,,CLEAR,45,2,,0.872,,,,,REVIEWED,,,,,,17,0,0,0,0,17,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,5.67251461988,SCREENING,16,380,co!,8.75910584397,937.014593892,0.191257894739,d1816_2*,1.13712374582,,water* relsaturation*,44.825,,,0.181186748786,,,20140929T184849Z,,,275,90,91.4255602254,,
000010049376,70322-1,XFMR,MAIN,3-1,2015-12-03,2015-12-03,2015-12-03,,3-1,10,,UPSI,1,,ROUTINE,,,,BOTTOM,2,15239,62657,1,13,266,0,0,0,,,7.8,,51,,16,46,0.034,25.9,,,,PARTICLES,16,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2016-12-02,(Initial sample). No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,20.4615384615,INITIAL,-6,0,,7.72603735134,,0.0183997337402,ift*,1.31274131274,,relsaturation*,4.34,,,0.243213048821,,,20151214T201821Z,Oil removed and processed.,,16,1,85.9686316394,,
000010049376,70322-1,XFMR,MAIN,3-1,2015-12-22,2015-12-22,2015-12-22,,3-1,13,,UPSI,,,ROUTINE,,,,BOTTOM,0,14692,55158,1,9,238,0,0,0,,,7,,46,,12,30,0.038,26.2,,,,CLEAR,12,2,,0.881,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2016-12-21,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2016-12-21,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,26.4444444444,SURVEILLANCE,-11,19,,12.0068157655,,0.0104439321363,,1.45038167939,,relsaturation*,1.62,,,0.266362087095,,,20160104T142503Z,,,10,1,75.2842401151,,
000010049376,70322-1,XFMR,MAIN,3-1,2016-01-15,2016-01-15,2016-01-15,,3-1,5,,UPSI,,,FLUID PROCESSED,,,,BOTTOM,0,1343,4558,0,3,47,0,0,0,,,0.6,,,49,13,47,0.018,37.8,,,0.21,CLEAR,13,1.5,,0.88,,,,,REVIEWED,,,,,<1,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2017-01-14,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2017-01-14,No oil quality problems were detected.,1,Not PCB contaminated.,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,15.6666666667,SURVEILLANCE,-10,43,,12.5,,0.0398035243526,,0.47619047619,,relsaturation*,0.54,,0,0.294646774901,,,20160120T133353Z,,,3,0,6.57938624206,,
000010049384,3153112,XFMR,MAIN,00079-219960118,1996-01-18,,,,,,,,,,,,,,,0,991,103166,5,27,810,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,30,INITIAL,,0,,,,,,,,,4.86,,0.0215178571429,0.00960587790551,,,20110112T182617Z,,,33,6,,,
000010049384,3153112,XFMR,MAIN,00079-219970303,1997-03-03,,,,,,,,,,,,,,,0,2390,126460,9,38,1097,2,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,28.8684210526,SCREENING,,410,,,,,,,,,6.87,,0.0530357142857,0.018899256682,,,20110112T182617Z,,,52,14,,,
000010049384,3153112,XFMR,MAIN,00079-219980113,1998-01-13,,,,,,,,,,,,,,,0,10992,112326,13,69,1578,14,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,5,0,,,31,TRN_IEEE_INC_69KV,1,,365,1999-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,22.8695652174,SCREENING,,316,c2h4! o2*,,916.848572667,,,,0,,12.63,,0.147723214286,0.0978580204049,,,20110112T182617Z,,,105,36,,,
000010049384,3153112,XFMR,MAIN,00079-219981216,1998-12-16,,,,,,,,,,,,,,,16,6402,114200,23,68,1755,25,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,5,0,,,39,TRN_IEEE_INC_69KV,1,,365,1999-12-16,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,25.8088235294,SCREENING,,337,h2! ch4! c2h4!,,875.097705331,,,,0,,28.615,,0.246053571429,0.0560595446585,,,20110112T182617Z,,,144,60,,,
000010049384,3153112,XFMR,MAIN,00079-219990120,1999-01-20,,,,,,,,,,,,,,,0,9010,109472,20,105,1378,9,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,54,8,18,,,89,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,13.1238095238,SURVEILLANCE,,35,o2*,,793.601782908,,,,0,,19.035,,0.136245535714,0.0823041508331,,,20110112T182617Z,,,140,35,,,
000010049384,3153112,XFMR,MAIN,00079-219991118,1999-11-18,,,,,,,,,,,,,,,7,5907,88203,7,8,864,2,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,25,4,4,,,43,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,108,SCREENING,,302,,,889.159997522,,,,6,,8.47,,0.0460982142857,0.0669705112071,,,20110112T182617Z,,,27,12,,,
000010049384,3153112,XFMR,MAIN,00079-220021104,2002-11-04,,,,,,,,,,,,,,,0,2452,76495,34,430,5024,17,5,0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,24,6,0,,,30,TRN_IEEE_INC_69KV,1,,365,2003-11-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.6837209302,SCREENING,-3,1082,ch4! c2h4! co*^!,,894.225359511,,,,0,,77.655,,0.2178125,0.0320543826394,,,20110112T182617Z,,,486,56,,7.3000,1630
000010049384,3153112,XFMR,MAIN,00079-220051031,2005-10-31,,,,,30,,,,,,,,,,0,17245,125384,5,23,964,3,5,0,,,,,,54,25,30,0.04,36.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,20,5,0,,,25,TRN_IEEE_INC_69KV,1,,365,2006-10-31,(Initial sample). No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,41.9130434783,INITIAL,3,0,o2*,10.8058315169,916.848572667,0.0135830958487,,1.10497237569,0,relsaturation*,4.185,,0.05215625,0.137537484847,,,20110112T182617Z,,,36,13,148.46617002,7.3000,1630
000010049384,3153112,XFMR,MAIN,00079-220060803,2006-08-03,,,,,40,,,,,,,,,,0,4215,98018,5,7,795,1,4,0,,,,,,53,19,15,0.04,37.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,76,11,2,0,,,13,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,113.571428571,SCREENING,-2,276,,9.03047585946,991.030661383,0.00669074726675,,1.06382978723,0,,1.275,,0.0386875,0.043002305699,totalpcb*,,20110112T182617Z,,,17,10,105.830493249,7.3000,1630
000010049384,3153112,XFMR,MAIN,00079-220070823,2007-08-23,,,,,42,,,,,,,,,,0,6104,101043,4,18,987,2,9,0,,,,,,47,24,18,0.03,33.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,19,4,0,,,23,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,54.8333333333,SCREENING,2,385,,10.215987388,923.213256871,0.0143769273655,,0.892857142857,0,,3.27,,0.0607366071429,0.0604099244876,,,20110112T182617Z,,,33,15,109.310305544,7.3000,1630
000010049384,3153112,XFMR,MAIN,00079-220080909,2008-09-09,,,,,40,,,,,,,,,,0,3068,97755,3,14,783,2,6,0,,,,,,48,16,13,0.03,30.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,16,2,0,,,19,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,55.9285714286,SCREENING,-6,383,,10.3056820874,944.537147813,0.0116410073941,,0.996677740864,0,,2.55,,0.0447455357143,0.0313845839088,,,20110112T182617Z,,,25,11,104.869860656,7.3000,1630
000010049384,3153112,XFMR,MAIN,00079-220090905,2009-09-05,,,,,30,,,,,,,,,,0,4019,98172,2,8,665,1,6,0,,,,,,44,32,38,0.02,37.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,13,3,0,,,22,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,83.125,SCREENING,8,361,,10.0309596765,970.301899341,0.00658047688185,,0.534759358289,5,relsaturation*,1.455,,0.0366294642857,0.0409383530946,,,20110112T182617Z,,,17,9,110.485899076,7.3000,1630
000010049384,3153112,XFMR,MAIN,00079-220100902,2010-09-02,,,,,40,,,,,,,,,,0,2708,77154,2,12,777,3,6,0,,,,,,53,20,16,0.04,36.8,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,20,7,0,,,27,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,64.75,SCREENING,-1,362,,10.08026617,916.848572667,0.0125996108075,,1.08695652174,0,,2.205,,0.0459241071429,0.035098633901,,,20110112T182617Z,,,23,11,82.9590929014,7.3000,1630
000010049384,3153112,XFMR,MAIN,00079-220110814,2011-08-14,,,,,35,,,,,,,,,,20,4393,79151,25,146,785,36,12,0,,,,,29,,21,21,0.054,34.6,,,,Clear,,2,,0.886,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.37671232877,SCREENING,-0,346,h2! ch4! c2h4!,7.82010462684,,0.183392185423,d1816_2*,1.56069364162,0,,46.82,,0.304111607143,0.0555015097725,,,20111021T005314Z,,,239,73,88.0164997835,7.3000,1630
000010049384,3153112,XFMR,MAIN,00079-220120201,2012-02-01,,,,,30,,,,,,,,,,6,816,71359,33,80,703,53,29,0,,,,,64,,5,6,0.09,30,,,,S/Pt,,2,,0.884,,,,,REVIEWED,,,,,,15,0,0,,,15,TRN_IEEE_INC_69KV,2,T3,90,2012-05-01,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2013-01-31,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits. Total furan has been increasing at a significant rate.,,0,,,8.7875,SCREENING,-26,171,c2h6!,7.87046434586,952.545354556,0.112089373126,,3,0,,21.195,,,0.0114351378242,,,20120316T150124Z,,,201,115,79.1399491928,7.3000,1630
000010049384,3153112,XFMR,MAIN,00079-220120726,2012-07-26,,,,,40,,UPSI,,,,,,,,2,5114,82347,23,57,691,45,33,0,,,,,35,,68,55,0.05,23,,,,Clear,,2,,0.886,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,12.1228070175,SCREENING,25,176,,8.0111863418,,0.0658609882827,ift*,2.17391304348,,water* relsaturation*,12.935,,,0.0621030517202,,,20120919T170845Z,,1,160,101,89.9090093131,7.3000,1630
000010049384,3153112,XFMR,MAIN,79-2,2013-07-24,2013-07-24,2013-08-26,,79-2,27,,UPSI,,,ROUTINE,,,,BOTTOM,0,3043,77883,10,30,657,36,29,0,,,8.2,,36,,14,19,0.048,31.1,,,,CLEAR,,2,,0.88,,,,BV,REVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,21.9,SCREENING,-8,363,,8.23581644397,944.537147813,0.0341844623742,,1.54340836013,,,5.94,,,0.0390714276543,,,20130911T121256Z,,,105,75,88.819897879,7.3000,1630
000010049384,3153112,XFMR,MAIN,79-2,2014-08-12,2014-08-15,2014-09-16,,79-2,23,,UPSI,,,ROUTINE,,,,BOTTOM,0,2074,83723,3,14,414,29,27,0,,,8.6,,20,,11,18,0.06,23.8,,,,CLEAR,11,2.5,,0.887,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,29.5714285714,SCREENING,-13,384,,7.25640731696,1015.93071159,0.0156226696106,d1816_2* ift*,2.52100840336,,,2.955,,0.257879464286,0.0247721653548,,,20141001T142415Z,,,73,59,96.5533493882,,
000010049385,3153111,XFMR,MAIN,11819970303,1997-03-03,,,,,30,,,,,,,,,,0,2318,145425,22,124,2097,3,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,16.9112903226,INITIAL,,0,,11.4456153241,,0.0654586151779,,,,,22.365,,0.131995535714,0.0159394877084,,,20110112T182617Z,,,159,35,161.668587181,,
000010049385,3153111,XFMR,MAIN,11819980113,1998-01-13,,,,,,,,,,,,,,,0,4308,107265,23,128,3253,6,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,126,17,5,,,169,TRN_IEEE_INC_69KV,1,,365,1999-01-13,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,21,,,25.4140625,SCREENING,,316,,,688.465558538,,,,0,,23.13,,0.174450892857,0.0401622150748,,,20110112T182617Z,,,173,45,,,
000010049385,3153111,XFMR,MAIN,11819981216,1998-12-16,,,,,,,,,,,,,,,7,4243,119933,23,107,3168,6,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,144,15,0,,,186,TRN_IEEE_INC_69KV,1,,365,1999-12-16,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,27,,,29.6074766355,SCREENING,,337,,,671.89643083,,,,0,,26.35,,0.161928571429,0.0353780860981,,,20110112T182617Z,,,156,42,,,
000010049385,3153111,XFMR,MAIN,11819990120,1999-01-20,,,,,,,,,,,,,,,0,5280,121961,20,91,2635,4,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,252,20,20,,,324,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,32,,,28.956043956,SURVEILLANCE,,35,,,602.456988348,,,,0,,16.44,,0.121357142857,0.0432925279393,,,20110112T182617Z,,,123,32,,,
000010049385,3153111,XFMR,MAIN,11819991118,1999-11-18,,,,,,,,,,,,,,,6,3441,135664,22,148,3199,6,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,141,9,4,,,177,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,17,,,21.6148648649,SCREENING,,302,,,674.508824956,,,,6,,32.73,,0.158459821429,0.0253641349216,,,20110112T182617Z,,,195,41,,,
000010049385,3153111,XFMR,MAIN,11820001211,2000-12-11,,,,,,,,,,,,,,,0,3579,94825,20,82,3193,6,20,0,,,,,,,20,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,70,5,0,,,78,TRN_IEEE_INC_69KV,1,,365,2001-12-11,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,38.9390243902,SCREENING,-1,389,,,761.400559996,,,,3,,14.85,,0.180741071429,0.0377432111785,,,20110112T182617Z,,,128,46,,7.3000,1630
000010049385,3153111,XFMR,MAIN,11820021104,2002-11-04,,,,,,,,,,,,,,,0,2675,99067,14,65,2516,4,12,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,148,13,0,,,163,TRN_IEEE_INC_69KV,1,,365,2003-11-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,38.7076923077,SCREENING,-5,693,,,668.496652744,,,,2,,11.76,,0.117241071429,0.0270019279881,,,20110112T182617Z,,,95,30,,7.3000,1630
000010049385,3153111,XFMR,MAIN,11820041022,2004-10-22,,,,,,,,,,,,,,,176,9063,152354,16,75,3643,8,27,0,,,,,,26,65,,0.04,29.7,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,71,7,0,,,97,TRN_IEEE_INC_69KV,2,T2,90,2005-01-20,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,48.5733333333,SCREENING,24,718,h2*^! c2h6! o2*,,759.640471795,,d877*,1.3468013468,9,water*,189.62,,0.205379464286,0.0594864591675,,,20110112T182617Z,,,302,51,,7.3000,1630
000010049385,3153111,XFMR,MAIN,11820051031,2005-10-31,,,,,30,,,,,,,,,,12,3911,112741,10,70,2830,6,17,0,,,,,,45,33,39,0.04,39.3,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,92,8,0,,,100,TRN_IEEE_INC_69KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,40.4285714286,SCREENING,9,374,,7.48800846662,727.489192187,0.0650540771287,,1.01781170483,0,relsaturation*,24.69,,0.13353125,0.034690130476,,,20110112T182617Z,,,115,33,126.731760602,7.3000,1630
000010049385,3153111,XFMR,MAIN,11820060803,2006-08-03,,,,,45,,,,,,,,,,20,3885,113858,12,51,3049,6,19,0,,,,,,48,31,21,0.04,42.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,70,49,6,1,,,59,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,59.7843137255,SCREENING,7,276,h2!,6.12719370033,805.658262849,0.0647767796003,,0.943396226415,1,,29.27,,0.148816964286,0.0341214495248,totalpcb*,,20110112T182617Z,,,108,37,120.254404831,7.3000,1630
000010049385,3153111,XFMR,MAIN,11820070823,2007-08-23,,,,,45,,,,,,,,,,3,3039,106023,10,61,3380,8,27,0,,,,,,51,27,18,0.04,38.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,81,5,6,,,93,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,55.4098360656,SCREENING,5,385,,9.09002007533,743.289994606,0.0510891234485,,1.03896103896,1,,14.1,,0.184566964286,0.0286635918621,,,20110112T182617Z,,,109,45,111.678911091,7.3000,1630
000010049385,3153111,XFMR,MAIN,11820080909,2008-09-09,,,,,38,,,,,,,,,,0,4960,110100,9,84,3077,8,27,0,,,,,,41,22,19,0.04,28.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,89,7,0,,,101,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,4,,,36.630952381,SCREENING,0,383,,10.9960858196,731.602855244,0.0584979341599,,1.41342756184,1,,15.24,,0.181098214286,0.0450499545867,,,20110112T182617Z,,,128,44,120.276089485,7.3000,1630
000010049385,3153111,XFMR,MAIN,11820090905,2009-09-05,,,,,29,,,,,,,,,,2,4112,95851,5,15,2945,5,26,0,,,,,,33,13,16,0.04,33,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,70,0,0,,,74,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,196.333333333,SCREENING,-10,361,,7.00248007747,761.400559996,0.0171226552053,,1.21212121212,4,,4.775,,0.149107142857,0.0428999175804,,,20110112T182617Z,,,53,36,108.713567376,7.3000,1630
000010049385,3153111,XFMR,MAIN,11820100902,2010-09-02,,,,,40,,,,,,,,,,2,1932,81826,5,36,2638,8,27,0,,,,,,27,34,27,0.04,38.8,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,70,6,0,,,76,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,73.2777777778,SCREENING,9,362,,8.61251060085,761.400559996,0.0399057506439,,1.03092783505,0,,8.6,,,0.0236110771637,,,20110112T182617Z,,,78,40,87.6374655908,7.3000,1630
000010049385,3153111,XFMR,MAIN,000011820110814,2011-08-14,,,,,40,,,,,,,,,,8,12097,74974,1,95,991,9,2,0,,,,,30,,23,18,0.03,31.2,,,,S/Sd,,1.5,,0.882,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.4315789474,SCREENING,1,346,,9.14696262849,937.014593892,0.103394201382,d1816_2*,0.961538461538,0,,25.235,,,0.161349267746,,,20111021T005314Z,,,115,12,86.3933723573,7.3000,1630
000010049385,3153111,XFMR,MAIN,000011820120726,2012-07-26,,,,,50,,UPSI,,,,,,,,3,5137,82499,3,109,1433,21,3,0,,,,,33,,26,14,0.04,26.3,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,13.1467889908,SCREENING,4,347,,10.4011801164,923.213256871,0.104807277451,d1816_2*,1.52091254753,,,22.935,,,0.0622674214233,,,20120919T170845Z,,1,139,27,86.8695305263,7.3000,1630
000010049385,3153111,XFMR,MAIN,118,2013-07-24,2013-07-24,2013-08-26,,118,27,,UPSI,,,ROUTINE,,,,BOTTOM,2,2525,80173,4,61,1643,20,3,0,,,8.4,,47,,18,24,0.032,28.5,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,26.9344262295,SCREENING,-3,363,,9.906949786,879.610353097,0.061045040685,,1.12280701754,,,13.28,,,0.0314943933743,,,20130911T143446Z,,,90,27,91.1785523169,7.3000,1630
000010049385,3153111,XFMR,MAIN,118,2014-08-12,2014-08-15,2014-09-16,,118,29,,UPSI,,,ROUTINE,,,,BOTTOM,0,4757,83174,3,51,1337,18,3,0,,,8.9,,24,,19,24,0.04,25.1,,,,CLEAR,19,2,,0.884,,,,,REVIEWED,,,,,,23,0,0,0,0,23,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,26.2156862745,SCREENING,-2,384,,11.0369424126,,0.0454275761579,d1816_2*,1.59362549801,,,9.45,,,0.0571933536923,,,20141001T152529Z,,,75,24,94.9650790532,,
000010049385,3153111,XFMR,MAIN,0000118,2015-07-30,2015-08-03,2015-09-01,,0000118,45,,UPSI,,,ROUTINE,,,,BOTTOM,0,1564,87856,4,36,1465,17,3,0,,,9.1,,48,,35,23,0.038,27.6,,,,CLEAR,35,2,,0.88,,,,,REVIEWED,,,,,,34,9,0,0,0,43,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,40.6944444444,SCREENING,10,352,,10.2109002182,851.006023702,0.0331381002674,,1.3768115942,,water*,6.735,,0.105401785714,0.0178018575851,,,20150918T120420Z,,,60,24,91.8064333525,,
000010049386,P-660338,XFMR,MAIN,00079-119960118,1996-01-18,,,,,,,,,,,,,,,38,1011,71256,59,531,2096,2,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,3.9472693032,INITIAL,,0,co*,,,,,,,,133.61,,0.238995535714,0.0141882788818,,,20110112T182617Z,,,636,67,,,
000010049386,P-660338,XFMR,MAIN,00079-119970303,1997-03-03,,,,,,,,,,,,,,,0,1633,114247,57,579,3475,5,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,6.00172711572,SCREENING,,410,co*,,,,,,,,104.295,,0.241825892857,0.0142935919543,,,20110112T182617Z,,,646,67,,,
000010049386,P-660338,XFMR,MAIN,00079-119980113,1998-01-13,,,,,,,,,,,,,,,0,3881,94004,50,511,6538,11,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,184,26,0,,,231,TRN_IEEE_INC_69KV,1,,365,1999-01-13,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,12.7945205479,SCREENING,,316,co*,,641.480621997,,,,21,,92.145,,0.249602678571,0.0412854772137,,,20110112T182617Z,,,578,67,,,
000010049386,P-660338,XFMR,MAIN,00079-119981216,1998-12-16,,,,,,,,,,,,,,,11,8593,107520,54,485,6172,10,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,235,35,0,,,270,TRN_IEEE_INC_69KV,1,,365,1999-12-16,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**,0,,,12.7257731959,SCREENING,,337,h2! co* o2*,,611.123467922,,,,0,,98.45,,0.25465625,0.079920014881,,,20110112T182617Z,,,565,69,,,
000010049386,P-660338,XFMR,MAIN,00079-119990120,1999-01-20,,,,,,,,,,,,,,,0,4433,79976,43,359,5183,3,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,493,60,20,,,583,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,10,,,14.4373259053,SURVEILLANCE,,35,co*,,519.186594492,,,,0,,64.665,,0.175620535714,0.0554291287386,,,20110112T182617Z,,,408,49,,,
000010049386,P-660338,XFMR,MAIN,00079-119991118,1999-11-18,,,,,,,,,,,,,,,10,5462,119040,65,565,7337,9,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,219,26,4,,,260,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,5,,,12.985840708,SCREENING,,302,h2! ch4! co*!,,619.873110046,,,,6,,111.835,,0.292339285714,0.0458837365591,,,20110112T182617Z,,,655,80,,,
000010049386,P-660338,XFMR,MAIN,00079-120000128,2000-01-28,,,,,,,,,,,,,,,3,17147,79424,39,214,5658,9,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-27,No anomalies.,,,,,,,,,,,,,,,,,26.4392523364,SCREENING,,71,o2*,,,,,,,,41.655,,0.202151785714,0.215891921837,,,20110112T182617Z,,,271,54,,,
000010049386,P-660338,XFMR,MAIN,00079-120001211,2000-12-11,,,,,,,,,,,,,,,7,3666,81178,46,330,7171,20,10,0,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,58,11,0,,,126,TRN_IEEE_INC_69KV,1,,365,2001-12-11,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,21.7303030303,SCREENING,-0,318,c2h4! co!,,784.734858982,,,,57,,66.7,,0.29425,0.0451600187243,,,20110112T182617Z,,,413,76,,7.3000,1630
000010049386,P-660338,XFMR,MAIN,00079-120021104,2002-11-04,,,,,,,,,,,,,,,0,1824,94617,6,25,644,3,3,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,327,39,0,,,380,TRN_IEEE_INC_69KV,1,,365,2003-11-04,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,0,,,25.76,INITIAL,-6,0,,,570.129213526,,,,14,,4.545,,0.0472767857143,0.0192777196487,,,20110112T182617Z,,,37,12,,7.3000,1630
000010049386,P-660338,XFMR,MAIN,00079-120021127,2002-11-27,,,,,,,,,,,,,,,7,5293,77704,40,421,6779,26,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-11-27,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,16.1021377672,SURVEILLANCE,,23,ch4! c2h4! co*^!,,,,,,,,83.17,,0.292973214286,0.06811747143,,,20110112T182617Z,,,502,74,,,
000010049386,P-660338,XFMR,MAIN,00079-120041022,2004-10-22,,,,,,,,,,,,,,,5,13700,89763,35,257,6599,31,11,0,,,,,,42,17,,0.04,33.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,214,21,0,,,240,TRN_IEEE_INC_69KV,1,,365,2005-10-22,No anomalies.,1,,365,2005-10-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,25.6770428016,SCREENING,-5,695,o2*,,622.7389219,,,1.2012012012,1,,51.725,,0.311388392857,0.152624132438,,,20110112T182617Z,,,339,77,,7.3000,1630
000010049386,P-660338,XFMR,MAIN,00079-120051031,2005-10-31,,,,,40,,,,,,,,,,6,10198,73402,19,286,5484,48,8,0,,,,,,51,34,27,0.04,38.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,300,28,3,,,336,TRN_IEEE_INC_69KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. 2FAL has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,2,,,19.1748251748,SCREENING,9,374,c2h4! o2*,10.6125124836,580.822498652,0.288793833384,,1.04712041885,3,,58.2,,0.322370535714,0.138933544045,,,20110112T182617Z,,,367,75,84.2352483975,7.3000,1630
000010049386,P-660338,XFMR,MAIN,00079-120060803,2006-08-03,,,,,40,,,,,,,,,,14,5960,85649,22,591,6277,72,9,0,,,,,,52,28,23,0.06,35.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,59,199,39,2,,,244,TRN_IEEE_INC_69KV,2,T3,90,2006-11-01,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose.",1,,365,2007-08-03,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,10.6209813875,SCREENING,5,276,h2! c2h4*! co*! co2/co*,10.7603495781,631.756263883,0.525137852346,,1.69491525424,2,,121.46,,0.448486607143,0.0695863349251,totalpcb*,,20110112T182617Z,,,708,103,94.9310631148,7.3000,1630
000010049386,P-660338,XFMR,MAIN,00079-120061017,2006-10-17,,,,,50,,,,,,,,,,15,4213,75388,18,566,6118,64,8,0,,,,,,,15,8,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T3,90,2007-01-15,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose.",,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,10.8091872792,SCREENING,-7,75,c2h4* co* co2/co*,10.688504625,,0.585081084224,,,,,117.84,,0.393258928571,0.0558842256062,,,20110112T182617Z,,,671,90,80.0439353511,7.3000,1630
000010049386,P-660338,XFMR,MAIN,00079-120070823,2007-08-23,,,,,45,,,,,,,,,,7,6688,83943,28,525,8611,100,15,0,,,,,,38,27,18,0.06,29.8,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,354,33,4,,,393,TRN_IEEE_INC_69KV,2,T3,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose.",1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,1,,,16.4019047619,SCREENING,5,310,ch4! c2h4*! co* co2/co*,10.8428066426,560.284782278,0.47170182288,,2.01342281879,1,,103,,0.62446875,0.0796731115161,,,20110112T182617Z,,,675,143,92.0317318794,7.3000,1630
000010049386,P-660338,XFMR,MAIN,00079-120080909,2008-09-09,,,,,37,,,,,,,,,,8,9333,74315,18,386,6867,105,13,0,,,,,,44,20,18,0.07,28.9,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,274,13,3,,,293,TRN_IEEE_INC_69KV,2,T3,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose.",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,3,,,17.7901554404,SCREENING,-1,383,c2h4* co* o2* co2/co*,10.424106713,592.071267766,0.385826000355,,2.42214532872,0,,79.055,,0.604669642857,0.125587028191,,,20110112T182617Z,,,530,136,85.8991970133,7.3000,1630
000010049386,P-660338,XFMR,MAIN,00079-120090905,2009-09-05,,,,,29,,,,,,,,,,13,7919,73325,16,395,7378,116,11,0,,,,,,40,21,26,0.03,34.1,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,483,23,0,,,511,TRN_IEEE_INC_69KV,2,T3,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (H2, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose.",1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,5,,,18.6784810127,SCREENING,-0,361,c2h4* co* co2/co*,10.0435489401,521.729391214,0.408321140866,,0.879765395894,0,,85.84,,0.640504464286,0.107998636209,,,20110112T182617Z,,,551,143,86.8944311038,7.3000,1630
