equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049386,P-660338,XFMR,MAIN,00079-120100902,2010-09-02,,,,,36,,,,,,,,,,15,3193,65004,19,363,7764,142,14,0,,,,,,57,31,29,0.09,26.2,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,373,0,0,,,373,TRN_IEEE_INC_69KV,2,T3,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,0,,,21.3884297521,SCREENING,7,362,c2h4*,9.53274686528,553.797476626,0.453446707497,,3.43511450382,0,,82.47,,,0.0491200541505,,,20110112T182617Z,,,553,175,72.6640476864,7.3000,1630
000010049386,P-660338,XFMR,MAIN,00079-120110814,2011-08-14,,,,,40,,,,,,,,,,4,15314,65125,2,107,1565,10,1,0,,,,,39,,15,12,0.03,32.8,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,49,25,0,,,74,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.6261682243,SCREENING,-7,346,,10.4182349758,805.658262849,0.117963696625,,0.914634146341,0,,23.41,,,0.235147792706,,,20111021T005314Z,,,124,13,78.0150726181,7.3000,1630
000010049386,P-660338,XFMR,MAIN,00079-120120726,2012-07-26,,,,,47,,UPSI,,,,,,,,5,16853,62652,8,270,3308,23,3,0,,,,,22,,66,41,0.03,29.9,,,,S/Pt,,1.5,,0.882,,,,,REVIEWED,,,,,,198,0,0,0,0,198,TRN_IEEE_INC_69KV,2,T3,90,2012-10-24,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,12.2518518519,SCREENING,24,347,c2h4! co!,11.0987367844,632.381374211,0.294651156224,d1816_2*,1.00334448161,,water* relsaturation*,53.945,,,0.268993807061,,,20120919T170845Z,,1,309,34,74.8143068424,7.3000,1630
000010049386,P-660338,XFMR,MAIN,79-1,2013-07-24,2013-07-24,2013-08-26,,79-1,27,,UPSI,,,ROUTINE,,,,BOTTOM,10,10378,58454,13,518,5737,33,4,0,,,7.5,,31,,16,22,0.032,32.7,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,221,0,0,0,0,221,TRN_IEEE_INC_69KV,3,T3,30,2013-08-23,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H4) Thermal fault (above 700 C). Possible degradation of cellulose. Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,11.0752895753,SCREENING,-6,363,c2h4! co*! co2/co*,11.1578176696,618.745064661,0.612854700391,d1816_2*,0.978593272171,,,103.735,,,0.177541314538,,,20130911T121042Z,,,578,50,72.4996383171,7.3000,1630
000010049386,P-660338,XFMR,MAIN,00079-1,2013-11-14,2013-11-15,,,00079-1,3,,UPSI,,,ROUTINE,,,,BOTTOM,13,6254,55701,16,775,6891,39,6,0,,,7,,48,,9,36,0.042,39.5,,,,PARTICLES,9,1.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2014-11-14,No anomalies.,1,,365,2014-11-14,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,8.89161290323,SCREENING,-16,113,co*!,11.2766291176,,0.94481917217,,1.06329113924,,relsaturation*,153.085,,,0.112278056049,,,20131231T192310Z,,,849,61,76.0556117273,7.3000,1630
000010049386,P-660338,XFMR,MAIN,79-1,2014-08-12,2014-08-15,2014-09-16,,79-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,16,8044,80848,19,935,7340,46,7,0,,,9.7,,25,,20,24,0.042,28.6,,,,CLEAR,20,0.886,,0.886,,,,,REVIEWED,,,,,,283,0,0,0,0,283,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,7.85026737968,SCREENING,-1,271,co*!,11.3181665036,,0.828000371876,d1816_2*,1.46853146853,,,184.99,,,0.0994953492974,,,20141001T142226Z,,,1023,72,95.3017148167,,
000010049386,P-660338,XFMR,MAIN,00079-1,2015-07-30,2015-08-03,2015-09-01,,00079-1,25,,UPSI,,,ROUTINE,,,,BOTTOM,6,10935,63020,17,477,8279,50,7,0,,,8.3,,47,,17,25,0.048,28.2,,,,CLEAR,17,2.5,,0.884,,,,,REVIEWED,,,,,,540,49,0,0,0,589,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,,,,17.35639413,SCREENING,-5,352,co* o2*,11.3113367918,507.887497193,0.517628475181,,1.70212765957,,,92.61,,0.320553571429,0.173516344018,,,20150916T132759Z,,,557,74,78.8197697383,,
0000220,3153402,XFMR,MAIN,22020001211,2000-12-11,,,,,,,,,,,,,,,0,5645,98861,6,12,910,2,4,0,,,,,,,12,,,,,,,,,,,,,,,,REVIEWED,,,,,,18,4,2,,,26,TRN_IEEE_INC_69KV,1,,365,2001-12-11,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,75.8333333333,INITIAL,-11,0,,,929.922141399,,,,0,,2.19,,,0.0571003732513,,,20110112T182617Z,,,24,12,,7.3000,1630
000010049379,D-573963,LTC,MAIN,076-2TC20060809,2006-08-09,,,,,58,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049379,D-573963,LTC,MAIN,076-2TC20090817,2009-08-17,,,,,38,,,,,,,,,,459,4903,67184,194,182,1883,659,56,3580,,,,0,0,24,72,,0.1,28.4,,,,S/Sd,,3.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049379,D-573963,LTC,MAIN,076-2TC20100902,2010-09-02,,,,,28,,,,,,,,,,464,4972,68598,210,145,5723,724,12,3144,,,,0,0,43,51,66,0.152,26.9,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,170,0,0,,,177,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,7,0.230279898219,0.0571428571429,,SCREENING,18,381,,3.72087063987,651.300308178,1.71665591558,color*,5.65055762082,0,,752.48,,43.2045803571,0.0724802472375,,,20110101T000000Z,,,4699,946,81.1169712528,7.3000,1630
000010049379,D-573963,LTC,MAIN,076-2TC20120201,2012-02-01,,,,,,,,,,,,,,,476,20967,60846,354,208,1215,933,63,5465,,,,,,,28,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.170722781336,0.177966101695,,SCREENING,5,517,,,,,,,,,964.635,,,0.344591263189,,,20120316T150124Z,,,7499,1350,,7.3000,1630
000010049379,D-573963,LTC,MAIN,076-2TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,1012,15990,64196,537,188,1777,1479,18,8555,,,,,28,,73,,0.092,21.5,,,,S/Sd,,3,,0.884,,,,,REVIEWED,,,,,,42,0,0,0,0,42,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.172881355932,0.0335195530726,,SCREENING,27,176,,,824.785917029,,ift* color*,4.27906976744,,,1752.425,,,0.249080939622,,,20120919T170845Z,,1,11789,2034,,7.3000,1630
000010049379,D-573963,LTC,MAIN,076-2TC20130220,2013-02-20,,,,,,11357,UPSI,,,,,,,,242,21348,56943,277,194,1309,1294,49,6227,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.207804721375,0.176895306859,,SCREENING,,209,,,,,,,,,794.49,,,0.374901217006,,,20130401T141022Z,,,8283,1620,,,
000010049379,D-573963,LTC,MAIN,76-2TC,2013-07-24,2013-07-24,2013-08-26,,76-2TC,47,,UPSI,,,ROUTINE,,,,BOTTOM,780,8183,66090,352,237,2389,1422,105,6869,,,8.6,,27,,60,37,0.096,18.4,,,,CLEAR,,3,,0.886,,,,,REVIEWED,,,,,,136,14,0,0,0,150,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.207017033047,0.298295454545,,SCREENING,22,154,,3.48241608506,678.988883323,3.25855331121,ift* color*,5.21739130435,,,1393.51,,,0.123816008473,,,20130910T192458Z,,,9765,1879,75.2948378162,7.3000,1630
000010049379,D-573963,LTC,MAIN,,2013-11-13,,,,,,16234,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205033Z,,,,,,,
000010049379,D-573963,LTC,MAIN,76-2TC,2014-02-05,2014-02-05,2014-02-12,,76-2TC,13,17632,UPSI,,,ROUTINE,,,,BOTTOM,567,18724,56757,317,228,2034,1580,24,8476,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,0.186408683341,0.0757097791798,,SCREENING,,196,,3.53669134112,,2.74630124908,,,,,1309.82,,,0.329897633772,,,20140214T215250Z,,,11192,1921,82.0970542268,,
000010049379,D-573963,LTC,MAIN,76-2TC,2014-08-12,2014-08-15,2014-09-16,,76-2TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,161,0,0,161,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T134140Z,,,,,,,
000010049379,D-573963,LTC,MAIN,76-2TC,2014-08-19,2014-08-19,2014-09-26,,76-2TC,28,20854,UPSI,,,ROUTINE,,,,BOTTOM,570,17453,64377,174,188,2557,734,44,3026,,,8.9,,24,,55,71,0.12,19.6,,,,PARTICLES,55,3,,0.885,,,,,REVIEWED,,,,,,161,0,0,0,0,161,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.242564441507,0.252873563218,,SCREENING,20,195,,3.81688066944,,1.9200953016,ift* color*,6.12244897959,,,856.93,,,0.271106140392,,,20141001T200236Z,,,4736,952,83.9201751329,,
000010049379,D-573963,LTC,MAIN,76-2TC,2015-02-10,2015-02-13,2015-02-23,,76-2TC,,23439,UPSI,,,ROUTINE,,,,BOTTOM,402,22567,56825,305,200,1194,1193,75,5679,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.210072195809,0.245901639344,,SCREENING,,175,,,,,,,,,910.215,,,0.397131544215,,,20150303T185211Z,,,7854,1573,,,
000010049379,D-573963,LTC,MAIN,076-2TC,2015-07-30,2015-08-03,2015-09-01,,076-2TC,,26556,UPSI,,,ROUTINE,,,,BOTTOM,969,3707,64446,375,345,2719,1334,98,6448,,,8,,18,,62,40,0.136,19.4,,,,CLEAR,62,3,,0.882,,,,,REVIEWED,,,,,,73,36,52,0,0,161,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.206885856079,0.261333333333,,SCREENING,23,170,,,756.193468537,,ift* color*,7.01030927835,,,1566.95,,,0.0575210253546,,,20150916T173220Z,,,9569,1807,,,
000010049379,D-573963,LTC,MAIN,076-2TC,2016-02-22,2016-02-22,2016-02-24,,076-2TC,,,UPSI,,,ROUTINE,,,,BOTTOM,333,18435,51515,255,168,1625,1288,59,5917,,,8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.217677877303,0.23137254902,,SCREENING,,207,,,,,,,,,855.92,,80.6299955357,0.357856934873,,,20160226T164521Z,,,8020,1602,,,
000010049391,6537375,XFMR,MAIN,00075-219960109,1996-01-09,,,,,,,,,,,,,,,1532,1015,100799,40,88,1509,8,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1996-04-08,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,17.1477272727,INITIAL,,0,h2*,,,,,,,,1547.96,,0.217669642857,0.0100695443407,,,20110112T182617Z,,,1678,58,,,
000010049391,6537375,XFMR,MAIN,00075-219960328,1996-03-28,,,,,40,,,,,,,,,,0,595,113987,3,9,399,3,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-03-28,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,44.3333333333,INITIAL,,0,,9.30955598021,,0.00694910614518,,,,,1.665,,0.0493928571429,0.00521989349663,,,20110112T182617Z,,,21,12,120.434572632,,
000010049391,6537375,XFMR,MAIN,00075-219970225,1997-02-25,,,,,,,,,,,,,,,0,3828,115903,2,13,245,3,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,18.8461538462,SCREENING,,334,,,,,,,,,2.385,,0.0459241071429,0.0330276179219,,,20110112T182617Z,,,24,11,,,
000010049391,6537375,XFMR,MAIN,00075-219980105,1998-01-05,,,,,,,,,,,,,,,0,3495,106115,9,23,346,3,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,128,10,20,,,225,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,7,,,15.0434782609,SCREENING,,314,,,686.511437243,,,,60,,4.185,,0.0827276785714,0.0329359656976,,,20110112T182617Z,,,44,21,,,
000010049391,6537375,XFMR,MAIN,00075-219990112,1999-01-12,,,,,,,,,,,,,,,0,3011,106666,6,12,293,3,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,213,20,0,,,242,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,9,,,24.4166666667,SCREENING,,372,,,623.320113303,,,,0,,2.205,,0.0681473214286,0.0282283014269,,,20110112T182617Z,,,29,17,,,
000010049391,6537375,XFMR,MAIN,00075-220000125,2000-01-25,,,,,,,,,,,,,,,7,5273,109225,28,62,379,4,17,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,91,7,0,,,106,TRN_IEEE_INC_69KV,1,,365,2001-01-24,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,3,,,6.11290322581,SCREENING,,378,ch4!,,728.84531648,,,,5,,18.22,,0.186674107143,0.0482764934768,,,20110112T182617Z,,,118,49,,,
000010049391,6537375,XFMR,MAIN,00075-220001130,2000-11-30,,,,,,,,,,,,,,,0,16419,180554,17,92,543,1,11,0,,,,,,,9,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,117,10,4,,,136,TRN_IEEE_INC_69KV,1,,365,2001-11-30,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,5.90217391304,SCREENING,-16,310,o2*,,697.661182358,,,,5,,16.575,,0.10953125,0.0909367834554,,,20110112T182617Z,,,121,29,,7.3000,1630
000010049391,6537375,XFMR,MAIN,00075-220011009,2001-10-09,,,,,,,,,,,,,,,444,7568,79350,154,77,442,170,37,483,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,2001-10-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.",,,,,,,,,,,,,,,,,5.74025974026,SCREENING,,313,h2*^! ch4*^! c2h6! c2h4*^^! c2h2*^^^!,,,,,,,,499.05,,7.47951785714,0.095374921235,,,20110112T182617Z,,,1365,361,,,
000010049391,6537375,XFMR,MAIN,00075-220011010,2001-10-10,,,,,,,,,,,,,,,478,8294,82268,177,80,470,177,42,555,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,2001-10-17,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Significant increase (^). High level (*). Lower-energy electrical discharge. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,5.875,SURVEILLANCE,,1,h2* ch4* c2h4* c2h2*^^^ o2*,,,,,,,,539.455,,8.50723660714,0.100816842515,,,20110112T182617Z,,,1509,396,,,
000010049391,6537375,XFMR,MAIN,00075-220011101,2001-11-01,,,,,,,,,,,,,,,28,2410,43961,3,10,54,1,1,7,,,,,,52,14,,0.02,36.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,2002-01-30,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,1,,365,2002-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.4,INITIAL,-8,0,c2h2*,,,,,0.549450549451,,,30.375,,0.106196428571,0.0548213188963,,,20110112T182617Z,,,50,5,,7.3000,1630
000010049391,6537375,XFMR,MAIN,00075-220011115,2001-11-15,,,,,,,,,,,,,,,20,2442,72907,6,15,134,5,2,25,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,2001-11-22,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,8.93333333333,SURVEILLANCE,,14,c2h2*^^!,,,,,,,,24.775,,0.363,0.033494726158,,,20110112T182617Z,,,73,13,,,
000010049391,6537375,XFMR,MAIN,00075-220051024,2005-10-24,,,,,40,,,,,,,,,,1,8562,120960,4,24,330,2,9,0,,,,,,30,15,12,0.03,29.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,99,14,3,,,119,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,2,,,13.75,SCREENING,-7,1439,o2*,9.45277088109,718.389944401,0.0167448080793,,1.02739726027,1,,5.35,,0.0607366071429,0.0707837301587,,,20110112T182617Z,,,40,15,132.559083178,7.3000,1630
000010049391,6537375,XFMR,MAIN,00075-220060802,2006-08-02,,,,,47,,,,,,,,,,28,2855,134199,8,57,485,4,10,0,,,,,,35,41,25,0.03,27.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,9,26,5,0,,,33,TRN_IEEE_INC_69KV,1,,365,2007-08-02,No anomalies.,1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,8.50877192982,SCREENING,13,282,h2!,5.89349452649,884.293329151,0.0671244402323,,1.08303249097,1,water*,38.32,,0.0880803571429,0.0212743761131,,,20110112T182617Z,,,107,22,139.299094779,7.3000,1630
000010049391,6537375,XFMR,MAIN,00075-220070823,2007-08-23,,,,,48,,,,,,,,,,4,3878,104346,2,23,402,1,4,0,,,,,,57,26,16,0.04,33.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,109,14,3,,,128,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,17.4782608696,SCREENING,4,386,,7.67567338049,706.449572017,0.0230937545465,,1.19047619048,1,,8.155,,0.02828125,0.037164817051,,,20110112T182617Z,,,34,7,108.850860021,7.3000,1630
000010049391,6537375,XFMR,MAIN,00075-220080909,2008-09-09,,,,,38,,,,,,,,,,0,2998,98439,3,24,441,0,4,0,,,,,,45,22,19,0.04,29.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,89,5,3,,,105,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,3,,,18.375,SCREENING,0,383,,11.5102340048,731.602855244,0.0186693923749,,1.33779264214,5,,4.32,,0.0271026785714,0.0304554089335,,,20110112T182617Z,,,31,7,106.388453313,7.3000,1630
000010049391,6537375,XFMR,MAIN,00075-220090909,2009-09-09,,,,,30,,,,,,,,,,13,5110,85681,4,41,506,2,5,0,,,,,,32,32,38,0.03,33.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,97,5,0,,,108,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,2,,,12.3414634146,SCREENING,8,365,h2!,6.48633593368,720.922361638,0.0602394161803,,0.89552238806,4,relsaturation*,20.41,,0.0440401785714,0.0596398267994,,,20110112T182617Z,,,65,11,97.4433316844,7.3000,1630
000010049391,6537375,XFMR,MAIN,00075-220100902,2010-09-02,,,,,37,,,,,,,,,,9,1421,68032,37,133,1072,9,40,0,,,7.1,,,31,16,14,0.04,37.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,91,0,0,,,91,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.06015037594,SCREENING,-6,358,ch4! c2h6!,8.80736746243,728.84531648,0.180853217214,,1.05540897098,0,,33.075,,0.337133928571,0.020887229539,,,20110112T182617Z,,,228,86,73.6416422464,7.3000,1630
000010049391,6537375,XFMR,MAIN,00075-220110819,2011-08-19,,,,,55,,,,,,,,,,13,1197,73275,78,146,1607,19,122,0,,,7.6,,39,,23,11,0.03,35.6,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,93,0,0,,,93,TRN_IEEE_INC_69KV,3,T1,30,2011-09-18,"One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.0068493151,SCREENING,1,351,ch4! c2h6*! c2h4!,7.63064206657,726.147728985,0.219454320863,,0.842696629213,0,,39.565,,,0.0163357215967,,,20111021T005314Z,,,378,219,73.9674287966,7.3000,1630
000010049391,6537375,XFMR,MAIN,00075-220120726,2012-07-26,,,,,53,,UPSI,,,,,,,,3,1758,75592,56,56,1252,20,173,0,,,7.9,,22,,42,21,0.1,23.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,68,0,0,0,0,68,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,22.3571428571,SCREENING,14,342,c2h6*,6.42810702489,764.997453513,0.097738194034,ift* d1816_2*,4.2194092827,,water*,13.38,,,0.0232564292518,,,20120919T170845Z,,1,308,249,77.0033527213,7.3000,1630
000010049391,6537375,XFMR,MAIN,,2013-04-05,,,,,15,,UPSI,1,,,,,,,0,7692,71739,3,27,358,11,61,5,,,8,,47,,9,20,0.044,25.3,,,,s/pt,,1.5,,0.881,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2013-07-04,(Initial sample). Abnormal or high gas levels. Electrical discharge or thermal fault. Sample again to check for active gassing.,1,,365,2014-04-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,13.2592592593,INITIAL,-16,0,c2h2*,8.66039588327,,0.0296611218717,,1.73913043478,,,5.425,,,0.107222013131,,,20130423T181149Z,Transformer oil was replaced. Transformer was opened for maintenance but was not processed.  D.D. 4-23-2013,,107,75,89.895834238,7.3000,1630
000010049391,6537375,XFMR,MAIN,75-2,2013-07-24,2013-07-24,2013-08-26,,75-2,36,,UPSI,,,ROUTINE,,,,BOTTOM,3,4346,84793,14,62,775,10,56,2,,,9,,22,,25,23,0.046,26.2,,,,CLEAR,,1.5,,0.88,,,,Rad flange,REVIEWED,,,,,,87,12,0,0,0,99,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,12.5,SCREENING,3,110,,8.55324769173,734.42307068,0.0659316801996,d1816_2*,1.75572519084,,,14.47,,,0.0512542308917,,,20130910T185545Z,,,147,80,93.5594444043,7.3000,1630
000010049391,6537375,XFMR,MAIN,75-2,2014-08-19,2014-08-19,2014-09-26,,75-2,29,,UPSI,,,ROUTINE,,,,BOTTOM,2,2016,83493,12,20,887,16,54,0,,,8.7,,24,,24,30,0.038,23.9,,,,CLEAR,24,2,,0.881,,,,,REVIEWED,,,,,,117,0,0,0,0,117,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,44.35,SCREENING,2,391,,6.60015653913,1288.57142857,0.0281853468744,d1816_2* ift*,1.589958159,,relsaturation*,5.84,,,0.0241457367684,,,20141001T194148Z,,,104,82,93.5958907121,,
000010049391,6537375,XFMR,MAIN,00075-2,2015-07-30,2015-08-03,2015-09-01,,00075-2,50,,UPSI,,,ROUTINE,,,,BOTTOM,3,3027,89856,7,47,932,11,38,0,,,9.4,,60,,42,23,0.04,23.1,,,,PARTICLES,42,2,,0.878,,,,Rad flange,REVIEWED,,,,,,109,35,0,0,0,144,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,19.829787234,SCREENING,14,345,,8.28087930145,706.449572017,0.0494115516899,ift*,1.7316017316,,water*,11.625,,0.234017857143,0.033687232906,,,20150916T183826Z,,,106,56,92.9613170533,,
000010049392,01-8226-60990-2,XFMR,MAIN,00008-119930510,1993-05-10,,,,,,,,,,,,,,,0,455,105400,10,16,771,0,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-05-10,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,48.1875,INITIAL,,0,,,,,,,,,2.88,,0.0680803571429,0.00431688804554,,,20110112T182616Z,,,34,18,,,
000010049392,01-8226-60990-2,XFMR,MAIN,00008-119950103,1995-01-03,,,,,,,,,,,,,,,0,2537,109375,3,11,573,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-01-03,No anomalies.,,,,,,,,,,,,,,,,,52.0909090909,SCREENING,,603,,,,,,,,,1.98,,0.01040625,0.0231954285714,,,20110112T182616Z,,,14,3,,,
000010049392,01-8226-60990-2,XFMR,MAIN,00008-119960123,1996-01-23,,,,,,,,,,,,,,,0,309,119333,12,21,322,1,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-22,No anomalies.,,,,,,,,,,,,,,,,,15.3333333333,SCREENING,,385,,,,,,,,,3.795,,0.0546205357143,0.0025893927078,,,20110112T182616Z,,,36,15,,,
000010049392,01-8226-60990-2,XFMR,MAIN,00008-119970303,1997-03-03,,,,,,,,,,,,,,,12,1456,122805,16,32,667,4,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,20.84375,SCREENING,,405,h2!,,,,,,,,17.82,,0.0991339285714,0.0118561947803,,,20110112T182616Z,,,70,26,,,
000010049392,01-8226-60990-2,XFMR,MAIN,00008-119980112,1998-01-12,,,,,,,,,,,,,,,0,4469,137003,15,28,967,7,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,85,10,0,,,95,TRN_IEEE_INC_69KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,34.5357142857,SCREENING,,315,,,737.308878367,,,,0,,5.145,,0.130477678571,0.0326197236557,,,20110112T182616Z,,,61,33,,,
000010049392,01-8226-60990-2,XFMR,MAIN,00008-119990112,1999-01-12,,,,,,,,,,,,,,,7,3852,135226,14,25,862,5,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,119,19,0,,,145,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,7,,,34.48,SCREENING,,365,,,695.558011031,,,,0,,11.575,,0.105191964286,0.0284856462515,,,20110112T182616Z,,,59,27,,,
000010049392,01-8226-60990-2,XFMR,MAIN,00008-119990729,1999-07-29,,,,,,,,,,,,,,,6,13502,105674,8,22,768,5,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-07-28,No anomalies.,,,,,,,,,,,,,,,,,34.9090909091,SCREENING,,198,o2*,,,,,,,,10.035,,0.07603125,0.12777031247,,,20110112T182616Z,,,47,19,,,
000010049392,01-8226-60990-2,XFMR,MAIN,00008-119991116,1999-11-16,,,,,,,,,,,,,,,4,4424,119612,12,23,908,5,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,74,9,4,,,96,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,39.4782608696,SCREENING,,110,,,754.505222934,,,,5,,8.215,,0.106602678571,0.0369862555596,,,20110112T182616Z,,,54,27,,,
000010049392,01-8226-60990-2,XFMR,MAIN,00008-120001205,2000-12-05,,,,,,,,,,,,,,,0,3791,102731,8,15,958,5,11,0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,57,8,2,,,67,TRN_IEEE_INC_69KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,63.8666666667,SCREENING,5,385,,,786.892898379,,,,0,,2.775,,0.0969017857143,0.0369022008936,,,20110112T182616Z,,,39,24,,7.3000,1630
000010049392,01-8226-60990-2,XFMR,MAIN,00008-120020103,2002-01-03,,,,,,,,,,,,,,,26,4378,117775,7,15,1014,7,14,0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,64,10,0,,,83,TRN_IEEE_INC_69KV,1,,365,2003-01-03,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,67.6,SCREENING,0,394,h2!,,772.520007433,,,,5,,28.805,,0.11525,0.0371725748249,,,20110112T182616Z,,,69,28,,7.3000,1630
000010049392,01-8226-60990-2,XFMR,MAIN,00008-120020823,2002-08-23,,,,,,,,,,,,,,,4,2965,102117,4,11,1068,5,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-08-23,No anomalies.,,,,,,,,,,,,,,,,,97.0909090909,SCREENING,,232,,,,,,,,,6.055,,0.0788526785714,0.0290353222284,,,20110112T182616Z,,,34,19,,,
000010049392,01-8226-60990-2,XFMR,MAIN,00008-120021029,2002-10-29,,,,,,,,,,,,,,,0,2306,93541,5,0,739,0,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,67,,,,,,,,,0,,0.0423883928571,0.0246522915085,,,20110112T182616Z,,,11,11,,,
000010049392,01-8226-60990-2,XFMR,MAIN,00008-120051026,2005-10-26,,,,,30,,,,,,,,,,12,6647,125503,15,48,1007,2,22,0,,,,,,49,28,33,0.02,39.2,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,83,10,2,,,111,TRN_IEEE_INC_69KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,0,,,20.9791666667,SCREENING,5,1093,h2! ch4! c2h6!,6.72596272936,740.263402178,0.0464100518009,,0.510204081633,16,relsaturation*,20.67,,0.15315625,0.0529628773814,,,20110112T182616Z,,,99,39,142.230774888,7.3000,1630
000010049392,01-8226-60990-2,XFMR,MAIN,00008-120060802,2006-08-02,,,,,54,,,,,,,,,,18,2437,109212,24,68,1567,2,28,0,,,,,,25,53,26,0.03,31.9,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,0,31,6,0,,,53,TRN_IEEE_INC_69KV,1,,365,2007-08-02,No anomalies.,2,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,23.0441176471,SCREENING,19,280,,6.73597391851,862.468087476,0.0802143811821,d877*,0.940438871473,13,water*,30.27,,0.209419642857,0.0223143976852,,,20110112T182616Z,,,140,54,110.756136597,7.3000,1630
000010049392,01-8226-60990-2,XFMR,MAIN,00008-120070823,2007-08-23,,,,,52,,,,,,,,,,27,2479,92665,29,68,2820,4,48,0,,,,,,53,32,17,0.03,36.9,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,99,14,3,,,131,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,41.4705882353,SCREENING,8,386,h2! c2h6!,6.0479580302,718.389944401,0.112063504451,,0.813008130081,15,,39.3,,0.319540178571,0.0267522797173,,,20110112T182616Z,,,176,81,95.0864688355,7.3000,1630
000010049392,01-8226-60990-2,XFMR,MAIN,00008-120080909,2008-09-09,,,,,50,,,,,,,,,,27,5218,87506,26,67,2532,3,39,0,,,,,,44,39,22,0.02,35.9,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,111,7,2,,,169,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,10,,,37.7910447761,SCREENING,12,383,,6.06405253949,704.193434632,0.113946525497,,0.557103064067,39,water*,39.105,,0.266919642857,0.0596301967865,,,20110112T182616Z,,,162,68,92.1314423131,7.3000,1630
000010049392,01-8226-60990-2,XFMR,MAIN,00008-120090817,2009-08-17,,,,,60,,,,,,,,,,37,2519,90926,28,79,3499,2,44,0,,,,,,46,62,24,0.04,39.5,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,96,5,1,,,125,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,2,,,44.2911392405,SCREENING,23,342,,5.91902706084,722.208219132,0.139717314604,,1.01265822785,21,water*,51.25,,0.290080357143,0.0277038470844,,,20110112T182616Z,,,190,74,91.0104630335,7.3000,1630
000010049392,01-8226-60990-2,XFMR,MAIN,00008-120100902,2010-09-02,,,,,45,,,,,,,,,,33,4210,73660,27,71,4111,5,50,0,,,,,,40,32,21,0.03,32.5,,,,S/Pt,,1.5,,0.89,,,,,REVIEWED,,,,,,92,0,0,,,92,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,57.9014084507,SCREENING,8,381,,5.83402467434,727.489192187,0.152861472412,,0.923076923077,0,,45.855,,,0.0571544936193,,,20110112T182616Z,,,186,82,79.1213464681,7.3000,1630
000010049392,01-8226-60990-2,XFMR,MAIN,00008-120110819,2011-08-19,,,,,60,,,,,,,,,,2,3696,74273,7,10,2387,3,42,0,,,,,38,,25,10,0.03,34.8,,,,S/Sd,,2.5,,0.884,,,,,REVIEWED,,,,,,71,0,0,,,71,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,238.7,SCREENING,3,351,,5.62828567274,759.640471795,0.0208236247479,,0.862068965517,0,,3.845,,,0.0497623631737,,,20111021T005314Z,,,64,52,75.1635656832,7.3000,1630
000010049392,01-8226-60990-2,XFMR,MAIN,00008-120120726,2012-07-26,,,,,60,,UPSI,,,,,,,,2,4485,90922,1,9,428,0,9,0,,,,,25,,36,14,0.022,31.3,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,105,0,0,0,0,105,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,47.5555555556,SCREENING,11,342,,6.85946189822,711.088771694,0.011684486811,d1816_2*,0.702875399361,,water*,3.62,,,0.0493279954246,,,20120919T170845Z,,1,21,10,91.6620844825,7.3000,1630
000010049392,01-8226-60990-2,XFMR,MAIN,8-1,2013-07-24,2013-07-24,2013-08-26,,8-1,32,,UPSI,,,ROUTINE,,,,BOTTOM,5,2087,81833,11,29,949,2,25,0,,,8.5,,37,,30,33,0.022,29,,,,CLEAR,,2,,0.889,,,,,REVIEWED,,,,,,103,0,0,36,0,139,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,32.724137931,SCREENING,7,363,co!,7.11519853793,713.475078656,0.0403156722041,,0.758620689655,,relsaturation*,10.25,,,0.0255031588723,,,20130910T160154Z,,,72,38,90.5836580417,7.3000,1630
000010049392,01-8226-60990-2,XFMR,MAIN,8-1,2014-08-12,2014-08-15,2014-09-16,,8-1,42,,UPSI,,,ROUTINE,,,,BOTTOM,8,4628,93121,6,12,1343,2,23,0,,,9.9,,17,,24,,0.022,31.3,,,,CLEAR,24,2,,0.89,,,,,REVIEWED,,,,,,171,0,0,0,0,171,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,,,,111.916666667,SCREENING,2,384,,,,,d1816_2*,0.702875399361,,,10.19,,,0.049698779008,,,20140930T204210Z,,,51,31,,,
000010049392,01-8226-60990-2,XFMR,MAIN,00008-1,2015-07-30,2015-08-03,2015-09-01,,00008-1,56,,UPSI,,,ROUTINE,,,,BOTTOM,11,1873,88545,5,13,1530,2,18,0,,,9.2,,42,,26,12,0.022,30,,,,CLEAR,26,2,,0.888,,,,,REVIEWED,,,,,,122,43,0,0,0,165,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,117.692307692,SCREENING,4,352,,5.12848885659,692.468619807,0.0334744968581,,0.733333333333,,,13.37,,0.101772321429,0.0211530860015,,,20150916T143031Z,,,49,25,89.1156670228,,
000010049510,9307401979,LTC,MAIN,,2009-08-17,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,76,24279,73354,28,58,486,65,6,300,,,9.9,,,39,80,,0.04,28.3,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049510,9307401979,LTC,MAIN,,2010-09-02,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,6,16094,64197,9,125,811,24,2,61,,,8.1,,,45,46,,0.032,39.8,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,12,0,0,0,0,12,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,,0.4,0.2,,SCREENING,16,381,,,980,,,0.8,,,34,,,0.251,,,20110101T000000Z,,,227,35,,7.3000,1630
000010049510,9307401979,LTC,MAIN,081-8TC20110819,2011-08-19,,,,,,,,,,,,,,,36,17101,58574,19,28,449,47,4,192,,,,,35,,34,,0.03,39.3,,,,S/Sd,,1.5,,0.876,,,,,REVIEWED,,,,,,12,0,0,,,12,LTC_NONDIVERTER_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,0.2,0.2,,SCREENING,9,351,,,980,,,0.8,0,,57,,,0.292,,,20111021T185022Z,,,326,70,,7.3000,1630
000010049510,9307401979,LTC,MAIN,081-8TC20120201,2012-02-01,,,,,,,,,,,,,,,24,23969,69126,21,65,538,56,2,186,,,,,,,16,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.301075268817,0.0952380952381,,INITIAL,-6,0,,,,,,,,,51.42,,,0.346743627579,,,20120316T150124Z,,,354,79,,7.3000,1630
000010049510,9307401979,LTC,MAIN,081-8TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,46,24126,67279,18,39,474,44,2,169,,,,,26,,32,,0.034,30.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,18,0,0,0,0,18,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,0.260355029586,0.111111111111,,SCREENING,8,176,,,929.922141399,,,1.1003236246,,,67.2,,,0.358596293048,,,20120919T170845Z,,1,318,64,,7.3000,1630
000010049510,9307401979,LTC,MAIN,081-8TC20130220,2013-02-20,,,,,,21933,UPSI,,,,,,,,20,27243,69514,15,15,499,53,3,198,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.267676767677,0.2,,SCREENING,,209,,,,,,,,,39.335,,,0.391906666283,,,20130401T141022Z,,,304,71,,,
000010049510,9307401979,LTC,MAIN,81-8TC,2013-07-24,2013-07-24,2013-08-26,,81-8TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,1,22431,62409,2,42,520,10,1,17,,,8.5,,21,,42,46,0.038,33.5,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,18,0,0,0,0,18,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.588235294118,0.5,,SCREENING,14,154,,9.19368296987,929.922141399,0.0468547962494,,1.13432835821,,,10.07,,,0.359419314522,,,20130911T135433Z,,,73,13,81.6615271578,7.3000,1630
000010049510,9307401979,LTC,MAIN,81-8TC,2014-02-05,2014-02-05,2014-02-12,,81-86TC,16,26630,UPSI,,,ROUTINE,,,,BOTTOM,43,19721,52792,12,95,48,107,5,279,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,0.383512544803,0.416666666667,,SCREENING,,196,,4.9325817422,,0.270793914057,,,,,84.025,,,0.373560387938,,,20140214T215837Z,,,541,124,74.6485136385,,
000010049510,9307401979,LTC,MAIN,81-8TC,2014-08-12,2014-08-15,2014-09-16,,81-8TC,35,29372,UPSI,,,ROUTINE,,,,BOTTOM,31,26701,83219,16,36,457,55,2,181,,,11.1,,23,,41,40,0.038,30.3,,,,PARTICLES,41,2,,0.881,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.303867403315,0.125,,SCREENING,13,188,,4.3031543183,,0.104545406475,color*,1.25412541254,,,52.785,,,0.320852209231,,,20141001T151815Z,,,321,73,105.741426861,,
000010049510,9307401979,LTC,MAIN,81-8TC,2015-02-10,2015-02-13,2015-02-23,,81-8TC,,31855,UPSI,,,ROUTINE,,,,BOTTOM,33,22239,56286,25,94,494,75,6,174,,,7.9,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.431034482759,0.24,,SCREENING,,182,,,,,,,,,64.965,,,0.395107131436,,,20150303T191812Z,,,407,106,,,
000010049510,9307401979,LTC,MAIN,081-8TC,2015-07-30,2015-08-03,2015-09-01,,081-8TC,,34466,UPSI,,,ROUTINE,,,,BOTTOM,45,25292,66425,20,53,504,60,5,199,,,9.3,,28,,37,41,0.026,35.5,,,,CLEAR,37,2,,0.88,,,,,REVIEWED,,,,,,10,8,0,0,0,18,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.301507537688,0.25,,SCREENING,11,170,,,1002.85714286,,color*,0.732394366197,,,71.36,,,0.380760255928,,,20150917T185628Z,,,382,85,,,
