equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049510,9307401979,LTC,MAIN,081-8TC,2016-03-01,2016-03-01,2016-03-08,,081-8TC,,36843,UPSI,,,ROUTINE,,,,BOTTOM,17,20623,43418,16,48,929,53,3,105,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.504761904762,0.1875,,SCREENING,,215,,,,,,,,,34.835,,1.61886160714,0.474987332443,,,20160311T211616Z,,,242,72,,,
000010049510,9307401979,XFMR,MAIN,00081-819960123,1996-01-23,,,,,,,,,,,,,,,0,1117,103652,4,33,192,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.81818181818,INITIAL,,0,,,,,,,,,5.94,,0.0222232142857,0.0107764442558,,,20110112T182617Z,,,39,6,,,
000010049510,9307401979,XFMR,MAIN,00081-819970303,1997-03-03,,,,,,,,,,,,,,,8,1377,103233,10,27,335,2,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,12.4074074074,SCREENING,,405,,,,,,,,,12.89,,0.077375,0.0133387579553,,,20110112T182617Z,,,55,20,,,
000010049510,9307401979,XFMR,MAIN,00081-819980112,1998-01-12,,,,,,,,,,,,,,,0,10019,119638,7,22,304,2,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,36,29,0,,,73,TRN_IEEE_INC_69KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,13.8181818182,SCREENING,,315,o2*,,843.913571209,,,,0,,3.99,,0.06696875,0.0837442952908,,,20110112T182617Z,,,39,17,,,
000010049510,9307401979,XFMR,MAIN,00081-819990112,1999-01-12,,,,,,,,,,,,,,,54,3262,100536,8,61,1051,16,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,46,0,35,,,81,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,17.2295081967,SCREENING,,365,h2! c2h4!,,813.497762377,,,,0,,65.22,,0.152196428571,0.0324460889632,,,20110112T182617Z,,,151,36,,,
000010049510,9307401979,XFMR,MAIN,00081-819990729,1999-07-29,,,,,,,,,,,,,,,0,7526,128620,25,57,830,13,22,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-07-28,No anomalies.,,,,,,,,,,,,,,,,,14.5614035088,SCREENING,,198,ch4! c2h6!,,,,,,,,10.455,,0.238964285714,0.0585134504743,,,20110112T182617Z,,,117,60,,,
000010049510,9307401979,XFMR,MAIN,00081-819991116,1999-11-16,,,,,,,,,,,,,,,0,10360,108950,2,75,598,2,7,3,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,30,4,5,,,52,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,7.97333333333,SCREENING,,110,o2*,,866.536784366,,,,7,,13.77,,0.0827232142857,0.095089490592,,,20110112T182617Z,,,89,11,,,
000010049510,9307401979,XFMR,MAIN,00081-820001205,2000-12-05,,,,,,,,,,,,,,,0,10854,110464,5,167,1636,8,10,2,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,9.79640718563,SCREENING,-2,385,o2*,,,,,,,,30.34,,0.121111607143,0.0982582560834,,,20110112T182617Z,,,192,23,,7.3000,1630
000010049510,9307401979,XFMR,MAIN,00081-820020103,2002-01-03,,,,,,,,,,,,,,,8,11371,104826,6,131,1338,8,9,5,,,,,,,24,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,3,5,,,39,TRN_IEEE_INC_69KV,2,DT,90,2002-04-03,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Several combustible gases have increased. (H2, CH4, C2H2) High level (*). Electrical discharge or thermal fault.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,10.213740458,SCREENING,2,394,c2h2* o2*,,905.022091194,,,,5,,32.1,,0.157678571429,0.108474996661,,,20110112T182617Z,,,167,23,,7.3000,1630
000010049510,9307401979,XFMR,MAIN,00081-820020201,2002-02-01,,,,,,,,,,,,,,,6,8620,89073,7,120,1456,7,9,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-02-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,12.1333333333,SURVEILLANCE,,29,o2*,,,,,,,,27.785,,0.106803571429,0.0967745557015,,,20110112T182617Z,,,150,23,,,
000010049510,9307401979,XFMR,MAIN,00081-820021029,2002-10-29,,,,,,,,,,,,,,,0,3663,86246,4,80,900,1,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,11.25,SCREENING,,270,,,,,,,,,14.415,,0.0310446428571,0.0424715349118,,,20110112T182617Z,,,88,8,,,
000010049510,9307401979,XFMR,MAIN,00081-820051026,2005-10-26,,,,,40,,,,,,,,,,1,3728,95874,4,32,988,2,6,0,,,,,,52,22,18,0.02,31.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,32,6,1,,,41,TRN_IEEE_INC_69KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,30.875,SCREENING,0,1093,,10.1179210464,858.528577623,0.027391662938,,0.638977635783,2,,6.79,,0.0482142857143,0.0388843690677,,,20110112T182617Z,,,45,12,103.322876672,7.3000,1630
000010049510,9307401979,XFMR,MAIN,00081-820060802,2006-08-02,,,,,48,,,,,,,,,,2,4361,121828,4,47,1188,2,8,0,,,,,,37,31,18,0.01,29.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,1,9,2,1,,,14,TRN_IEEE_INC_69KV,1,,365,2007-08-02,No anomalies.,1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,25.2765957447,SCREENING,7,280,,9.94970488274,1015.93071159,0.0323691288078,,0.335570469799,2,,10.49,,0.0565625,0.0357963686509,,,20110112T182617Z,,,63,14,127.082788878,7.3000,1630
000010049510,9307401979,XFMR,MAIN,00081-820070823,2007-08-23,,,,,50,,,,,,,,,,0,5258,97812,3,16,1250,3,11,0,,,,,,46,23,13,0.03,32.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,28,0,0,,,29,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,78.125,SCREENING,1,386,,9.67687631903,875.097705331,0.0136449271442,,0.914634146341,1,,2.925,,0.0702633928571,0.0537561853351,,,20110112T182617Z,,,33,17,102.351831255,7.3000,1630
000010049510,9307401979,XFMR,MAIN,00081-820080909,2008-09-09,,,,,49,,,,,,,,,,0,3715,87541,3,22,1061,3,8,0,,,,,,45,17,10,0.03,29.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,22,2,0,,,24,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,48.2272727273,SCREENING,-5,383,,10.5116866099,905.022091194,0.0201483913557,,1.00334448161,0,,4.005,,0.0577410714286,0.0424372579706,,,20110112T182617Z,,,36,14,91.3422893218,7.3000,1630
000010049510,9307401979,XFMR,MAIN,00081-820090817,2009-08-17,,,,,40,,,,,,,,,,2,3440,86178,2,15,1119,2,10,0,,,,,,28,23,18,0.04,31.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,14,1,2,,,20,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,74.6,SCREENING,1,342,,7.67979260519,961.106275521,0.0176670926754,,1.27795527157,2,,4.73,,0.0579732142857,0.0399173803059,,,20110112T182617Z,,,31,14,92.9426429959,7.3000,1630
000010049510,9307401979,XFMR,MAIN,00081-820100902,2010-09-02,,,,,39,,,,,,,,,,15,4901,81925,10,23,1216,15,13,13,,,,,,40,31,26,0.04,33.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69KV,3,D2,30,2010-10-02,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,52.8695652174,SCREENING,7,381,h2! c2h4! c2h2*^!,5.17307586755,879.610353097,0.0558373242223,,1.19402985075,0,,20.405,,0.320174107143,0.0598230088496,,,20110112T182617Z,,,89,38,89.7434919049,7.3000,1630
000010049510,9307401979,XFMR,MAIN,,2010-12-03,2010-12-03,,,,28,,UPSI,,,,,,,,14,1082,71046,10,19,1129,13,14,13,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2011-03-03,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). High-energy arcing.",,,,,,,,,,,,,,,,,59.4210526316,SCREENING,,92,c2h2*,5.03749879569,,0.0592437310853,,,,,18.655,,,0.0152295695746,,,20110112T182617Z,,,83,37,79.688611081,,
000010049510,9307401979,XFMR,MAIN,00081-820110819,2011-08-19,,,,,40,,,,,,,,,,11,3729,80605,8,12,1157,13,13,11,,,,,38,,10,8,0.04,38.3,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69KV,2,D2,90,2011-11-17,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). High-energy arcing.",1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,96.4166666667,SCREENING,-14,259,c2h2*,4.79236524987,923.213256871,0.0383407170402,,1.04438642298,0,,14.235,,,0.0462626387941,,,20111021T005314Z,,,68,34,87.2686936687,7.3000,1630
000010049510,9307401979,XFMR,MAIN,00081-820120726,2012-07-26,,,,,49,,UPSI,,,,,,,,7,5049,84557,9,17,1013,12,13,6,,,,,24,,16,9,0.038,29,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,26,0,0,0,0,26,TRN_IEEE_INC_69KV,2,DT,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,59.5882352941,SCREENING,-6,342,c2h2*,5.58404477034,884.293329151,0.0329916465545,d1816_2*,1.31034482759,,,10.72,,,0.0597112007285,,,20120919T170845Z,,1,64,34,89.1086134033,7.3000,1630
000010049510,9307401979,XFMR,MAIN,81-8,2013-07-24,2013-07-24,2013-08-26,,81-8,30,,UPSI,,,ROUTINE,,,,BOTTOM,3,2713,80737,5,10,1028,11,13,5,,,8.5,,42,,11,13,0.028,30.5,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,29,0,0,0,0,29,TRN_IEEE_INC_69KV,2,DT,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,102.8,SCREENING,-13,363,c2h2*,5.67979840632,870.743429172,0.0184598052387,,0.918032786885,,,5.365,,,0.0336029329799,,,20130911T135256Z,,,47,29,90.5631667333,7.3000,1630
000010049510,9307401979,XFMR,MAIN,81-8,2014-08-12,2014-08-15,2014-09-16,,81-8,31,,UPSI,,,ROUTINE,,,,BOTTOM,4,6710,96479,7,23,867,10,15,2,,,10.4,,27,,10,11,0.034,31,,,,CLEAR,10,1.5,,0.882,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,37.6956521739,SCREENING,-14,384,,6.91029918411,,0.026594667715,d1816_2*,1.09677419355,,,8.45,,,0.0695488137315,,,20141001T151147Z,,,61,32,109.805391987,,
000010049510,9307401979,XFMR,MAIN,00081-8,2015-07-30,2015-08-03,2015-09-01,,00081-8,42,,UPSI,,,ROUTINE,,,,BOTTOM,2,3768,86345,4,16,899,9,11,2,,,9.1,,30,,19,14,0.04,33.4,,,,CLEAR,19,1.5,,0.88,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,56.1875,SCREENING,-2,352,,7.12225325044,866.536784366,0.0199277963776,d1816_2*,1.19760479042,,,5.175,,0.126464285714,0.0436388904974,,,20150917T185201Z,,,44,24,92.5542284221,,
000010049439,1-0140-25883-1,XFMR,MAIN,00022-119940329,1994-03-29,,,,,,,,,,,,,,,49,909,127595,18,19,265,1,24,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-03-29,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,13.9473684211,INITIAL,,0,,,,,,,,,52.435,,0.167263392857,0.00712410360908,,,20110112T182617Z,,,111,43,,,
000010049439,1-0140-25883-1,XFMR,MAIN,00022-119960110,1996-01-10,,,,,,,,,,,,,,,0,536,89241,9,17,180,2,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,10.5882352941,SCREENING,,652,,,,,,,,,3.09,,0.0989508928571,0.00600620790892,,,20110112T182617Z,,,42,25,,,
000010049439,1-0140-25883-1,XFMR,MAIN,00022-119970224,1997-02-24,,,,,,,,,,,,,,,0,13168,171286,21,41,436,11,37,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,10.6341463415,SCREENING,,411,ch4! c2h6! o2*,,,,,,,,7.545,,0.27840625,0.0768772695959,,,20110112T182617Z,,,110,69,,,
000010049439,1-0140-25883-1,XFMR,MAIN,00022-119980106,1998-01-06,,,,,,,,,,,,,,,118,3809,104129,76,108,1591,45,126,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,95,40,11,,,159,TRN_IEEE_INC_69KV,2,T2,90,1998-04-06,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,13,,,14.7314814815,SCREENING,,316,h2*^! ch4! c2h6*^! c2h4!,,723.507541346,,,,0,,138.115,,0.998691964286,0.0365796271932,,,20110112T182617Z,,,473,247,,,
000010049439,1-0140-25883-1,XFMR,MAIN,00022-119990115,1999-01-15,,,,,,,,,,,,,,,71,6959,111964,49,52,838,17,51,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,178,38,8,,,234,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,10,,,16.1153846154,SCREENING,,374,,,645.594285055,,,,0,,80.615,,0.461852678571,0.0621539066128,,,20110112T182617Z,,,240,117,,,
000010049439,1-0140-25883-1,XFMR,MAIN,00022-119991118,1999-11-18,,,,,,,,,,,,,,,46,2296,89594,36,42,440,9,37,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,80,8,4,,,103,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,4,,,10.4761904762,SCREENING,,307,,,744.831432288,,,,7,,53.695,,0.321142857143,0.0256267160747,,,20110112T182617Z,,,170,82,,,
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120001215,2000-12-15,,,,,,,,,,,,,,,33,7839,120268,94,83,690,30,134,0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,65,10,0,,,78,TRN_IEEE_INC_69KV,2,T2,90,2001-03-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,8.31325301205,SCREENING,-10,393,ch4! c2h6*^! c2h4!,,770.596183816,,,,0,,48.39,,1.0248125,0.0651794326005,,,20110112T182617Z,,,374,258,,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120020108,2002-01-08,,,,,,,,,,,,,,,31,3497,87361,24,25,330,13,67,0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,72,11,5,,,97,TRN_IEEE_INC_69KV,2,T2,90,2002-04-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,13.2,SCREENING,-8,389,c2h6*,,757.90500102,,,,5,,35.695,,0.423330357143,0.0400293036939,,,20110112T182617Z,,,160,104,,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120030325,2003-03-25,,,,,,,,,,,,,,,,,,,,,,,,,,,,,46,46,,0.07,29.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2004-03-24,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,16,,,,,,,2.40549828179,,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120030326,2003-03-26,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,32,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,8,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120031112,2003-11-12,,,,,,,,,,,,,,,52,4900,105394,45,250,2760,11,23,0,,,,,,50,28,,0.08,26.7,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,97,14,2,,,113,TRN_IEEE_INC_69KV,1,,365,2004-11-11,No anomalies.,1,,365,2004-11-11,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,11.04,SCREENING,5,673,h2! ch4! co!,,720.922361638,,,2.99625468165,0,,97.165,,0.30321875,0.0464922101827,,,20110112T182617Z,,,381,79,,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120041118,2004-11-18,,,,,,,,,,,,,,,157,3076,103972,43,207,6285,66,47,0,,,,,,54,33,,0.06,33.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,122,10,0,,,141,TRN_IEEE_INC_69KV,2,T3,90,2005-02-16,"One or more combustible gases have a positive long-term average rate. (H2, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2005-11-18,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,8,,,30.3623188406,SCREENING,9,372,h2*^! c2h6! c2h4*^!,,692.468619807,,,1.79640718563,1,,195.25,,0.6520625,0.0295848882391,,,20110112T182617Z,,,520,156,,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120050718,2005-07-18,,,,,,,,,,,,,,,,,,,,,,,,,,,,,38,40,,0.07,34.1,1.05,5.39,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,121,13,5,,,141,TRN_IEEE_INC_69KV,,,,,,1,,365,2006-07-18,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,1,,,,,13,,,,693.489894195,,,2.05278592375,1,water*,,,,,,5.13333333333,20110112T182617Z,,,,,,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120050728,2005-07-28,,,,,35,,,,,,,,,,1,2732,10323,1,11,31,0,0,0,,,,,,51,23,22,0.05,36.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-07-28,(Initial sample). No anomalies.,1,,365,2006-07-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.81818181818,INITIAL,1,0,,9.00038730709,,0.0844919969479,,1.38121546961,,,2.98,,0.00346875,0.264651748523,,,20110112T182617Z,,,13,1,12.7618843181,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120050729,2005-07-29,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-2,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120051129,2005-11-29,,,,,30,,,,,,,,,,26,28088,133726,37,89,816,13,61,0,,,,,,42,23,27,0.04,27.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,17,1,0,,,23,TRN_IEEE_INC_69KV,1,,365,2006-11-29,No anomalies.,1,,365,2006-11-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,9.16853932584,SCREENING,1,124,h2! ch4! c2h6! c2h4! o2*,6.36883375278,937.014593892,0.0811254695055,,1.4652014652,3,,42.215,,0.443379464286,0.210041427995,,,20110112T182617Z,,,226,111,164.304955374,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120060803,2006-08-03,,,,,50,,,,,,,,,,44,2604,110843,102,203,1120,18,85,0,,,,,,39,25,14,0.05,33.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,5,0,0,,,5,TRN_IEEE_INC_69KV,2,T1,90,2006-11-01,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.51724137931,SCREENING,3,247,h2! ch4! c2h6*!,6.90809371278,1088.86571305,0.229070019727,,1.4880952381,0,,80.81,,0.792263392857,0.0234926878558,,,20110112T182617Z,,,452,205,114.202700626,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120061017,2006-10-17,,,,,29,,,,,,,,,,,,,,,,,,,,,,,,,13,16,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120070906,2007-09-06,,,,,38,,,,,,,,,,25,3813,106341,86,127,1838,23,117,0,,,,,,44,31,27,0.07,33.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,34,4,2,,,40,TRN_IEEE_INC_69KV,2,T2,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.4724409449,SCREENING,7,399,c2h6*!,6.73069471042,851.006023702,0.150735132991,,2.08333333333,0,,48.205,,0.893571428571,0.0358563489153,,,20110112T182617Z,,,378,226,115.569503093,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120080909,2008-09-09,,,,,35,,,,,,,,,,17,2731,95808,68,97,1837,20,102,0,,,,,,50,31,30,0.06,28.1,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,81,3,2,,,86,TRN_IEEE_INC_69KV,2,T2,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,18.9381443299,SCREENING,7,369,c2h6*,6.80871768805,743.289994606,0.12527958246,,2.13523131673,0,relsaturation*,34.76,,0.754580357143,0.0285049265197,,,20110112T182617Z,,,304,190,105.008543909,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120090817,2009-08-17,,,,,44,,,,,,,,,,15,5373,103164,58,95,2045,17,91,0,,,,,,43,44,30,0.06,25.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,56,2,8,,,69,TRN_IEEE_INC_69KV,2,T2,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,21.5263157895,SCREENING,15,342,c2h6*,6.97757871223,789.089135141,0.109500969455,,2.36220472441,0,water* relsaturation*,32.355,,0.660035714286,0.0520821216704,,,20110112T182617Z,,,276,166,110.453572212,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120100902,2010-09-02,,,,,42,,,,,,,,,,10,2763,72032,52,67,2587,22,120,0,,,,,,33,27,20,0.07,28.6,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,55,0,0,,,55,TRN_IEEE_INC_69KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,38.6119402985,SCREENING,5,381,c2h6*,6.59927275694,791.324945859,0.118144103295,,2.44755244755,0,,22.39,,,0.0383579520213,,,20110112T182617Z,,,271,194,77.2606861838,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120110814,2011-08-14,,,,,45,,,,,,,,,,16,4143,84928,41,87,2905,23,124,0,,,,,33,,18,12,0.046,28.2,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,21,0,0,,,21,TRN_IEEE_INC_69KV,2,T2,90,2011-11-12,High level (*). No recent significant increases. Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,33.3908045977,SCREENING,-3,346,c2h6*,6.6409210006,910.794487219,0.125828927982,d1816_2*,1.63120567376,0,,32.005,,,0.0487824981161,,,20111021T005314Z,,,291,188,90.5691033624,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,00022-120120726,2012-07-26,,,,,32,,UPSI,,,,,,,,14,3775,87102,47,72,2713,21,145,0,,,,,23,,74,81,0.068,24,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,70,0,0,0,0,70,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,High level (*). No recent significant increases. Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,37.6805555556,SCREENING,27,347,c2h6*,6.42808287833,761.400559996,0.106144383584,ift* d1816_2*,2.83333333333,,water* relsaturation*,27.275,,,0.0433399921931,,,20120919T170845Z,,1,299,213,97.588831402,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,22-1,2013-07-24,2013-07-24,2013-08-26,,22-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,1,20286,63197,1,23,455,2,0,0,,,8.4,,44,,20,24,0.03,31.2,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69KV,1,,365,2014-07-24,(Initial sample). No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,19.7826086957,INITIAL,-1,0,,10.1451399531,970.301899341,0.0253292697141,,0.961538461538,,,5.17,,,0.320996249822,,,20130910T174006Z,,,27,3,81.8579650721,7.3000,1630
000010049439,1-0140-25883-1,XFMR,MAIN,22-1,2014-08-08,2014-08-08,2014-09-18,,22-1,49,,UPSI,,,ROUTINE,,,,BOTTOM,32,5223,89778,24,499,4119,14,11,0,,,10,,18,,24,14,0.028,33.1,,,,PARTICLES,24,1.5,,0.88,,,,,REVIEWED,,,,,,50,0,0,0,0,50,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,8.25450901804,SCREENING,2,380,co*^,9.72311238707,,0.465440413875,d1816_2*,0.845921450151,,,122.03,,,0.058176836196,,,20140929T194729Z,,,580,49,95.2944085946,,
000010049439,1-0140-25883-1,XFMR,MAIN,00022-1,2015-07-30,2015-08-03,2015-09-01,,00022-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,23,7279,86064,20,352,4818,13,11,0,,,9.9,,48,,32,18,0.036,29.7,,,,CLEAR,32,1.5,,0.876,,,,,REVIEWED,,,,,,49,0,0,0,0,49,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,13.6875,SCREENING,8,356,,9.64224226081,805.658262849,0.340028616158,,1.21212121212,,,86.555,,0.175705357143,0.0845765941625,,,20150916T163612Z,,,419,44,92.3742648732,,
000010049440,D-573965,LTC,MAIN,023-1TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049440,D-573965,LTC,MAIN,023-1TC20090817,2009-08-17,,,,,,,,,,,,,,,598,21140,62791,351,81,935,1092,62,5601,,,,0,0,34,53,,0.068,29.8,,,,S/Cb,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-08-17,No anomalies.,2,,,,,,,,,,,,,,0.194965185,0.176638177,,INITIAL,19,0,,,,,color*,2.281879195,,,1077.04,,,0.336672453,,,20110101T000000Z,,,7785,1505,,7.3000,1630
000010049440,D-573965,LTC,MAIN,023-1TC20100902,2010-09-02,,,,,38,,,,,,,,,,598,15234,54415,377,106,905,1109,85,5485,,,,0,0,49,44,38,0.04,31.3,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,96,0,0,,,96,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.202187785,0.225464191,,SCREENING,15,381,,3.459649902,722.2082191,2.731889621,color*,1.277955272,0,,1072.515,,,0.27995957,,,20110101T000000Z,,,7760,1571,68.90294141,7.3000,1630
000010049440,D-573965,LTC,MAIN,23-1DIV20110826,2011-08-26,,,,,,,,,,,,,,,158,15298,63880,347,182,1753,1157,345,3493,,,,,59,,30,,0.056,27.2,,,,S/Pt,,3,,0.88,,,,,REVIEWED,,,,,,65,19,0,,,84,LTC_NONDIVERTER_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,0.331233896,0.994236311,,SCREENING,7,358,,,770.5961838,,color*,2.058823529,0,,487.555,,,0.239480276,,,20111021T185022Z,,,5682,1849,,7.3000,1630
000010049440,D-573965,LTC,MAIN,023-1TC20120201,2012-02-01,,,,,,,,,,,,,,,251,19229,53731,252,34,754,1163,91,5221,,,,,,,26,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.222754261636,0.361111111111,,SCREENING,4,159,,,,,,,,,692.245,,,0.357875341981,,,20120316T150124Z,,,7012,1506,,7.3000,1630
000010049440,D-573965,LTC,MAIN,023-1TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,535,23668,63221,392,90,863,1304,24,5518,,,,,33,,64,,0.048,30,,,,H/Cb,,3,,0.88,,,,,REVIEWED,,,,,,113,29,0,0,0,142,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.236317506343,0.0612244897959,,SCREENING,24,176,,,701.977587576,,color*,1.6,,,1012.2,,,0.374369276032,,,20120919T170845Z,,1,7863,1720,,7.3000,1630
000010049440,D-573965,LTC,MAIN,023-1TC20130220,2013-02-20,,,,,,13483,UPSI,,,,,,,,253,22944,57489,310,288,844,1291,44,5465,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.236230558097,0.141935483871,,SCREENING,,209,,,,,,,,,761.405,,,0.399102436988,,,20130401T141022Z,,,7651,1645,,,
000010049440,D-573965,LTC,MAIN,23-1TC,2013-07-24,2013-07-24,2013-08-26,,23-1TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,649,25264,65040,379,110,1115,1381,101,5355,,,9.9,,38,,41,34,0.072,29,,,,PARTICLES,,3.5,,0.881,,,,,REVIEWED,,,,,,110,20,0,0,0,130,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.257889822596,0.266490765172,,SCREENING,13,154,,3.47832313067,705.316375669,2.30369736531,color*,2.48275862069,,,1117.915,,,0.388437884379,,,20130910T174946Z,,,7975,1861,86.0277499835,7.3000,1630
000010049440,D-573965,LTC,MAIN,,2013-11-14,,,,,,18373,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205333Z,,,,,,,
000010049440,D-573965,LTC,MAIN,23-1TC,2014-02-06,2014-02-06,2014-02-13,,23-1TC,8,19566,UPSI,,,ROUTINE,,,,BOTTOM,398,22407,54348,310,256,717,1574,31,7454,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-05-07,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.211161792326,0.1,,SCREENING,,197,c2h4*,3.59395267224,,2.21398927181,,,,,1064.01,,,0.41228748068,,,20140219T143940Z,,,10023,1915,82.9891334341,,
000010049440,D-573965,LTC,MAIN,23-1TC,2014-08-08,2014-08-08,2014-09-18,,23-1TC,48,34485,UPSI,,,ROUTINE,,,,BOTTOM,571,23187,60056,363,75,815,1155,60,5387,,,9.2,,20,,50,30,0.064,27.1,,,,PARTICLES,50,3,,0.88,,,,,REVIEWED,,,,,,146,0,0,0,0,146,LTC_DIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.214405049193,0.165289256198,,SCREENING,18,183,,3.35877602592,,2.33441897519,color*,2.36162361624,,,1032.785,,,0.38608964966,,,20140929T195557Z,,,7611,1578,76.9832141169,,
000010049440,D-573965,LTC,MAIN,23-1TC,2015-02-20,2015-02-23,2015-02-27,,23-1TC,,26484,UPSI,,,ROUTINE,,,,BOTTOM,317,18619,48192,288,250,902,1234,72,5602,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,0.220278471974,0.25,,SCREENING,,196,,,,,,,,,828.67,,,0.386350431607,,,20150303T174147Z,,,7763,1594,,,
000010049440,D-573965,LTC,MAIN,023-1TC,2015-07-30,2015-08-03,2015-09-01,,023-1TC,,30104,UPSI,,,ROUTINE,,,,BOTTOM,518,21193,56088,327,78,1166,1239,88,5835,,,8.7,,27,,48,62,0.06,31.1,,,,PARTICLES,48,3.5,,0.88,,,,,REVIEWED,,,,,,215,0,0,0,8,223,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.21233933162,0.269113149847,,SCREENING,17,160,,,622.160440024,,color*,1.92926045016,,,1017.425,,,0.377852660106,,,20150916T164802Z,,,8085,1654,,,
000010049440,D-573965,LTC,MAIN,23-1TC,2015-12-03,2015-12-03,2015-12-03,,23-1TC,17,,UPSI,,,ROUTINE,,,,BOTTOM,342,20724,50155,302,173,830,1248,29,5612,,,7.9,,34,,15,31,0.06,26.1,,,,PARTICLES,15,3.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-12-02,No anomalies.,2,,,,,,,,,,,,,,0.222380612972,0.0960264900662,,SCREENING,-7,126,,3.52684111005,,2.00674410124,color*,2.29885057471,,,840.82,,,0.413199082843,,,20151214T222622Z,,,7706,1579,73.1528616289,,
000010049440,D-573965,LTC,MAIN,023-1TC,2016-03-01,2016-03-01,2016-03-08,,023-1TC,,34351,UPSI,,,ROUTINE,,,,BOTTOM,210,21191,47271,220,179,823,1146,39,5223,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.21941412981,0.177272727273,,SCREENING,,89,,,,,,,,,677.25,,71.1428571429,0.448287533583,,,20160311T202200Z,,,7017,1405,,,
000010049440,D-573965,XFMR,MAIN,00023-119940404,1994-04-04,,,,,,,,,,,,,,,172,1184,138200,187,796,4403,0,57,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,PD,90,1994-07-03,(Initial sample). Abnormal or high gas levels. Partial discharge or thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,5.53140703518,INITIAL,,0,h2* ch4* co*,,,,,,,,315.28,,0.886580357143,0.00856729377713,,,20110112T182616Z,,,1212,244,,,
000010049440,D-573965,XFMR,MAIN,00023-119950329,1995-03-29,,,,,,,,,,,,,,,105,1705,95407,125,525,2099,3,30,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1995-06-27,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Thermal fault (below 300 C).,,,,,,,,,,,,,,,,,3.9980952381,SCREENING,,359,h2* ch4* co*,,,,,,,,199.545,,0.572758928571,0.0178708061253,,,20110112T182616Z,,,788,158,,,
000010049440,D-573965,XFMR,MAIN,00023-119960110,1996-01-10,,,,,,,,,,,,,,,91,747,86376,127,541,3519,2,17,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,PD,90,1996-04-09,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Partial discharge or thermal fault (below 300 C).,,,,,,,,,,,,,,,,,6.50462107209,SCREENING,,287,ch4* co*,,,,,,,,188.41,,0.520785714286,0.00864823562101,,,20110112T182616Z,,,778,146,,,
000010049440,D-573965,XFMR,MAIN,00023-119970224,1997-02-24,,,,,,,,,,,,,,,105,7874,124273,141,579,4473,8,47,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-05-25,"One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,7.72538860104,SCREENING,,411,h2* ch4* c2h6! co*,,,,,,,,209.34,,0.722455357143,0.0633605046953,,,20110112T182616Z,,,880,196,,,
000010049440,D-573965,XFMR,MAIN,00023-119980106,1998-01-06,,,,,,,,,,,,,,,93,5653,90043,114,407,3645,7,38,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,44,9,0,,,64,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,8.95577395577,SCREENING,,316,co*,,819.013521004,,,,5,,166.365,,0.586584821429,0.0627811156892,,,20110112T182616Z,,,659,159,,,
000010049440,D-573965,XFMR,MAIN,00023-119990115,1999-01-15,,,,,,,,,,,,,,,92,4936,90855,131,494,3454,6,32,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,62,6,0,,,74,TRN_IEEE_INC_69KV,2,T1,90,1999-04-15,One or more combustible gases have a positive long-term average rate. (C2H4) High level (*). Thermal fault (below 300 C).,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,6.99190283401,SCREENING,,374,ch4* co*,,776.459517286,,,,0,,181.01,,0.615861607143,0.0543283253536,,,20110112T182616Z,,,755,169,,,
000010049440,D-573965,XFMR,MAIN,00023-120031112,2003-11-12,,,,,,,,,,,,,,,13,9180,117713,11,138,1107,1,3,0,,,,,,48,13,,0.02,32.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,37,4,0,,,41,TRN_IEEE_INC_69KV,1,,365,2004-11-11,No anomalies.,1,,365,2004-11-11,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.02173913043,SCREENING,-10,1762,o2*,,840.513793124,,,0.615384615385,0,,37.855,,0.0553258928571,0.0779862886852,,,20110112T182616Z,,,166,15,,7.3000,1630
000010049440,D-573965,XFMR,MAIN,00023-120041118,2004-11-18,,,,,,,,,,,,,,,19,6136,117688,12,129,1208,2,3,0,,,,,,57,21,,0.03,35.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,25,0,0,,,26,TRN_IEEE_INC_69KV,1,,365,2005-11-18,No anomalies.,1,,365,2005-11-18,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,9.36434108527,SCREENING,-0,372,,,889.159997522,,,0.847457627119,0,,42.25,,0.0634419642857,0.0521378560261,,,20110112T182616Z,,,165,17,,7.3000,1630
000010049440,D-573965,XFMR,MAIN,00023-120051129,2005-11-29,,,,,42,,,,,,,,,,16,4167,93923,12,123,1246,2,3,0,,,,,,50,22,16,0.04,38.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,25,1,0,,,28,TRN_IEEE_INC_69KV,1,,365,2006-11-29,No anomalies.,1,,365,2006-11-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,10.1300813008,SCREENING,0,376,,8.31390407106,889.159997522,0.125743364602,,1.03359173127,1,,38.17,,0.0634419642857,0.044366129702,,,20110112T182616Z,,,156,17,100.85406396,7.3000,1630
000010049440,D-573965,XFMR,MAIN,00023-120060803,2006-08-03,,,,,55,,,,,,,,,,43,5813,120229,14,146,1506,2,3,0,,,,,,45,25,12,0.03,41.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,2,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,10.3150684932,SCREENING,3,247,h2!,6.84795090601,937.014593892,0.148142512082,,0.726392251816,0,,69.31,,0.0703794642857,0.0483493998952,,,20110112T182616Z,,,208,19,123.427109501,7.3000,1630
000010049440,D-573965,XFMR,MAIN,00023-120070906,2007-09-06,,,,,51,,,,,,,,,,17,6175,102220,14,132,1896,2,5,0,,,,,,46,15,8,0.03,39,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,46,4,0,,,50,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.3636363636,SCREENING,-7,399,,8.37653548385,813.497762377,0.123790357922,,0.769230769231,0,,40.79,,0.0787276785714,0.0604089219331,,,20110112T182616Z,,,170,21,107.17831251,7.3000,1630
000010049440,D-573965,XFMR,MAIN,00023-120080909,2008-09-09,,,,,41,,,,,,,,,,14,5418,97127,16,135,1886,2,5,0,,,,,,53,21,16,0.03,35.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,45,3,0,,,48,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,13.9703703704,SCREENING,-0,369,,8.70038248003,816.224996064,0.12736329838,,0.847457627119,0,,38.33,,0.0856651785714,0.0557826351066,,,20110112T182616Z,,,172,23,105.438726872,7.3000,1630
000010049440,D-573965,XFMR,MAIN,00023-120090817,2009-08-17,,,,,50,,,,,,,,,,18,5040,94333,16,137,1949,1,5,0,,,,,,32,41,23,0.04,32.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,27,2,1,,,35,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,14.2262773723,SCREENING,13,342,,8.33024856673,879.610353097,0.140500370466,,1.246105919,4,water*,42.675,,0.0810178571429,0.0534277506281,,,20110112T182616Z,,,177,22,98.9055144542,7.3000,1630
000010049440,D-573965,XFMR,MAIN,00023-120100902,2010-09-02,,,,,48,,,,,,,,,,12,2129,68328,18,125,2487,3,6,0,,,,,,52,29,17,0.03,36.9,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,41,0,0,,,41,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,19.896,SCREENING,6,381,,8.8144985565,827.776040937,0.170008613165,,0.813008130081,0,,34.545,,,0.0311585294462,,,20110112T182616Z,,,164,27,71.3942833876,7.3000,1630
000010049440,D-573965,XFMR,MAIN,00023-120110814,2011-08-14,,,,,50,,,,,,,,,,16,4619,81962,16,135,2529,3,9,0,,,,,29,,10,6,0.02,36.9,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,22,0,0,,,22,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.7333333333,SCREENING,-14,346,,8.47221367915,905.022091194,0.156136342724,d1816_2*,0.542005420054,0,,40.345,,,0.0563553842024,,,20111021T005314Z,,,179,28,86.1893706037,7.3000,1630
000010049440,D-573965,XFMR,MAIN,00023-120120726,2012-07-26,,,,,52,,UPSI,,,,,,,,14,2883,77699,20,130,2348,3,11,0,,,,,37,,42,22,0.022,36,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,42,0,0,0,0,42,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,18.0615384615,SCREENING,14,347,,8.58377665224,824.785917029,0.159606561663,,0.611111111111,,water*,37.445,,,0.0371047246425,,,20120919T170845Z,,1,178,34,80.2441887326,7.3000,1630
000010049440,D-573965,XFMR,MAIN,23-1,2013-07-24,2013-07-24,2013-08-26,,23-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,17,5079,81259,19,128,2842,3,11,0,,,8.9,,20,,24,29,0.024,35.3,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,47,0,0,0,0,47,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.203125,SCREENING,2,363,,8.08202070836,810.829183447,0.150990491528,d1816_2*,0.679886685552,,,40.085,,,0.0625038457279,,,20130910T174647Z,,,178,33,92.8704578408,7.3000,1630
000010049440,D-573965,XFMR,MAIN,23-1,2014-08-08,2014-08-08,2014-09-18,,23-1,45,,UPSI,,,ROUTINE,,,,BOTTOM,17,5755,87668,23,153,2790,3,12,0,,,9.6,,23,,29,19,0.01,35.3,,,,CLEAR,29,1.5,,0.88,,,,,REVIEWED,,,,,,48,0,0,0,0,48,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,18.2352941176,SCREENING,6,380,,8.5106692891,,0.163252300954,d1816_2*,0.28328611898,,,44.585,,,0.0656453894237,,,20140929T195409Z,,,208,38,94.3867690012,,
