equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049440,D-573965,XFMR,MAIN,00023-1,2015-07-30,2015-08-03,2015-09-01,,00023-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,18,6352,80921,22,159,3122,4,13,0,,,9.1,,42,,38,21,0.024,37.8,,,,CLEAR,38,1,,0.88,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,19.6352201258,SCREENING,12,356,,8.5087733718,1015.93071159,0.183362659456,,0.634920634921,,water*,46.68,,,0.0784963112171,,,20150916T164517Z,,,216,39,86.2592914214,,
000010049440,D-573965,XFMR,MAIN,23-1,2015-12-03,2015-12-03,2015-12-03,,23-1,10,,UPSI,,,ROUTINE,,,,BOTTOM,17,3495,63511,22,131,2570,3,12,0,,,7,,57,,10,29,0.03,30.3,,,,CLEAR,10,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-12-02,No anomalies.,1,,365,2016-12-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,19.6183206107,SCREENING,-14,126,,7.94691088884,,0.194639892938,,0.990099009901,,,40.625,,0.14034375,0.055029837351,,,20151214T222405Z,,,185,37,80.014665226,,
000010049440,D-573965,OLTC REACTOR,MAIN,23-1DIV,2013-07-24,2013-07-24,2013-08-26,,23-1DIV,34,,UPSI,,,ROUTINE,,,,BOTTOM,18,7343,88874,19,136,2763,3,11,0,,,9.9,,44,,24,24,0.02,36,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,48,0,0,0,0,48,TRN_IEEE_INC_69KV,1,,365,2014-07-24,(Initial sample). No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,20.3161764706,INITIAL,2,0,,8.12992802928,808.216789321,0.145209850489,,0.555555555556,,,42.525,,,0.0826225892837,,,20130910T174849Z,,,187,33,100.859575461,7.3000,1630
000010049440,D-573965,OLTC REACTOR,MAIN,23-1DIV,2014-08-08,2014-08-08,2014-09-18,,23-1DIV,46,,UPSI,,,ROUTINE,,,,BOTTOM,17,3597,84080,22,152,2918,4,13,0,,,9.1,,22,,27,17,0.026,34.6,,,,CLEAR,27,1.5,,0.88,,,,,REVIEWED,,,,,,54,0,0,0,0,54,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,19.1973684211,SCREENING,5,380,,8.49620520729,,0.171501802397,d1816_2*,0.751445086705,,,44.42,,,0.0427806850618,,,20140929T195750Z,,,208,39,89.0744589837,,
000010049440,D-573965,OLTC REACTOR,MAIN,23-1DIV,2015-07-30,2015-08-03,2015-09-01,,23-1DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,19,5765,82098,25,170,3282,4,13,0,,,9.1,,31,,34,44,0.022,39,,,,PARTICLES,34,1,,0.878,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,,,,19.3058823529,SCREENING,9,356,,,1015.93071159,,d1816_2*,0.564102564103,,,49.66,,,0.0702209554435,,,20150916T165002Z,,,231,42,,,
000010049440,D-573965,OLTC REACTOR,MAIN,23-1DIV,2015-12-03,2015-12-03,2015-12-03,,23-1DIV,10,,UPSI,,,ROUTINE,,,,BOTTOM,16,3384,64748,23,133,2588,4,12,0,,,7.1,,54,,9,26,0.04,33.1,,,,PARTICLES,9,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-12-02,No anomalies.,1,,365,2016-12-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,19.4586466165,SCREENING,-16,126,,8.08211179015,,0.190919996352,,1.2084592145,,,40,,,0.0522641625996,,,20151214T222915Z,,,188,39,81.4556605565,,
000010049517,C-01590-5-2,DIV,MAIN,00238TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049517,C-01590-5-2,DIV,MAIN,00238TC20090817,2009-08-17,,,,,36,,,,,,,,,,10943,6291,69888,3750,1933,4052,4116,185,18094,,,,0,0,31,63,,0.036,32.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-17,No anomalies.,2,,,,,,,,,,,,,,0.227478722228,0.0493333333333,,INITIAL,23,0,,,,,color*,1.09422492401,,,12800.2,,,0.0900154532967,,,20110101T000000Z,,,39021,8051,,7.3000,1630
000010049517,C-01590-5-2,DIV,MAIN,00238TC20100902,2010-09-02,,,,,36,,,,,,,,,,8447,5590,60456,3931,1535,4078,4486,309,18902,,,,0,0,51,58,54,0.032,37.7,,,,Clear,,2,,0.885,,,,,REVIEWED,,,,,,110,27,0,,,295,LTC_DIVERTER_A,2,,90,2010-12-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,0,0.237329383134,0.0786059526838,,SCREENING,21,381,c2h2*,3.95673024128,705.316375669,22.250657101,color*,0.848806366048,158,,10302.75,,,0.0924639407172,,,20110101T000000Z,,,37610,8726,88.1363715835,7.3000,1630
000010049517,C-01590-5-2,DIV,MAIN,00238TC20110814,2011-08-14,,,,,36,,,,,,,,,,6285,5091,56706,3668,1287,3681,4886,333,18835,,,,,28,,32,30,0.04,32.5,,,,Clear,,2,,0.884,,,,,REVIEWED,,,,,,60,45,0,,,105,LTC_DIVERTER_A,2,,90,2011-11-12,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,0,0.259410671622,0.0907851690294,,SCREENING,8,346,ch4* c2h4* c2h2*,3.90556729726,780.528214176,19.445981996,color*,1.23076923077,0,,8096.75,,,0.08977885938,,,20111021T185022Z,,,35294,8887,79.6588790505,7.3000,1630
000010049517,C-01590-5-2,DIV,MAIN,00238TC20120201,2012-02-01,,,,,4,,,,,,,,,,7190,3469,44927,4269,1327,4009,5572,371,21848,,,,,,,22,84,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2012-05-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.255034785793,0.0869055985008,,SCREENING,0,171,ch4* c2h4* c2h2*,3.99106332747,,26.0999336688,,,,,9260.28,,,0.0772141473947,,,20120316T150124Z,,,40577,10212,80.2407749261,7.3000,1630
000010049517,C-01590-5-2,DIV,MAIN,00238TC20120726,2012-07-26,,,,,50,,UPSI,,,ROUTINE,,,,,5537,1755,57337,4835,1392,4390,6363,469,20646,,,,,55,,34,19,0.03,28.7,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,128,68,0,0,7,203,LTC_DIVERTER_A,2,,90,2012-10-24,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.308195292066,0.0970010341262,,SCREENING,9,176,ch4* c2h4* c2h2*,3.83434874231,686.511437243,19.3614159996,color*,1.04529616725,,,7534.685,,,0.0306085075954,,,20120919T170845Z,,1,39242,11667,73.9457208292,7.3000,1630
000010049517,C-01590-5-2,DIV,MAIN,757,2012-11-15,2012-11-17,,,,9,78017,UPSI,,,ROUTINE,,,,BOTTOM,9456,5915,58628,5432,1306,40580,6815,0,32304,,,16,,27,44,23,69,0.044,35.9,,,,PARTICLES,,2,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,0,0,0,LTC_DIVERTER_A,2,,90,2013-02-13,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.210964586429,0,,SCREENING,1,112,ch4* c2h4* c2h2*,3.91579817243,,25.1101057651,color*,1.22562674095,,,12377.625,,451.862102679,0.100890359555,,,20121227T215056Z,,,55313,12247,105.283201136,7.3000,1630
000010049517,C-01590-5-2,DIV,MAIN,00238TC20130220,2013-02-20,,,,,,,UPSI,,,,,,,,8237,2146,44691,4992,1285,3831,6613,426,24688,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.267862929358,0.0853365384615,,SCREENING,,97,ch4* c2h4* c2h2*,,,,,,,,10542.535,,,0.0480186167237,,,20130401T141022Z,,,46241,12031,,,
000010049517,C-01590-5-2,DIV,MAIN,238TC,2013-07-24,2013-07-24,2013-08-26,,238TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,10870,8166,63507,4964,1497,4024,6632,430,23966,,,12.4,,38,,46,49,0.03,31.9,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,136,32,0,0,0,168,LTC_DIVERTER_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.276725360928,0.0866236905721,,SCREENING,16,154,ch4* c2h4* c2h2*,3.92273469406,678.988883323,25.3481250325,color*,0.940438871473,,,13156.22,,,0.128584250555,,,20130911T154059Z,,,48359,12026,99.4488195688,7.3000,1630
000010049517,C-01590-5-2,DIV,MAIN,757,2013-07-24,2013-07-24,2013-08-26,,757,30,,UPSI,,,ROUTINE,,,,BOTTOM,9931,8457,60856,4726,1401,3877,6399,422,22859,,,11.9,,25,,44,53,0.036,32.3,,,,CLEAR,,2.5,,0.886,,,,,UNREVIEWED,,,,,,111,25,0,0,0,136,LTC_DIVERTER_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.279933505403,0.0892932712653,,SCREENING,15,154,ch4* c2h4* c2h2*,3.92615512522,704.193434632,24.5440027249,color*,1.11455108359,,,12107.885,,331.895660714,0.138967398449,,,20130911T193053Z,,,45738,11547,95.9963214678,7.3000,1630
000010049517,C-01590-5-2,DIV,MAIN,00238TC,2013-11-14,2013-11-15,,,00238TC,13,102636,UPSI,,,ROUTINE,,,,BOTTOM,7006,3405,53488,5190,1687,4490,7780,494,24493,,,10.8,,49,,20,50,0.028,34.1,,,,CLEAR,20,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-02-12,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.317641775201,0.095183044316,,SCREENING,-1,113,ch4* c2h4* c2h2*,3.98031907791,,23.269381827,color*,0.821114369501,,,9385.8,,,0.0636591384984,,,20131231T195824Z,,,46650,13464,86.8315778698,7.3000,1630
000010049517,C-01590-5-2,DIV,MAIN,238TC,2014-02-06,2014-02-06,2014-02-13,,238TC,2,103224,UPSI,,,ROUTINE,,,,BOTTOM,9618,4006,48409,5693,1385,5776,8239,36,35593,,,11.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-05-07,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.231478099626,0.00632355524328,,SCREENING,,84,ch4* c2h4* c2h2*,3.92537180211,,30.531582126,,,,,12838.325,,,0.0827532070483,,,20140219T155339Z,,,60564,13968,93.4893578247,,
000010049517,C-01590-5-2,DIV,MAIN,238TC,2014-08-08,2014-08-08,2014-09-18,,238TC,28,86420,UPSI,,,ROUTINE,,,,BOTTOM,4193,9278,78293,5256,1264,5675,7404,327,25227,,,13.7,,20,,51,66,0.034,30.6,,,,CLEAR,51,2,,0.88,,,,,REVIEWED,,,,,,156,0,0,0,0,156,LTC_DIVERTER_A,2,,90,2014-11-06,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.293495064812,0.0622146118721,,SCREENING,18,183,ch4* c2h4* c2h2*,3.8214876848,,12.3883607044,color*,1.11111111111,,,6549.74,,,0.118503569923,,,20140930T142452Z,,,43671,12987,106.26043282,,
000010049517,C-01590-5-2,DIV,MAIN,238TC,2015-02-20,2015-02-23,2015-02-27,,238TC,,104397,UPSI,,,ROUTINE,,,,BOTTOM,3,18617,49270,505,85,497,1445,180,1433,,,7.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,1.00837404047,0.356435643564,,INITIAL,,0,,,,,,,,,154.615,,,0.377856707936,,,20150303T175538Z,,,3651,2130,,,
000010049517,C-01590-5-2,DIV,MAIN,00238TC,2015-07-30,2015-08-03,2015-09-01,,00238TC,,105460,UPSI,,,ROUTINE,,,,BOTTOM,5,24103,65771,26,103,911,65,8,102,,,9.1,,33,,39,51,0.05,26.2,,,,PARTICLES,39,1.5,,0.881,,,,,REVIEWED,,,,,,34,0,0,0,0,34,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.637254901961,0.307692307692,,INITIAL,12,0,,,851.006023702,,,1.90839694656,,,32.675,,,0.366468504356,,,20150918T134117Z,,,309,99,,,
000010049517,C-01590-5-2,DIV,MAIN,00238TC,2016-03-01,2016-03-01,2016-03-08,,00238TC,,108586,UPSI,,,ROUTINE,,,,BOTTOM,1604,11843,47079,467,298,1143,686,20,2587,,,6.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.265172013916,0.0428265524625,,SCREENING,,215,,,,,,,,,1874.89,,37.0326160714,0.25155589541,,,20160311T212848Z,,,5662,1173,,,
000010049517,C-01590-5-2,SEL,MAIN,75720120201,2012-02-01,,,,,,,,,,,,,,,3,2373,75081,4,24,1908,10,4,5,,,,,,,23,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,2,1,,INITIAL,1,0,,,,,,,,,7.87,,,0.0316058656651,,,20120316T150124Z,,,50,18,,7.3000,1630
000010049517,C-01590-5-2,SEL,MAIN,75720130220,2013-02-20,,,,,,,UPSI,,,,,,,,4,5166,78872,4,11,1683,10,4,6,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,1.66666666667,1,,SCREENING,,385,,,,,,,,,6.61,,,0.0654985292626,,,20130401T141022Z,,,39,18,,,
000010049517,C-01590-5-2,SEL,MAIN,0000757,2013-11-14,2013-11-15,,,0000757,5,102636,UPSI,,,ROUTINE,,,,BOTTOM,4,3999,72175,4,13,1969,11,5,7,,,7.8,,58,,13,47,0.04,35.4,,,,CLEAR,13,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2014-11-14,No anomalies.,1,,365,2014-11-14,No oil quality problems were detected.,,,,,,,,,,1.57142857143,1.25,,SCREENING,-10,267,,5.89441504693,,0.0244159056501,,1.12994350282,,,7.065,,,0.0554069968826,,,20131231T201124Z,,,44,20,93.3921042134,7.3000,1630
000010049517,C-01590-5-2,SEL,MAIN,757,2014-02-06,2014-02-06,2014-02-13,,757,3,103224,UPSI,,,ROUTINE,,,,BOTTOM,4,2740,78510,2,159,2088,15,6,9,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,1.66666666667,3,,SCREENING,,84,,10.6346973528,,0.148551491719,,,,,33.565,,,0.0349000127372,,,20140219T155210Z,,,195,23,101.932391989,,
000010049517,C-01590-5-2,SEL,MAIN,757,2014-08-19,2014-08-27,2014-09-26,,757,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,13923,50442,1,25,140,3,0,3,,,6.5,,21,,28,36,0.048,33.9,,,,,,,,,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_SELECTOR_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,1,0,,SCREENING,5,194,,11.3325839578,,0.0324321697163,,1.41592920354,,,4.785,,,0.276019983347,,,20141001T213858Z,,,32,4,64.4850545705,,
000010049517,C-01590-5-2,SEL,MAIN,757,2015-02-20,2015-02-23,2015-02-27,,757,,104397,UPSI,,,ROUTINE,,,,BOTTOM,2,15451,49348,2,33,402,5,1,3,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,1.66666666667,0.5,,SCREENING,,185,,,,,,,,,8.255,,,0.313102861312,,,20150303T180406Z,,,46,8,,,
000010049517,C-01590-5-2,SEL,MAIN,0000757,2015-07-30,2015-08-03,2015-09-01,,0000757,,105460,UPSI,,,ROUTINE,,,,BOTTOM,31,16791,68317,59,165,1383,121,10,311,,,8.7,,31,,47,61,0.04,30.9,,,,CLEAR,47,1.5,,0.88,,,,,REVIEWED,,,,,,32,37,0,0,0,69,LTC_SELECTOR_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.389067524116,0.169491525424,,SCREENING,16,160,c2h2* c2h4/c2h2*,,858.528577623,,,1.29449838188,,,87.395,,,0.245780698801,,,20150917T194335Z,,,697,190,,,
000010049517,C-01590-5-2,SEL,MAIN,0000757,2016-03-01,2016-03-01,2016-03-08,,0000757,,108586,UPSI,,,ROUTINE,,,,BOTTOM,3,16484,49139,3,76,960,11,1,2,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,5.5,0.333333333333,,INITIAL,,0,,,,,,,,,17.005,,0.0905491071429,0.335456561998,,,20160311T214952Z,,,96,15,,,
000010049517,C-01590-5-2,XFMR,MAIN,23820010509,2001-05-09,,,,,,,,,,,,,,,1,4049,26542,0,11,64,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-05-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.81818181818,INITIAL,,0,,,,,,,,,2.98,,0,0.152550674403,,,20110112T182616Z,,,12,0,,,
000010049517,C-01590-5-2,XFMR,MAIN,23820020108,2002-01-08,,,,,,,,,,,,,,,15,9909,67313,6,70,500,2,1,0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,6,0,,,41,TRN_IEEE_INC_69KV,1,,365,2003-01-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,7.14285714286,SCREENING,-2,244,h2! o2*,,875.097705331,,,,4,,27.63,,0.03428125,0.147207820183,,,20110112T182616Z,,,94,9,,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820031112,2003-11-12,,,,,,,,,,,,,,,27,6601,112859,16,65,658,3,3,3,,,,,,45,18,,0.04,32.9,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,51,13,0,,,64,TRN_IEEE_INC_69KV,1,,365,2004-11-11,No anomalies.,1,,365,2004-11-11,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.1230769231,SCREENING,-3,673,h2! ch4!,,800.694235401,,,1.21580547112,0,,38.985,,0.119236607143,0.058488910942,,,20110112T182616Z,,,117,22,,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820031211,2003-12-11,,,,,,,,,,,,,,,56,8867,112058,89,68,822,71,14,5,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,2004-03-10,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Continue investigative sampling.",,,,,,,,,,,,,,,,,12.0882352941,SURVEILLANCE,,29,h2! ch4! c2h6! c2h4*^! c2h2* o2*,,,,,,,,69.705,,0.759236607143,0.0791286655125,,,20110112T182616Z,,,303,174,,,
000010049517,C-01590-5-2,XFMR,MAIN,23820031212,2003-12-12,,,,,,,,,,,,,,,111,2205,94706,201,64,771,164,27,8,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,83,13,8,,,111,TRN_IEEE_INC_69KV,4,T2,7,2003-12-19,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Continue high-frequency sampling.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,0,,,12.046875,SURVEILLANCE,,30,h2*! ch4*^! c2h6! c2h4*^^! c2h2*^,,740.263402178,,,,7,,125.62,,1.67147321429,0.0232825797732,,,20110112T182616Z,,,575,392,,,
000010049517,C-01590-5-2,XFMR,MAIN,23820031230,2003-12-30,,,,,,,,,,,,,,,0,6341,18914,1,6,96,1,0,0,,,,,,44,17,,0.02,32.7,0.07,1.87,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69KV,1,,365,2004-12-29,(Initial sample). No anomalies.,1,,365,2004-12-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,16,INITIAL,-5,0,,,923.213256871,,,0.611620795107,0,,1.095,,0.00811607142857,0.335254308977,,26.7142857143,20110112T182616Z,,,8,2,,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820040106,2004-01-06,,,,,,,,,,,,,,,0,5013,22164,0,2,38,0,0,0,,,,,,55,17,,0.04,41.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-05,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-01-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,19,SURVEILLANCE,-5,7,,,,,,0.954653937947,,,0.36,,0,0.226177585273,,,20110112T182616Z,,,2,0,,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820040107,2004-01-07,,,,,,,,,,,,,,,0,6146,26051,1,4,72,1,0,0,,,,,,50,9,,0.04,32.4,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-06,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-01-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,18,SURVEILLANCE,-16,8,,,,,,1.23456790123,,,0.735,,0.00811607142857,0.235921845611,,,20110112T182616Z,,,6,2,,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820040108,2004-01-08,,,,,28,,,,,,,,,,0,4639,17775,0,2,34,0,0,0,,,,,,60,11,14,0.02,39.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-07,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-01-07,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,17,SURVEILLANCE,-13,9,,12.5,,0.00716171769174,,0.511508951407,,,0.36,,0,0.260984528833,,,20110112T182616Z,,,2,0,22.5541547311,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820040109,2004-01-09,,,,,25,,,,,,,,,,0,3960,18826,0,3,46,0,0,0,,,,,,44,14,21,0.03,32.1,0.07,1.87,0.06,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-08,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-01-08,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,15.3333333333,SURVEILLANCE,-8,10,,12.5,,0.0103470001599,,0.934579439252,,,0.54,,0,0.210347391905,,26.7142857143,20110112T182616Z,,,3,0,23.622790077,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820040114,2004-01-14,,,,,,,,,,,,,,,1,7604,38771,1,5,94,1,1,0,,,,,,57,11,,0.03,32.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-01-13,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,18.8,SURVEILLANCE,-13,15,,,,,,0.925925925926,,,1.915,,0.0122901785714,0.196125970442,,,20110112T182616Z,,,9,3,,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820040116,2004-01-16,,,,,,,,,,,,,,,0,11076,48421,1,5,90,1,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-15,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,18,SURVEILLANCE,,17,o2*,,,,,,,,0.915,,0.00811607142857,0.228743726895,,,20110112T182616Z,,,7,2,,,
000010049517,C-01590-5-2,XFMR,MAIN,23820040120,2004-01-20,,,,,,,,,,,,,,,0,13582,58468,1,5,130,1,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-19,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,26,SURVEILLANCE,,21,o2*,,,,,,,,0.915,,0.00811607142857,0.232298009167,,,20110112T182616Z,,,7,2,,,
000010049517,C-01590-5-2,XFMR,MAIN,23820040130,2004-01-30,,,,,,,,,,,,,,,2,11395,67306,1,10,156,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-01-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,15.6,SURVEILLANCE,,31,o2*,,,,,,,,3.815,,0.0122901785714,0.169301399578,,,20110112T182616Z,,,15,3,,,
000010049517,C-01590-5-2,XFMR,MAIN,23820040219,2004-02-19,,,,,,,,,,,,,,,1,11354,78075,1,15,174,2,0,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-02-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,11.6,SURVEILLANCE,,51,o2*,,,,,,,,3.81,,0.0251875,0.145424271534,,,20110112T182616Z,,,20,3,,,
000010049517,C-01590-5-2,XFMR,MAIN,23820040302,2004-03-02,,,,,65,,,,,,,,,,0,8365,94446,1,26,240,2,0,0,,,,,,41,25,8,0.02,36.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-03-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-03-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,9.23076923077,SURVEILLANCE,3,56,o2*,11.8455951613,,0.0206838363611,,0.552486187845,,,4.71,,0.0127633928571,0.0885691294496,,,20110112T182616Z,,,29,3,95.9244274441,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820040309,2004-03-09,,,,,,,,,,,,,,,2,7948,94468,2,36,291,2,0,0,,,,,,31,17,,0.03,35.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-03-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-03-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,8.08333333333,SURVEILLANCE,-5,62,,,,,,0.837988826816,,,8.51,,0.0162321428571,0.0841343100309,,,20110112T182616Z,,,42,4,,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820040312,2004-03-12,,,,,30,,,,,,,,,,3,7015,93226,2,35,279,3,0,1,,,,,,36,33,39,0.02,35.2,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-03-12,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-03-12,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,7.97142857143,SURVEILLANCE,9,64,,8.94051896965,,0.0323250917619,,0.568181818182,,relsaturation*,9.425,,0.0333035714286,0.0752472486216,,,20110112T182616Z,,,44,5,106.849167459,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820040316,2004-03-16,,,,,40,,,,,,,,,,4,8270,99864,2,37,309,2,0,1,,,,,,35,20,16,0.02,40.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-03-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-03-16,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,8.35135135135,SURVEILLANCE,-1,67,o2*,8.6255061013,,0.0333165920047,,0.498753117207,,,10.77,,0.02865625,0.0828126251702,,,20110112T182616Z,,,46,4,110.182507873,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820040329,2004-03-29,,,,,35,,,,,,,,,,4,16322,135937,2,45,345,3,1,2,,,,,,39,18,18,0.03,39.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-03-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-03-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,7.66666666667,SURVEILLANCE,-3,75,o2*,8.89547709096,,0.0280958593785,,0.759493670886,,,12.305,,0.0499017857143,0.120070326695,,,20110112T182616Z,,,57,6,156.112680549,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820040414,2004-04-14,,,,,,,,,,,,,,,0,7366,102309,2,50,372,3,1,0,,,,,,36,28,,0.03,36.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-04-14,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-04-14,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,7.44,SURVEILLANCE,5,89,,,,,,0.824175824176,,,9.045,,0.0250535714286,0.0719975759708,,,20110112T182616Z,,,56,6,,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820040609,2004-06-09,,,,,,,,,,,,,,,5,7736,112316,3,90,808,6,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-06-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,8.97777777778,SURVEILLANCE,,141,,,,,,,,,21.29,,0.0424642857143,0.0688770967627,,,20110112T182616Z,,,105,10,,,
000010049517,C-01590-5-2,XFMR,MAIN,23820041118,2004-11-18,,,,,,,,,,,,,,,6,6905,113305,4,125,1092,6,0,0,,,,,,50,26,,0.04,31.2,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,26,0,0,,,26,TRN_IEEE_INC_69KV,1,,365,2005-11-18,No anomalies.,1,,365,2005-11-18,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.736,SCREENING,4,162,,,884.293329151,,,1.28205128205,0,,28.59,,0.0417589285714,0.0609417060147,,,20110112T182616Z,,,141,10,,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820051129,2005-11-29,,,,,35,,,,,,,,,,4,4525,112643,5,134,1381,7,1,0,,,,,,49,25,24,0.04,38.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,37,5,0,,,43,TRN_IEEE_INC_69KV,1,,365,2006-11-29,No anomalies.,1,,365,2006-11-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.3059701493,SCREENING,3,376,,10.7265074437,840.513793124,0.0928390109426,,1.0498687664,1,,28.225,,0.0540491071429,0.0401711602141,,,20110112T182616Z,,,151,13,124.132455113,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820060803,2006-08-03,,,,,60,,,,,,,,,,4,6460,123911,6,128,1473,6,1,0,,,,,,56,26,10,0.03,40.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,25,4,0,,,30,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.5078125,SCREENING,4,247,,10.7019002281,889.159997522,0.0834348340577,,0.740740740741,1,,27.13,,0.0528705357143,0.0521341930902,,,20110112T182616Z,,,145,13,125.328971131,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820070906,2007-09-06,,,,,38,,,,,,,,,,5,4355,105998,7,91,1925,9,3,0,,,,,,56,33,29,0.03,37.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,36,7,0,,,45,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.1538461538,SCREENING,9,399,,9.68586472955,843.913571209,0.071930122371,,0.804289544236,2,,21.515,,0.0786294642857,0.0410856808619,,,20110112T182616Z,,,115,19,115.448766769,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820080909,2008-09-09,,,,,35,,,,,,,,,,0,2461,91799,5,54,1671,7,2,0,,,,,,46,26,25,0.04,36.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,50,5,0,,,68,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,30.9444444444,SCREENING,4,369,,11.5092495732,803.151427333,0.0444803299682,,1.108033241,12,,9.825,,0.0582232142857,0.0268085708995,,,20110112T182616Z,,,68,14,100.430274977,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820090817,2009-08-17,,,,,44,,,,,,,,,,4,7451,101250,4,36,1821,6,2,0,,,,,,36,37,26,0.04,32.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,45,4,0,,,56,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,50.5833333333,SCREENING,11,342,,8.37402518044,816.224996064,0.0331581159659,,1.246105919,6,water*,10.57,,0.0501071428571,0.0735901234568,,,20110112T182616Z,,,52,12,109.602421424,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,23820100902,2010-09-02,,,,,40,,,,,,,,,,3,5771,88199,4,29,1812,10,3,0,,,,,,41,33,27,0.03,38.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,57,0,0,,,57,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,62.4827586207,SCREENING,9,381,,8.18865511778,786.892898379,0.0309437793097,,0.773195876289,0,,8.37,,,0.0654315808569,,,20110112T182616Z,,,49,17,96.5557133254,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,000023820110814,2011-08-14,,,,,40,,,,,,,,,,3,5289,85669,2,21,1850,8,2,0,,,,,35,,23,18,0.046,31.7,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,30,19,0,,,49,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,88.0952380952,SCREENING,1,346,,7.69118188073,866.536784366,0.024453987997,,1.45110410095,0,,6.9,,,0.0617376180415,,,20111021T005314Z,,,36,12,93.5998188974,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,000023820120726,2012-07-26,,,,,50,,UPSI,,,,,,,,3,3843,87015,5,26,1659,8,3,0,,,,,41,,32,18,0.028,32.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,65,24,0,0,0,89,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,63.8076923077,SCREENING,8,347,,7.99415715009,770.596183816,0.0297896165491,,0.872274143302,,,7.8,,,0.0441647991726,,,20120919T170846Z,,1,45,16,90.6357580348,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,238,2013-07-24,2013-07-24,2013-08-26,,238,28,,UPSI,,,ROUTINE,,,,BOTTOM,4,4831,81901,3,12,1853,7,3,0,,,8.9,,27,,27,35,0.026,32.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,64,17,0,0,0,81,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,154.416666667,SCREENING,5,363,,6.14615130107,772.520007433,0.019835534,d1816_2*,0.790273556231,,relsaturation*,6.265,,,0.0589858487686,,,20130911T153852Z,,,29,13,94.0559195511,7.3000,1630
000010049517,C-01590-5-2,XFMR,MAIN,238,2014-08-08,2014-08-08,2014-09-18,,238,27,,UPSI,,,ROUTINE,,,,BOTTOM,1,13721,35627,1,4,199,1,0,1,,,5,,24,,24,32,0.028,33.4,,,,CLEAR,24,1.5,,0.88,,,,,REVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,49.75,SCREENING,2,380,,6.57225430173,,0.0115746676636,d1816_2*,0.838323353293,,relsaturation*,1.815,,,0.385129255901,,,20140930T142239Z,,,8,2,48.1028797324,,
000010049517,C-01590-5-2,XFMR,MAIN,0000238,2015-07-30,2015-08-03,2015-09-01,,0000238,43,,UPSI,,,ROUTINE,,,,BOTTOM,0,13566,72856,1,56,696,2,1,1,,,8.7,,44,,18,13,0.03,31.5,,,,CLEAR,18,2,,0.88,,,,,REVIEWED,,,,,,31,20,0,0,0,51,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,12.4285714286,SCREENING,-3,356,o2*,12.0845181151,862.468087476,0.0524822419545,,0.952380952381,,,10.19,,0.0293616071429,0.18620292083,,,20150918T133959Z,,,61,4,84.022760811,,
000010049398,8278436,XFMR,MAIN,00081-419960123,1996-01-23,,,,,,,,,,,,,,,67,291,108627,77,84,839,1,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,9.9880952381,INITIAL,,0,,,,,,,,,82.135,,0.326004464286,0.00267889198818,,,20110112T182617Z,,,242,91,,,
000010049398,8278436,XFMR,MAIN,00081-419970226,1997-02-26,,,,,,,,,,,,,,,0,1638,141840,57,62,1361,5,36,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,21.9516129032,SCREENING,,400,c2h6!,,,,,,,,11.235,,0.371223214286,0.0115482233503,,,20110112T182617Z,,,160,98,,,
000010049398,8278436,XFMR,MAIN,00081-419980109,1998-01-09,,,,,,,,,,,,,,,0,4350,113369,48,116,2053,11,53,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,93,41,35,,,202,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,33,,,17.6982758621,SCREENING,,317,c2h6!,,726.147728985,,,,0,,21.045,,0.438848214286,0.0383702775891,,,20110112T182617Z,,,228,112,,,
000010049398,8278436,XFMR,MAIN,00081-419990115,1999-01-15,,,,,,,,,,,,,,,11,8180,129678,44,92,1944,8,42,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,98,34,32,,,184,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,20,,,21.1304347826,SCREENING,,371,h2! o2*,,719.649692659,,,,0,,27.68,,0.365116071429,0.0630793195453,,,20110112T182617Z,,,197,94,,,
000010049398,8278436,XFMR,MAIN,00081-419991118,1999-11-18,,,,,,,,,,,,,,,8,3676,121620,40,59,2041,9,48,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,53,5,4,,,85,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,15,,,34.593220339,SCREENING,,307,,,795.921180114,,,,8,,18.755,,0.380933035714,0.0302252918928,,,20110112T182617Z,,,164,97,,,
000010049398,8278436,XFMR,MAIN,00081-420000525,2000-05-25,,,,,,,,,,,,,,,0,4933,82434,26,47,1370,6,45,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-05-25,No anomalies.,,,,,,,,,,,,,,,,,29.1489361702,SCREENING,,189,,,,,,,,,8.55,,0.30590625,0.0598418128442,,,20110112T182617Z,,,124,77,,,
000010049398,8278436,XFMR,MAIN,00081-420010103,2001-01-03,,,,,30,,,,,,,,,,0,11529,117208,28,41,2196,10,68,4,,,,,,,15,18,,,,,,,,,,,,,,,UNREVIEWED,,,,,,55,6,4,,,69,TRN_IEEE_INC_69KV,3,DT,30,2001-02-02,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,53.5609756098,SCREENING,-7,223,c2h6*! c2h2*^ o2*,8.18090038054,791.324945859,0.0324311400181,,,0,,7.85,,0.477133928571,0.0983635929288,,,20110112T182617Z,,,151,106,136.157000217,7.3000,1630
000010049398,8278436,XFMR,MAIN,00081-420010213,2001-02-13,,,,,,,,,,,,,,,15,2436,96115,20,35,1377,5,36,3,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-02-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,39.3428571429,SURVEILLANCE,,41,h2!,,,,,,,,21.615,,0.280151785714,0.0253446392343,,,20110112T182617Z,,,114,61,,,
000010049398,8278436,XFMR,MAIN,00081-420010214,2001-02-14,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,46,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,16,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049398,8278436,XFMR,MAIN,00081-420010521,2001-05-21,,,,,,,,,,,,,,,9,3100,108776,21,29,1577,6,48,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-05-21,No anomalies.,,,,,,,,,,,,,,,,,54.3793103448,SCREENING,,97,,,,,,,,,14.39,,0.313508928571,0.0284989335883,,,20110112T182617Z,,,114,75,,,
000010049398,8278436,XFMR,MAIN,00081-420011206,2001-12-06,,,,,,,,,,,,,,,0,18661,79485,0,0,62,0,0,0,,,,,,,0,,,,,,,FW,,,,,,,,,UNREVIEWED,,,,,,97,5,0,,,139,TRN_IEEE_INC_69KV,1,,365,2002-12-06,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,12,,,,INITIAL,,0,o2*,,720.922361638,,,,25,,0,,0,0.234773856703,,,20110112T182617Z,,,0,0,,7.3000,1630
000010049398,8278436,XFMR,MAIN,00081-420031110,2003-11-10,,,,,,,,,,,,,,,12,2235,114084,24,71,1874,1,66,0,,,,,,45,16,,0.09,27.4,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,49,2,0,,,51,TRN_IEEE_INC_69KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,26.3943661972,SCREENING,-6,704,h2! ch4! c2h6!,,805.658262849,,,3.28467153285,0,,24.795,,0.363388392857,0.0195908278111,,,20110112T182617Z,,,174,91,,7.3000,1630
000010049398,8278436,XFMR,MAIN,00081-420041101,2004-11-01,,,,,,,,,,,,,,,5,2626,93703,16,14,1444,7,54,0,,,,,,46,19,,0.06,26.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,34,9,0,,,54,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,11,,,103.142857143,SCREENING,-2,357,,,851.006023702,,,2.28136882129,0,,7.625,,0.313433035714,0.0280247163912,,,20110112T182617Z,,,96,77,,7.3000,1630
000010049398,8278436,XFMR,MAIN,00081-420051101,2005-11-01,,,,,40,,,,,,,,,,36,18881,98187,5,106,1156,4,21,0,,,,,,55,26,21,0.05,34.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,48,5,5,,,60,TRN_IEEE_INC_69KV,1,,365,2006-11-01,No anomalies.,1,,365,2006-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.9056603774,SCREENING,4,365,h2! o2*,6.43946048047,808.216789321,0.129084588467,,1.46198830409,2,,55.14,,0.123589285714,0.192296332508,,,20110112T182617Z,,,172,30,114.979614484,7.3000,1630
000010049398,8278436,XFMR,MAIN,00081-420060808,2006-08-08,,,,,50,,,,,,,,,,173,2299,95828,13,231,1141,3,11,0,,,,,,50,44,24,0.09,40.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,4,19,5,0,,,24,TRN_IEEE_INC_69KV,2,T1,90,2006-11-06,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2007-08-08,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.93939393939,SCREENING,15,280,h2*^!,5.41019476797,923.213256871,0.467866347267,,2.21674876847,0,water*,214.625,,0.104950892857,0.0239909003632,,,20110112T182617Z,,,431,27,99.0183381279,7.3000,1630
000010049398,8278436,XFMR,MAIN,00081-420070829,2007-08-29,,,,,55,,,,,,,,,,459,2961,96730,79,503,2972,14,89,0,,,,,,53,33,15,0.06,21.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,48,5,0,,,53,TRN_IEEE_INC_69KV,2,T1,90,2007-11-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.90854870775,SCREENING,9,386,h2*^! ch4! c2h6*^! c2h4! co*!,5.20103919064,808.216789321,1.14107829901,ift*,2.81690140845,0,,549.75,,0.710589285714,0.0306109790137,,,20110112T182617Z,,,1144,182,99.4884023845,7.3000,1630
000010049398,8278436,XFMR,MAIN,00081-420080909,2008-09-09,,,,,55,,,,,,,,,,18,5254,106080,17,78,1029,6,52,0,,,,,,33,26,12,0.08,25.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,43,5,3,,,57,TRN_IEEE_INC_69KV,1,,365,2009-09-09,(Initial sample). No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,13.1923076923,INITIAL,4,0,,6.85471130054,821.866155549,0.0882581878507,,3.13725490196,0,,32.13,,0.30390625,0.0495286576169,,,20110112T182617Z,,,171,75,108.874061395,7.3000,1630
000010049398,8278436,XFMR,MAIN,,2009-07-14,,,,,30,,UPSI,,,,,,,BOTTOM,390,2848,77083,119,92,363,142,26,377,,,8.1,,,32,22,26,0.09,22.6,,,,PARTICLES,,2,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,2009-07-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,3.94565217391,SCREENING,0,308,h2*^! ch4! c2h4*^^! c2h2*^^^!,4.14777043401,,1.00903579888,ift*,3.98230088496,,,438.85,,5.86511607143,0.0369471867986,,,20110112T182617Z,,,1146,287,87.4263145109,7.3000,1630
