equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049398,8278436,XFMR,MAIN,00081-420090827,2009-08-27,,,,,50,,,,,,,,,,137,2651,97463,91,235,1125,149,34,324,,,,,,54,43,24,0.1,26.7,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,19,2,5,,,34,TRN_IEEE_INC_69KV,2,D2,90,2009-11-25,"(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H6, C2H4) Several combustible gases have increased. (C2H6, C2H4) High level (*). High-energy arcing.",1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,4.78723404255,SURVEILLANCE,15,44,h2* c2h4* c2h2*,5.05145103016,923.213256871,0.475012624144,,3.74531835206,6,water*,207.455,,5.1754375,0.0272000656659,,,20110112T182617Z,,,970,274,100.897822446,7.3000,1630
000010049398,8278436,XFMR,MAIN,,2009-12-03,,,,,38,,UPSI,,,,,,,BOTTOM,5,3692,94528,25,22,662,83,25,130,,,9.9,,,37,20,17,0.1,27.7,,,,CLEAR,,2,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2010-03-03,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) High level (*). High-energy arcing.",1,,365,2010-12-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,30.0909090909,SCREENING,-1,98,c2h4* c2h2*,4.16623267715,,0.0517938509734,,3.61010830325,,,20.605,,2.19193303571,0.0390572105619,,,20110112T182617Z,,,290,133,102.709109082,7.3000,1630
000010049398,8278436,XFMR,MAIN,00081-420100902,2010-09-02,,,,,50,,,,,,,,,,8,2443,87536,34,63,800,41,65,13,,,,,,50,34,19,0.18,26.5,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,35,0,0,,,35,TRN_IEEE_INC_69KV,2,DT,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,12.6984126984,SCREENING,9,273,c2h6! c2h2*,6.60609126958,847.409130186,0.087828886766,,6.79245283019,0,,20.995,,,0.0279085176385,,,20110112T182617Z,,,224,140,90.282054071,7.3000,1630
000010049398,8278436,XFMR,MAIN,00081-420110814,2011-08-14,,,,,55,,,,,,,,,,9,1259,71713,23,90,1010,15,60,1,,,,,38,,20,9,0.062,27.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.2222222222,SCREENING,-1,346,,7.82883771992,,0.130066147714,,2.22222222222,0,,25.505,,,0.0175560916431,,,20111021T005314Z,,,198,98,72.3089446276,7.3000,1630
000010049398,8278436,XFMR,MAIN,00081-420120726,2012-07-26,,,,,58,,UPSI,,,,,,,,35,7303,98113,28,200,1038,4,41,2,,,,,26,,32,13,0.202,20.9,,,,S/Sd,,2,,0.88,,,,,REVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69KV,2,DT,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4) Electrical discharge or thermal fault. Consider investigative sampling.",2,OXIDIZED,,,High oil acidity. Low IFT. Low breakdown kV. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.19,SCREENING,8,347,h2! co!,7.6536673634,944.537147813,0.21346070778,acidnum* ift* d1816_2*,9.66507177033,,,71.22,,,0.0744345805347,,,20120919T170845Z,,1,310,73,101.288060924,7.3000,1630
000010049398,8278436,XFMR,MAIN,81-4,2013-07-24,2013-07-24,2013-08-26,,81-4,27,,UPSI,,,ROUTINE,,,,BOTTOM,22,952,68111,24,147,1590,6,45,1,,,7.1,,37,,25,34,0.094,31.4,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,10.8163265306,SCREENING,3,363,,7.69709276296,813.497762377,0.220859014766,,2.99363057325,,relsaturation*,48.63,,,0.0139771843021,,,20130911T133852Z,,,245,75,76.8767961187,7.3000,1630
000010049398,8278436,XFMR,MAIN,81-4,2014-08-12,2014-08-15,2014-09-16,,81-4,37,,UPSI,,,ROUTINE,,,,BOTTOM,23,2635,81323,43,196,1864,9,88,1,,,8.6,,26,,22,20,0.108,20.5,,,,PARTICLES,22,2,,0.88,,,,,REVIEWED,,,,,,36,0,0,0,0,36,TRN_IEEE_INC_69KV,3,T1,30,2014-09-11,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,9.51020408163,SCREENING,0,384,ch4! c2h6*!,8.00569490175,,0.238818017813,d1816_2* ift*,5.26829268293,,,58.495,,,0.0324016575876,,,20141001T150730Z,,,360,140,88.7047639484,,
000010049398,8278436,XFMR,MAIN,00081-4,2015-07-30,2015-08-03,2015-09-01,,00081-3,55,,UPSI,,,ROUTINE,,,,BOTTOM,20,2203,83219,37,253,2875,11,72,2,,,8.9,,37,,33,15,0.07,19.3,,,,PARTICLES,33,2,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69KV,2,T,90,2015-10-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) High level (*). Thermal fault.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,,,,11.3636363636,SCREENING,9,352,c2h6*,8.81773662622,1066.24249989,0.282660869851,ift*,3.62694300518,,,65.865,,,0.0264723200231,,,20150917T184528Z,,,395,120,84.6893813354,,
000010049398,8278436,XFMR,MAIN,00081-4,2016-01-27,2016-01-27,2016-01-28,,00081-4,8,,UPSI,,,ROUTINE,,,,BOTTOM,5,2293,63553,10,17,1423,7,54,2,,,6.7,,48,,8,25,0.1,18.9,,,,CLEAR,8,2,,0.878,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2017-01-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,83.7058823529,SCREENING,-18,181,,5.8559771975,,0.0382440591019,ift*,5.29100529101,,,8.325,,0.31746875,0.0360801221028,,,20160129T185407Z,,,95,71,80.0150953174,,
000010049523,8278435,XFMR,MAIN,00081-119901201,1990-12-01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,8,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
000010049523,8278435,XFMR,MAIN,00081-119960123,1996-01-23,,,,,,,,,,,,,,,53,323,108969,16,133,502,0,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,3.77443609023,INITIAL,,0,,,,,,,,,76.94,,0.0721964285714,0.00296414576623,,,20110112T182617Z,,,206,20,,,
000010049523,8278435,XFMR,MAIN,00081-119970224,1997-02-24,,,,,,,,,,,,,,,0,890,142734,25,99,1227,4,20,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,12.3939393939,SCREENING,,398,c2h6!,,,,,,,,17.88,,0.188790178571,0.00623537489316,,,20110112T182617Z,,,148,49,,,
000010049523,8278435,XFMR,MAIN,00081-119980109,1998-01-09,,,,,,,,,,,,,,,15,10365,103215,20,189,1174,4,18,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,97,40,16,,,189,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,36,,,6.21164021164,SCREENING,,319,h2! o2*,,720.922361638,,,,0,,49.08,,0.163098214286,0.100421450371,,,20110112T182617Z,,,246,42,,,
000010049523,8278435,XFMR,MAIN,00081-119990115,1999-01-15,,,,,,,,,,,,,,,7,4903,108287,19,211,1551,5,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,47,35,6,,,108,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,20,,,7.35071090047,SCREENING,,371,,,810.829183447,,,,0,,45.055,,0.155928571429,0.0452778265166,,,20110112T182617Z,,,258,40,,,
000010049523,8278435,XFMR,MAIN,00081-119991118,1999-11-18,,,,,,,,,,,,,,,6,2523,95819,15,107,1509,5,15,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,77,5,0,,,90,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,14.1028037383,SCREENING,,307,,,749.574078522,,,,0,,25.335,,0.137879464286,0.0263308947077,,,20110112T182617Z,,,148,35,,,
000010049523,8278435,XFMR,MAIN,00081-120010103,2001-01-03,,,,,20,,,,,,,,,,4,6293,118253,17,96,2060,7,28,0,,,,,,,17,31,,,,,,,,,,,,,,,UNREVIEWED,,,,,,59,13,4,,,81,TRN_IEEE_INC_69KV,1,,365,2002-01-03,No anomalies.,,,,,,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.4583333333,SCREENING,-5,412,c2h6!,9.6207183997,782.613710959,0.0662624606545,,,5,relsaturation*,21.385,,0.208375,0.053216408886,,,20110112T182617Z,,,152,52,140.711097942,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120011206,2001-12-06,,,,,,,,,,,,,,,8,4993,85450,10,85,1398,8,21,0,,,,,,,83,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,185,15,5,,,245,TRN_IEEE_INC_69KV,1,,365,2002-12-06,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,31,,,16.4470588235,SCREENING,30,337,,,640.808077599,,,,9,water*,23.42,,0.159522321429,0.0584318314804,,,20110112T182617Z,,,132,39,,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120031110,2003-11-10,,,,,,,,,,,,,,,3,4199,113889,14,112,1656,5,19,0,,,,,,43,19,,0.14,25.5,,,,S/Sd,,2.5,,0.88,,,,,UNREVIEWED,,,,,,76,5,0,,,81,TRN_IEEE_INC_69KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.7857142857,SCREENING,-2,704,,,751.196116491,,,5.49019607843,0,,23.235,,0.151107142857,0.0368692323227,,,20110112T182617Z,,,153,38,,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120041101,2004-11-01,,,,,,,,,,,,,,,7,4299,107092,14,115,1699,7,16,0,,,,,,50,24,,0.06,32.9,,,,S/Pt,,2.5,,0.88,,,,,UNREVIEWED,,,,,,52,11,0,,,75,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,14.7739130435,SCREENING,2,357,,,798.284758961,,,1.82370820669,2,,27.805,,0.147879464286,0.0401430545699,,,20110112T182617Z,,,159,37,,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120051101,2005-11-01,,,,,40,,,,,,,,,,7,5389,116018,6,66,1361,8,12,0,,,,,,47,26,21,0.06,31.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,89,10,5,,,108,TRN_IEEE_INC_69KV,1,,365,2006-11-01,No anomalies.,1,,365,2006-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,1,,,20.6212121212,SCREENING,4,365,,8.4277095644,731.602855244,0.0530646180121,,1.90476190476,3,,19,,0.108080357143,0.0464496888414,,,20110112T182617Z,,,99,26,125.608208041,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120060310,2006-03-10,,,,,71,,,,,,,,,,0,9691,99468,3,79,1088,5,7,0,,,,,,37,50,14,0.1,25.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-03-10,No anomalies.,1,,365,2007-03-10,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,13.7721518987,SCREENING,18,129,o2*,11.5846151828,,0.0602141223358,,3.96825396825,,water*,14.295,,0.0628616071429,0.0974283186552,,,20110112T182617Z,,,94,15,99.9930484105,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120060403,2006-04-03,,,,,,,,,,,,,,,3,15072,89401,3,66,953,4,6,0,,,,,,41,29,,0.07,32.7,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-04-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-04-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,14.4393939394,SURVEILLANCE,6,24,o2*,,,,,2.14067278287,,,14.94,,0.0540401785714,0.168588718247,,,20110112T182617Z,,,82,13,,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120060420,2006-04-20,,,,,43,,,,,,,,,,2,11286,53316,0,33,120,0,0,0,,,,,,51,37,27,0.05,31.3,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-04-20,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-04-20,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,3.63636363636,SURVEILLANCE,11,41,o2*,10.0021064704,,0.0466771599687,,1.59744408946,,water*,7.94,,0,0.211681296421,,,20110112T182617Z,,,35,0,62.2539981668,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120060508,2006-05-08,,,,,25,,,,,,,,,,,,,,,,,,,,,,,,,26,38,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,4,,,,,,,,,relsaturation*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120060511,2006-05-11,,,,,15,,,,,,,,,,,,,,,,,,,,,,,,,15,34,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,-7,,,,,,,,,relsaturation*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120060808,2006-08-08,,,,,33,,,,,,,,,,29,4031,153023,14,448,1134,8,1,0,,,,,,57,35,37,0.06,32.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,5,5,1,2,,,12,TRN_IEEE_INC_69KV,1,,365,2007-08-08,No anomalies.,1,,365,2007-08-08,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.53125,SCREENING,10,110,h2! ch4! co*^!,9.69105658403,1088.86571305,0.245120093907,,1.84615384615,4,water* relsaturation*,109.76,,0.0899151785714,0.0263424452533,,,20110112T182617Z,,,500,23,168.998509705,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120061017,2006-10-17,,,,,35,,,,,,,,,,15,3441,95768,10,242,932,7,1,1,,,,,,,10,10,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,3.85123966942,SCREENING,-14,70,,9.72222828583,,0.210735592975,,,,,58.745,,0.0838169642857,0.0359305822404,,,20110112T182617Z,,,276,18,105.390993346,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120070829,2007-08-29,,,,,50,,,,,,,,,,10,3442,103562,13,162,1487,11,3,0,,,,,,52,34,19,0.08,23,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,49,8,0,,,57,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.17901234568,SCREENING,9,316,,9.62198429441,805.658262849,0.135136194607,ift*,3.47826086957,0,,39.325,,0.108736607143,0.0332361290821,,,20110112T182617Z,,,199,27,107.25354621,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120080909,2008-09-09,,,,,50,,,,,,,,,,8,2297,97513,10,73,1345,10,3,2,,,,,,48,24,13,0.08,27.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,53,5,3,,,66,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,18.4246575342,SCREENING,2,377,,8.37394610781,795.921180114,0.0726266276853,,2.94117647059,0,,21.45,,0.11853125,0.0235558335812,,,20110112T182617Z,,,106,23,100.357207568,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120090827,2009-08-27,,,,,40,,,,,,,,,,20,4017,101667,11,192,1732,9,3,6,,,,,,45,34,27,0.11,24.1,,,,S/Pt,,2.5,,0.88,,,,,UNREVIEWED,,,,,,37,5,0,,,45,TRN_IEEE_INC_69KV,3,D2,30,2009-09-26,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,9.02083333333,SCREENING,9,352,h2! c2h2*^,8.67813911644,840.513793124,0.17250350534,,4.5643153527,0,,55.175,,0.167049107143,0.0395113458644,,,20110112T182617Z,,,241,23,109.836969834,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120100902,2010-09-02,,,,,40,,,,,,,,,,13,2756,80720,10,69,1818,13,6,5,,,,,,43,31,25,0.1,26.9,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,64,12,0,,,82,TRN_IEEE_INC_69KV,2,DT,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) Several combustible gases have increased. (C2H6, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,26.347826087,SCREENING,7,371,c2h2*,7.27187487349,772.520007433,0.0932948661421,,3.71747211896,0,,26.015,,,0.03414271556,,,20110112T182617Z,,,116,29,86.9250280666,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120110814,2011-08-14,,,,,45,,,,,,,,,,4,4360,81553,8,58,1563,10,6,2,,,,,27,,20,13,0.1,28.7,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,73,0,0,,,73,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,26.9482758621,SCREENING,-1,346,,8.93192763744,756.193468537,0.06332019618,d1816_2*,3.48432055749,0,,14.75,,,0.0534621657082,,,20111021T005314Z,,,88,24,87.0059392632,7.3000,1630
000010049523,8278435,XFMR,MAIN,00081-120120726,2012-07-26,,,,,60,,UPSI,,,,,,,,14,1223,79424,21,297,2235,15,16,1,,,,,22,,34,13,0.104,22.7,,,,S/Pt,,3,,0.88,,,,,UNREVIEWED,,,,,,54,0,0,0,0,54,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,7.52525252525,SCREENING,9,347,h2! ch4! c2h6! co!,10.0197638767,793.601782908,0.320457589408,d1816_2* ift*,4.58149779736,,,67.765,,0.221763392857,0.0153983682514,,,20120919T170845Z,,1,364,52,78.9563093972,7.3000,1630
000010049523,8278435,XFMR,MAIN,,2012-08-09,2012-08-09,2012-08-10,,,37,,UPSI,,,,,,,,15,696,81367,14,241,2415,16,9,0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-08-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,10.020746888,SURVEILLANCE,,14,,9.59114679023,,0.253225284204,,,,,58.62,,,0.00855383632185,,,20120810T182040Z,,,295,39,87.6538274749,,
000010049523,8278435,XFMR,MAIN,81-1,2013-07-24,2013-07-24,2013-08-26,,81-1,28,,UPSI,,,ROUTINE,,,,BOTTOM,6,1141,84610,11,138,2600,14,9,1,,,8.9,,19,,26,34,0.096,27.8,,,,CLEAR,,2.5,,0.88,,,,,REVIEWED,,,,,,87,0,0,0,0,87,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,18.8405797101,SCREENING,4,349,,9.92443173089,734.42307068,0.133737409304,d1816_2*,3.45323741007,,relsaturation*,31.13,,,0.0134854036166,,,20130911T132817Z,,,179,34,95.0042411639,7.3000,1630
000010049523,8278435,XFMR,MAIN,81-1,2014-08-12,2014-08-15,2014-09-16,,81-1,34,,UPSI,,,ROUTINE,,,,BOTTOM,14,2769,83023,18,266,3190,19,19,1,,,8.9,,23,,17,17,0.104,21,,,,CLEAR,17,3,,0.882,,,,,REVIEWED,,,,,,72,0,0,0,0,72,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,11.992481203,SCREENING,-5,384,co!,9.75752422403,,0.265205327373,d1816_2* ift*,4.95238095238,,,62.245,,,0.0333522036062,,,20141001T150339Z,,,337,56,91.9223527472,,
000010049523,8278435,XFMR,MAIN,00081-1,2015-07-30,2015-08-03,2015-09-01,,00081-1,47,,UPSI,,,ROUTINE,,,,BOTTOM,13,3127,83547,21,212,3324,18,17,1,,,9,,56,,50,31,0.124,21.2,,,,CLEAR,50,3,,0.878,,,,,REVIEWED,,,,,,69,27,0,0,0,96,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,15.679245283,SCREENING,18,352,,9.44747764128,763.185974075,0.219421034281,ift*,5.84905660377,,water* relsaturation*,51.51,,,0.0374280345195,,,20150917T111928Z,,,282,56,88.0064585061,,
000010049523,8278435,XFMR,MAIN,00081-1,2016-01-27,2016-01-27,2016-01-28,,00081-1,35,,UPSI,,,ROUTINE,,,,BOTTOM,10,1613,72956,17,121,2895,16,17,1,,,7.8,,49,,12,12,0.12,18.8,,,,CLEAR,12,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2017-01-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,23.9256198347,SCREENING,-11,181,,8.75718903116,,0.150775196419,ift*,6.3829787234,,,32.1,,0.216709821429,0.0221092165141,,,20160129T185040Z,,,182,50,79.8544274391,,
000010049339,70370-1,LTC,MAIN,078-7TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049339,70370-1,LTC,MAIN,078-7TC20091029,2009-10-29,,,,,63,,,,,,,,,,2,26773,74355,3,27,626,26,2,51,,,,0,0,39,24,8,0.032,33.3,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,0.509803921569,0.666666666667,,INITIAL,2,0,,5.44843784652,,0.0376525949936,,0.960960960961,,,11.33,,,0.360069934772,,,20110101T000000Z,,,111,31,87.9830682513,7.3000,1630
000010049339,70370-1,LTC,MAIN,078-7TC20100902,2010-09-02,,,,,,,,,,,,,,,3,22110,77125,1,33,661,14,2,19,,,,0,0,57,33,,0.038,31.4,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,34,0,0,,,34,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,9,308,c2h2*,,851.006023702,,color*,1.2101910828,0,,10.67,,,0.286677471637,,,20110101T000000Z,,,72,17,,7.3000,1630
000010049339,70370-1,LTC,MAIN,078-7TC20110814,2011-08-14,,,,,,,,,,,,,,,2,14083,59605,1,29,693,9,1,6,,,,,28,,33,,0.044,32.2,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,20,0,0,,,20,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,9,346,c2h2*,,916.848572667,,color*,1.36645962733,0,,7.835,,,0.236272124822,,,20111021T005313Z,,,48,11,,7.3000,1630
000010049339,70370-1,LTC,MAIN,078-7TC20120201,2012-02-01,,,,,,,,,,,,,,,0,21434,60866,1,19,673,8,0,5,,,,,,,21,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-0,171,,,,,,,,,3.94,,,0.352150625965,,,20120316T150124Z,,,33,9,,7.3000,1630
000010049339,70370-1,LTC,MAIN,078-7TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,4,22730,68336,1,30,651,8,0,3,,,,,37,,30,,0.038,30,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,31,0,0,0,0,31,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,7,156,,,862.468087476,,color*,1.26666666667,,,9.76,,0.0779196428571,0.332621166003,,,20120920T131545Z,,1,46,9,,7.3000,1630
000010049339,70370-1,LTC,MAIN,078-7TC20130220,2013-02-20,,,,,,1127741,UPSI,,,,,,,,1,24967,65566,1,11,571,5,0,1,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229,,,,,,,,,3.135,,,0.380791873837,,,20130401T141022Z,,,19,6,,,
000010049339,70370-1,LTC,MAIN,78-7TC,2013-07-24,2013-07-24,2013-08-26,,78-7TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,2,21958,57101,1,27,647,6,0,1,,,8,,38,,26,29,0.034,36.7,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,42,0,0,0,0,42,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,4,154,,9.01472738518,824.785917029,0.0344210481039,color*,0.926430517711,,,7.03,,,0.384546680443,,,20130910T211915Z,,,37,7,75.5908626675,7.3000,1630
000010049339,70370-1,LTC,MAIN,,2013-11-15,,,,,,115685,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205506Z,,,,,,,
000010049339,70370-1,LTC,MAIN,78-7TC,2014-02-13,2014-02-13,2014-02-18,,78-7TC,12,116505,UPSI,,,ROUTINE,,,,BOTTOM,3,22026,57469,1,4,288,14,0,1,,,8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204,,4.87005143508,,0.0132602207728,,,,,4.01,,,0.38326750074,,,20140219T214052Z,,,23,15,83.0221654124,,
000010049339,70370-1,LTC,MAIN,78-7TC,2014-08-12,2014-08-15,2014-09-16,,78-7TC,35,118496,UPSI,,,ROUTINE,,,,BOTTOM,4,26300,76264,1,38,572,0,0,36,,,10.3,,23,,38,37,0.042,27.7,,,,CLEAR,38,2,,0.883,,,,,REVIEWED,,,,,,31,0,0,0,0,31,LTC_VACUUM_A,2,,90,2014-11-10,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,12,180,c2h2*,7.23452207681,,0.04201613256,color*,1.51624548736,,,13.72,,,0.3448547152,,,20141001T142042Z,,,79,1,97.9620185632,,
000010049339,70370-1,LTC,MAIN,78-7TC,2015-02-10,2015-02-13,2015-02-23,,78-7TC,,120321,UPSI,,,ROUTINE,,,,BOTTOM,0,25313,62785,1,11,625,6,0,0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,2.07,,,0.403169546866,,,20150303T190348Z,,,18,7,,,
000010049339,70370-1,LTC,MAIN,078-7TC,2015-07-30,2015-08-03,2015-09-01,,078-7TC,,122681,UPSI,,,ROUTINE,,,,BOTTOM,2,23353,59116,1,28,594,7,0,0,,,8.3,,44,,34,38,0.048,28.6,,,,CLEAR,34,2.5,,0.88,,,,,REVIEWED,,,,,,51,0,0,0,0,51,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,9,170,,,800.694235401,,color*,1.67832167832,,,7.145,,,0.395036876649,,,20150916T132612Z,,,38,8,,,
000010049339,70370-1,LTC,MAIN,078-7TC,2016-03-01,2016-03-01,2016-03-08,,078-7TC,,125361,UPSI,,,ROUTINE,,,,BOTTOM,0,20919,46547,1,9,504,6,0,0,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,1.71,,0.0313526785714,0.449416718586,,,20160311T210722Z,,,16,7,,,
000010049340,70153-1,LTC,MAIN,078-6TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049340,70153-1,LTC,MAIN,078-6TC20091029,2009-10-29,,,,,67,,,,,,,,,,6,22935,78442,22,11,478,68,4,309,,,,0,0,34,30,9,0.038,36,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,0.220064724919,0.181818181818,,INITIAL,7,0,,3.10240485336,,0.0800617228653,,1.05555555556,,,33.72,,,0.292381632289,,,20110101T000000Z,,,420,94,88.7424823175,7.3000,1630
000010049340,70153-1,LTC,MAIN,078-6TC20100902,2010-09-02,,,,,,,,,,,,,,,2,15686,55329,1,41,621,22,3,47,,,,0,0,48,54,,0.038,35.2,,,,S/Sd,,0.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,,,6,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,20,308,c2h2*,,1066.24249989,,,1.07954545455,0,,13.47,,,0.283504129841,,,20110101T000000Z,,,116,26,,7.3000,1630
000010049340,70153-1,LTC,MAIN,078-6TC20110814,2011-08-14,,,,,,,,,,,,,,,1,14233,60136,1,33,661,9,1,5,,,,,29,,37,,0.016,34.5,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,11,0,0,,,11,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,11,346,,,991.030661383,,,0.463768115942,0,,7.475,,,0.236680191566,,,20111021T005313Z,,,50,11,,7.3000,1630
000010049340,70153-1,LTC,MAIN,078-6TC20120201,2012-02-01,,,,,,,,,,,,,,,0,20415,58890,1,32,632,7,1,3,,,,,,,27,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,5,171,,,,,,,,,6.105,,,0.346663270504,,,20120316T150124Z,,,44,9,,7.3000,1630
000010049340,70153-1,LTC,MAIN,078-6TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,4,22554,66794,1,47,637,7,0,1,,,,,42,,39,,0.042,33.8,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,156,,,970.301899341,,,1.2426035503,,,12.645,,,0.337665059736,,,20120920T131545Z,,1,60,8,,7.3000,1630
000010049340,70153-1,LTC,MAIN,078-6TC20130220,2013-02-20,,,,,,19068,UPSI,,,,,,,,1,20553,56950,1,41,593,7,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229,,,,,,,,,8.485,,,0.360895522388,,,20130401T141022Z,,,50,8,,,
000010049340,70153-1,LTC,MAIN,78-6TC,2013-07-24,2013-07-24,2013-08-26,,78-6TC,34,,UPSI,,,ROUTINE,,,,BOTTOM,2,21899,57136,1,39,646,8,0,0,,,8,,34,,31,31,0.04,33.5,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,10,0,0,0,0,10,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,154,,9.72806952079,1002.85714286,0.0472342154735,,1.19402985075,,,9.14,,,0.383278493419,,,20130910T210852Z,,,50,9,75.0234148734,7.3000,1630
000010049340,70153-1,LTC,MAIN,,2013-11-15,,,,,,22734,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205537Z,,,,,,,
000010049340,70153-1,LTC,MAIN,78-6TC,2014-02-13,2014-02-13,2014-02-18,,78-6TC,14,23826,UPSI,,,ROUTINE,,,,BOTTOM,0,21916,54212,1,28,112,9,2,0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204,,11.4141500606,,0.031229451609,,,,,5.175,,,0.404264738434,,,20140219T213951Z,,,40,12,78.2522092558,,
000010049340,70153-1,LTC,MAIN,78-6TC,2014-08-12,2014-08-15,2014-09-16,,78-6TC,39,26257,UPSI,,,ROUTINE,,,,BOTTOM,4,26335,77612,1,50,578,0,0,50,,,10.5,,21,,40,33,0.036,31,,,,CLEAR,40,1,,0.881,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_VACUUM_A,2,,90,2014-11-10,Abnormal or high gas levels (*).,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,180,c2h2*,7.38065854241,,0.0527113240065,,1.16129032258,,,17,,,0.339316085141,,,20141001T141859Z,,,105,1,97.9761687507,,
000010049340,70153-1,LTC,MAIN,78-6TC,2015-02-10,2015-02-13,2015-02-23,,78-6TC,,28290,UPSI,,,ROUTINE,,,,BOTTOM,0,23094,57418,1,25,619,11,0,0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,4.665,,,0.402208366714,,,20150303T190242Z,,,37,12,,,
000010049340,70153-1,LTC,MAIN,078-6TC,2016-03-01,2016-03-01,2016-03-08,,078-6TC,,34151,UPSI,,,ROUTINE,,,,BOTTOM,0,22407,51146,1,19,494,11,0,0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,385,,,,,,,,,3.585,,0.0545892857143,0.438098776053,,,20160311T210618Z,,,31,12,,,
000010049340,70153-1,XFMR,MAIN,00078-619960117,1996-01-17,,,,,,,,,,,,,,,182,1245,107146,8,44,1369,5,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,1996-04-16,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,31.1136363636,INITIAL,,0,h2*,,,,,,,,189.995,,0.0551607142857,0.0116196591567,,,20110112T182617Z,,,240,14,,,
000010049340,70153-1,XFMR,MAIN,00078-619970228,1997-02-28,,,,,,,,,,,,,,,163,1509,121918,12,39,1345,11,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,1997-05-29,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,34.4871794872,SCREENING,,408,h2*,,,,,,,,170.185,,0.105267857143,0.0123771715415,,,20110112T182617Z,,,228,26,,,
000010049340,70153-1,XFMR,MAIN,00078-619980109,1998-01-09,,,,,,,,,,,,,,,33,6452,121763,11,32,1693,12,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,51,30,0,,,81,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,52.90625,SCREENING,,315,,,800.694235401,,,,0,,38.94,,0.106446428571,0.05298818196,,,20110112T182617Z,,,91,26,,,
000010049340,70153-1,XFMR,MAIN,00078-619990115,1999-01-15,,,,,,,,,,,,,,,5,8301,130392,7,27,1257,9,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,46,17,0,,,63,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,46.5555555556,SCREENING,,371,o2*,,813.497762377,,,,0,,9.995,,0.0744553571429,0.063661881097,,,20110112T182617Z,,,50,18,,,
000010049340,70153-1,XFMR,MAIN,00078-619991118,1999-11-18,,,,,,,,,,,,,,,0,4157,123787,7,21,2007,16,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,5,4,,,50,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,95.5714285714,SCREENING,,307,,,910.794487219,,,,15,,4.02,,0.115334821429,0.0335818785494,,,20110112T182617Z,,,48,27,,,
000010049340,70153-1,XFMR,MAIN,00078-620001208,2000-12-08,,,,,,,,,,,,,,,7,3172,93311,7,15,1444,14,4,0,,,,,,,8,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,96.2666666667,SCREENING,-18,386,,,1202.56285838,,,,0,,9.91,,0.106040178571,0.033993848528,,,20110112T182617Z,,,47,25,,7.3000,1630
000010049340,70153-1,XFMR,MAIN,00078-620020104,2002-01-04,,,,,,,,,,,,,,,399,7684,86009,5,17,1446,16,5,0,,,,,,,26,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,4,0,,,23,TRN_IEEE_INC_69_288KV,2,H2,90,2002-04-04,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,85.0588235294,SCREENING,4,392,h2*^!,,980.233929701,,,,4,water*,402.3,,0.112571428571,0.089339487728,,,20110112T182617Z,,,442,26,,7.3000,1630
000010049340,70153-1,XFMR,MAIN,00078-620031031,2003-10-31,,,,,,,,,,,,,,,3,3238,88850,2,94,666,1,0,0,,,,,,42,24,,0.04,39.7,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,18,5,0,,,34,TRN_IEEE_INC_69_288KV,1,,365,2004-10-30,No anomalies.,1,,365,2004-10-30,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.08510638298,SCREENING,2,665,,,929.922141399,,,1.00755667506,11,,19.935,,0.0115848214286,0.0364434440068,,,20110112T182617Z,,,100,3,,7.3000,1630
000010049340,70153-1,XFMR,MAIN,00078-620041104,2004-11-04,,,,,,,,,,,,,,,5,11027,135202,3,71,1257,2,1,0,,,,,,46,12,,0.04,36.3,,,,Clear,,1,,0.86,,,,,UNREVIEWED,,,,,,15,3,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2005-11-04,No anomalies.,1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,17.7042253521,SCREENING,-11,370,o2*,,952.545354556,,,1.10192837466,4,,17.81,,0.023875,0.0815594443869,,,20110112T182617Z,,,82,6,,7.3000,1630
000010049340,70153-1,XFMR,MAIN,00078-620051026,2005-10-26,,,,,60,,,,,,,,,,18,6180,131908,3,39,1249,3,1,0,,,,,,48,22,9,0.05,42.3,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,20,7,0,,,32,TRN_IEEE_INC_69_288KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,32.0256410256,SCREENING,0,356,h2!,6.09557359646,916.848572667,0.0436980717481,,1.18203309693,5,,25.065,,0.0285223214286,0.0468508354308,,,20110112T182617Z,,,64,7,132.910950245,7.3000,1630
000010049340,70153-1,XFMR,MAIN,00078-620060803,2006-08-03,,,,,60,,,,,,,,,,225,6083,120692,3,30,1422,3,1,0,,,,,,51,33,13,0.06,42.4,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,0,13,4,0,,,25,TRN_IEEE_INC_69_288KV,2,H2,90,2006-11-01,Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,47.4,SCREENING,9,281,h2*^!,4.1740171341,970.301899341,0.301694077541,,1.41509433962,8,water*,230.445,,0.0285223214286,0.0504010207802,,,20110112T182617Z,,,262,7,122.214536043,7.3000,1630
000010049340,70153-1,XFMR,MAIN,00078-620070906,2007-09-06,,,,,34,,,,,,,,,,5,5008,109347,3,17,2335,5,2,0,,,,,,50,22,22,0.04,35.6,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,27,2,0,,,48,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,(Initial sample). No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,137.352941176,INITIAL,0,0,,6.50527599484,879.610353097,0.0196252216999,,1.12359550562,19,,8.135,,0.0419910714286,0.0457991531546,,,20110112T182617Z,,,32,10,121.401971898,7.3000,1630
000010049340,70153-1,XFMR,MAIN,00078-620080909,2008-09-09,,,,,49,,,,,,,,,,0,6827,121256,3,15,1978,5,0,0,,,,,,53,21,12,0.04,31.9,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,17,3,0,,,34,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,131.866666667,SCREENING,-0,369,,10.3810892113,937.014593892,0.00998146469785,,1.2539184953,14,,2.775,,0.0336428571429,0.0563023685426,,,20110112T182617Z,,,23,8,127.568566178,7.3000,1630
000010049340,70153-1,XFMR,MAIN,00078-620090827,2009-08-27,,,,,42,,,,,,,,,,4,4233,111256,3,15,2042,4,3,0,,,,,,44,32,24,0.05,30.8,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,19,4,0,,,72,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,136.133333333,SCREENING,8,352,,6.67378714084,923.213256871,0.0166602712193,,1.62337662338,48,water*,6.76,,0.0415178571429,0.0380473862084,,,20110112T182617Z,,,29,10,118.976842467,7.3000,1630
000010049340,70153-1,XFMR,MAIN,00078-620100902,2010-09-02,,,,,48,,,,,,,,,,19,2827,85594,2,8,1943,7,3,0,,,,,,44,31,18,0.04,32.2,,,,S/Sd,,1.5,,0.87,,,,,REVIEWED,,,,,,18,0,0,,,31,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,242.875,SCREENING,7,371,,4.45765119567,929.922141399,0.043467527046,,1.24223602484,13,water*,20.545,,,0.0330280159824,,,20110112T182617Z,,,39,12,89.2822375435,7.3000,1630
000010049340,70153-1,XFMR,MAIN,00078-620110814,2011-08-14,,,,,40,,,,,,,,,,25,3724,85828,2,12,2029,6,4,0,,,,,46,,19,15,0.038,34.3,,,,Clear,,1.5,,0.864,,,,,REVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,169.083333333,SCREENING,-2,346,,4.52018905102,923.213256871,0.058308088042,,1.10787172012,0,,27.25,,,0.043389103789,,,20111021T005314Z,,,49,12,92.8795985601,7.3000,1630
