equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049340,70153-1,XFMR,MAIN,00078-620120706,2012-07-06,,,,,66,,UPSI,,,,,,,,3,6776,83064,4,11,1945,8,7,0,,,,,28,,20,6,0.034,33.7,,,,Clear,,1.5,,0.87,,,,,REVIEWED,,,,,,23,0,0,10,0,33,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,176.818181818,SCREENING,-1,327,,6.17150623928,899.506332566,0.0179413569275,d1816_2*,1.00890207715,,,5.1,,,0.0815756525089,,,20120920T131545Z,,1,33,19,84.0045809405,7.3000,1630
000010049340,70153-1,XFMR,MAIN,78-6,2013-07-24,2013-07-24,2013-08-26,,78-6,34,,UPSI,,,ROUTINE,,,,BOTTOM,4,7161,93160,4,21,2288,9,5,0,,,10.3,,41,,18,18,0.038,31.6,,,,CLEAR,,1,,0.865,,,,,REVIEWED,,,,,,29,0,0,26,0,55,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,108.952380952,SCREENING,-3,383,,7.06480408588,870.743429172,0.024579917018,d1816_2*,1.20253164557,,,7.915,,,0.076867754401,,,20130910T210659Z,,,43,18,105.211055423,7.3000,1630
000010049340,70153-1,XFMR,MAIN,78-6,2014-08-12,2014-08-15,2014-09-16,,78-6,38,,UPSI,,,ROUTINE,,,,BOTTOM,7,8678,98252,6,26,2205,10,7,0,,,10.9,,23,,19,16,0.036,32.3,,,,PARTICLES,19,1.5,,0.866,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,84.8076923077,SCREENING,-2,384,,6.55363775393,,0.032308573807,d1816_2*,1.11455108359,,,11.83,,,0.0883239018035,,,20141001T141552Z,,,56,23,109.801923196,,
000010049340,70153-1,XFMR,MAIN,00078-6,2015-07-30,2015-08-03,2015-09-01,,00078-6,68,,UPSI,,,ROUTINE,,,,BOTTOM,31,4325,80866,6,33,2592,11,7,0,,,8.8,,40,,24,7,0.05,30.1,,,,CLEAR,24,1.5,,0.868,,,,Above BV seepage or plug; Old seepage,REVIEWED,,,,,,33,17,0,0,0,50,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,78.5454545455,SCREENING,2,352,h2!,5.15027101825,854.710302892,0.091426329466,d1816_2*,1.66112956811,,,37.105,,0.101151785714,0.0534835406722,,,20150916T125640Z,,,88,24,80.1283507485,,
000010049390,930992,LTC,MAIN,075-1TC20100415,2010-04-15,,,,,,,,,,,,,,,8378,1140,55261,2235,402,2843,4108,476,13414,,,,0,0,43,50,,0.1,31.6,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049390,930992,LTC,MAIN,075-1TC20100902,2010-09-02,,,,,30,,,,,,,,,,6508,7207,74890,2879,387,13739,6634,182,5605,,,,0,0,41,63,75,0.128,26.7,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,171,0,0,,,191,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,20,1.18358608385,0.0632163945815,,SCREENING,23,140,,3.9610750651,650.572539888,13.9100750929,color*,4.79400749064,0,,7125.57,,,0.0962344772333,,,20110101T000000Z,,,22195,9695,102.308883568,7.3000,1630
000010049451,1922212,XFMR,MAIN,00076-519960110,1996-01-10,,,,,,,,,,,,,,,0,477,99234,2,4,282,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,70.5,INITIAL,,0,,,,,,,,,0.72,,,0.00480682024306,,,20110112T182616Z,,,7,3,,,
000010049451,1922212,XFMR,MAIN,00076-519970312,1997-03-12,,,,,,,,,,,,,,,0,5228,104521,5,19,219,6,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-12,No anomalies.,,,,,,,,,,,,,,,,,11.5263157895,SCREENING,,427,,,,,,,,,3.51,,,0.0500186565379,,,20110112T182616Z,,,32,13,,,
000010049451,1922212,XFMR,MAIN,00076-519980107,1998-01-07,,,,,,,,,,,,,,,0,10487,134135,4,25,347,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,66,8,0,,,80,TRN_IEEE_INC_69KV,1,,365,1999-01-07,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,13.88,SCREENING,,301,,,768.701732702,,,,0,,4.5,,,0.0781824281507,,,20110112T182616Z,,,30,5,,,
000010049451,1922212,XFMR,MAIN,00076-519990119,1999-01-19,,,,,,,,,,,,,,,0,50913,258186,7,15,871,3,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,148,11,49,,,208,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has been increasing at an unacceptably high rate. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,0,,,58.0666666667,SCREENING,,377,,,668.496652744,,,,0,,2.745,,,0.197195045432,,,20110112T182616Z,,,30,15,,,
000010049451,1922212,XFMR,MAIN,00076-519991209,1999-12-09,,,,,,,,,,,,,,,0,8855,99677,3,18,1442,3,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,4,0,,,35,TRN_IEEE_INC_69KV,1,,365,2000-12-08,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,80.1111111111,SCREENING,,324,,,875.097705331,,,,0,,3.285,,,0.0888369433269,,,20110112T182616Z,,,26,8,,,
000010049451,1922212,XFMR,MAIN,00076-520001227,2000-12-27,,,,,,,,,,,,,,,0,15446,91484,2,30,400,1,2,0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,52,5,4,,,68,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,13.3333333333,SCREENING,-10,384,,,798.284758961,,,,4,,5.415,,,0.168838266801,,,20110112T182616Z,,,35,5,,7.3000,1630
000010049451,1922212,XFMR,MAIN,00076-520011213,2001-12-13,,,,,,,,,,,,,,,4,2668,99366,5,25,492,2,4,0,,,,,,,34,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,34,3,0,,,37,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,19.68,SCREENING,9,351,,,851.006023702,,,,0,,8.53,,,0.0268502304611,,,20110112T182616Z,,,40,11,,7.3000,1630
000010049451,1922212,XFMR,MAIN,00076-520031107,2003-11-07,,,,,,,,,,,,,,,13,20532,80696,2,44,701,1,3,0,,,,,,41,38,,0.03,31.4,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,65,4,0,,,69,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,15.9318181818,SCREENING,12,694,,,770.596183816,,,0.955414012739,0,water*,20.935,,,0.254436403291,,,20110112T182616Z,,,63,6,,7.3000,1630
000010049451,1922212,XFMR,MAIN,00076-520051103,2005-11-03,,,,,40,,,,,,,,,,19,3451,101236,6,76,1079,2,3,0,,,,,,32,26,21,0.04,31.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,66,8,3,,,78,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.1973684211,SCREENING,4,727,,7.02779085259,768.701732702,0.0867839470377,,1.261829653,1,,32.71,,,0.0340886641116,,,20110112T182616Z,,,106,11,108.878891124,7.3000,1630
000010049451,1922212,XFMR,MAIN,00076-520060803,2006-08-03,,,,,45,,,,,,,,,,21,2602,105570,6,54,1095,2,4,0,,,,,,40,29,19,0.06,42.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,2,14,6,2,,,25,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,20.2777777778,SCREENING,6,273,,6.26997974103,961.106275521,0.0714819904969,,1.42517814727,2,,30.75,,,0.0246471535474,,,20110112T182616Z,,,87,12,110.716386652,7.3000,1630
000010049451,1922212,XFMR,MAIN,00076-520070823,2007-08-23,,,,,44,,,,,,,,,,20,6360,95245,4,62,1165,2,4,0,,,,,,53,24,17,0.03,39.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,64,8,5,,,77,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.7903225806,SCREENING,2,385,,6.59147429099,772.520007433,0.0812388738604,,0.751879699248,0,,31.19,,,0.066775158801,,,20110112T182616Z,,,92,10,102.702591253,7.3000,1630
000010049451,1922212,XFMR,MAIN,00076-520080909,2008-09-09,,,,,42,,,,,,,,,,10,2468,92800,6,45,1018,5,6,0,,,,,,48,18,13,0.04,30.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,44,3,2,,,51,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.6222222222,SCREENING,-3,383,,7.12884109262,819.013521004,0.0553309353684,,1.31578947368,2,,18.175,,,0.0265948275862,,,20110112T182616Z,,,72,17,98.567270628,7.3000,1630
000010049451,1922212,XFMR,MAIN,00076-520090817,2009-08-17,,,,,42,,,,,,,,,,38,14200,82916,19,108,1315,25,5,2,,,,,,39,33,25,0.07,35.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,40,2,5,,,50,TRN_IEEE_INC_69KV,2,T3,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2010-08-17,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,12.1759259259,SCREENING,9,342,ch4! c2h4!,6.30254113383,830.840002478,0.164448137663,,1.98300283286,2,,57.975,,,0.171257658353,,,20110112T182616Z,,,197,49,95.3993850726,7.3000,1630
000010049451,1922212,XFMR,MAIN,00076-520091201,2009-12-01,,,,,30,,,,,,,,,,45,20634,64615,15,71,1270,26,6,3,,,,,,52,15,18,0.05,32.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-12-01,No anomalies.,1,,365,2010-12-01,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,17.8873239437,SCREENING,-7,106,,5.41815621657,,0.17600908446,,1.53374233129,,,58.41,,,0.319337615105,,,20110112T182616Z,,,166,47,83.8347576254,7.3000,1630
000010049451,1922212,XFMR,MAIN,00076-520100526,2010-05-26,,,,,45,,,,,,,,,,43,19967,75330,20,81,1125,30,5,3,,,,,,40,34,23,0.04,32.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2011-05-26,No anomalies.,1,,365,2011-05-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,13.8888888889,SCREENING,9,176,,5.68491749589,,0.159476509292,,1.21580547112,,,58.27,,,0.265060400903,,,20110112T182616Z,,,182,55,89.9402089771,7.3000,1630
000010049451,1922212,XFMR,MAIN,00076-520100902,2010-09-02,,,,,40,,,,,,,,,,18,4878,68995,15,83,4487,39,8,2,,,,,,43,54,43,0.05,38.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,22,0,0,,,22,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,54.0602409639,SCREENING,20,99,,6.88368359841,905.022091194,0.136305171879,,1.31233595801,0,water* relsaturation*,33.685,,,0.0707007754185,,,20110112T182616Z,,,165,62,76.1594967753,7.3000,1630
000010049451,1922212,XFMR,MAIN,,2011-04-19,2011-04-19,2011-04-19,,,25,,UPSI,,,ROUTINE,,,,BOTTOM,9,2337,76806,6,21,1297,28,7,1,,,8.1,,,34,15,22,0.02,31.8,,,,CLEAR,,1,,0.878,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-04-18,No anomalies.,1,,365,2012-04-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,61.7619047619,SCREENING,-7,229,,5.61368279576,,0.0434824366247,,0.62893081761,,,13.28,,,0.0304273103664,,,20110420T141722Z,,,72,41,88.0902500423,7.3000,1630
000010049451,1922212,LTC,MAIN,076-5TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049451,1922212,LTC,MAIN,076-5TC20090817,2009-08-17,,,,,,,,,,,,,,,7860,14803,58817,2391,866,6420,3512,149,23749,,,,0,0,31,66,,0.032,34.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,,,,,,,,0.147879910733,0.0623170221665,,INITIAL,24,0,,,,,,0.938416422287,,,9968.48,,,0.251678936362,,,20110101T000000Z,,,38527,6052,,7.3000,1630
000010049451,1922212,LTC,MAIN,076-5TC20100526,2010-05-26,,,,,,,,,,,,,,,7569,16045,52731,2192,707,4952,2916,148,16863,,,,0,0,28,76,,0.04,39.9,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2011-05-26,No anomalies.,1,,365,2011-05-26,No oil quality problems were detected.,,,,,,,,,,0.172922967444,0.0675182481752,,SCREENING,28,282,,,,,,1.00250626566,,,9089.04,,,0.304280214674,,,20110101T000000Z,,,30395,5256,,7.3000,1630
000010049451,1922212,LTC,MAIN,076-5TC20100902,2010-09-02,,,,,30,,,,,,,,,,305,16833,62499,60,26,1834,75,2,608,,,,0,0,42,31,37,0.03,35.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,40,0,0,,,40,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.123355263158,0.0333333333333,,INITIAL,7,0,,3.89057653587,830.840002478,0.840899137843,,0.854700854701,0,,359.445,,,0.269332309317,,,20110101T000000Z,,,1076,137,79.7845544791,7.3000,1630
000010049451,1922212,LTC,MAIN,,2011-04-19,2011-04-19,,,,,54321,UPSI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No oil in unit - had been drained.,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110420T141821Z,,,,,,,
000010049410,C-04371-5-2,XFMR,MAIN,00016-319931129,1993-11-29,,,,,,,,,,,,,,,8,759,91003,17,82,1447,9,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-11-29,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,17.6463414634,INITIAL,,0,,,,,,,,,22.895,,,0.00834038438293,,,20110112T182616Z,,,123,33,,,
000010049410,C-04371-5-2,XFMR,MAIN,00016-319960110,1996-01-10,,,,,,,,,,,,,,,0,792,118321,0,30,856,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,28.5333333333,SCREENING,,772,,,,,,,,,5.4,,,0.00669365539507,,,20110112T182616Z,,,30,0,,,
000010049410,C-04371-5-2,XFMR,MAIN,00016-319970226,1997-02-26,,,,,,,,,,,,,,,0,9856,113796,1,29,1318,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,45.4482758621,SCREENING,,413,,,,,,,,,5.22,,,0.0866111286864,,,20110112T182616Z,,,30,1,,,
000010049410,C-04371-5-2,XFMR,MAIN,00016-319980106,1998-01-06,,,,,,,,,,,,,,,0,9995,118813,2,27,1162,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,48,0,0,,,59,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,43.037037037,SCREENING,,314,,,808.216789321,,,,11,,4.86,,,0.0841237911676,,,20110112T182616Z,,,29,2,,,
000010049410,C-04371-5-2,XFMR,MAIN,00016-319990115,1999-01-15,,,,,,,,,,,,,,,0,6866,106160,1,12,1240,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,77,0,0,,,77,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,,Furan levels are within acceptable limits. 2FAL has been increasing at a significant rate.,,0,,,103.333333333,SCREENING,,374,,,749.574078522,,,,0,,2.16,,,0.0646759608139,,,20110112T182616Z,,,13,1,,,
000010049410,C-04371-5-2,XFMR,MAIN,00016-319990902,1999-09-02,,,,,,,,,,,,,,,12,18393,97874,2,35,1178,2,0,3,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2000-09-01,No anomalies.,,,,,,,,,,,,,,,,,33.6571428571,SCREENING,,230,,,,,,,,,18.57,,,0.187925291702,,,20110112T182616Z,,,54,4,,,
000010049410,C-04371-5-2,XFMR,MAIN,00016-320041022,2004-10-22,,,,,,,,,,,,,,,2,4238,86256,1,17,286,0,0,0,,,,,,45,31,,0.01,41.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2005-10-22,No anomalies.,1,,365,2005-10-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,16.8235294118,SCREENING,7,1877,,,1202.56285838,,,0.24154589372,1,water*,5.06,,,0.0491328139492,,,20110112T182616Z,,,20,1,,7.3000,1630
000010049410,C-04371-5-2,XFMR,MAIN,00016-320051026,2005-10-26,,,,,80,,,,,,,,,,2,2507,97285,1,9,292,0,1,0,,,,,,41,25,5,0.02,42.3,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,32.4444444444,SCREENING,3,369,,7.46816249684,1088.86571305,0.0106310883184,,0.472813238771,0,water*,3.62,,,0.0257696458858,,,20110112T182616Z,,,13,2,91.289333779,7.3000,1630
000010049399,D-574903,LTC,MAIN,038-1TC20100902,2010-09-02,,,,,30,,,,,,,,,,1038,2763,63855,504,467,14350,1712,42,6574,,,,0,0,33,90,107,0.386,15.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,39,55,0,,,94,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,0.260419835716,0.0833333333333,,INITIAL,32,0,,3.83105661637,833.98154085,4.16494901803,ift* color*,24.2767295597,0,,1673.66,,,0.0432699083862,,,20110101T000000Z,,,10337,2258,76.4952708876,7.3000,1630
000010049399,D-574903,LTC,MAIN,038-1TC20120201,2012-02-01,,,,,,,,,,,,,,,691,9841,56214,408,197,5367,1900,50,9076,,,,,,,62,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.20934332305,0.122549019608,,SCREENING,23,517,,,,,,,,,1481.04,,,0.175063151528,,,20120316T150124Z,,,12322,2358,,7.3000,1630
000010049399,D-574903,LTC,MAIN,038-1TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,1205,2572,61500,480,509,5560,1839,111,7378,,,,,12,,110,,0.476,15,,,,S/Sd,,2,,0.882,,,,,REVIEWED,,,,,,68,0,0,0,0,68,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.249254540526,0.23125,,SCREENING,37,176,,,764.997453513,,ift* color*,31.7333333333,,,1914.445,,,0.0418211382114,,,20120919T170846Z,,1,11522,2430,,7.3000,1630
000010049399,D-574903,LTC,MAIN,038-1TC20130220,2013-02-20,,,,,,17382,UPSI,,,,,,,,270,21902,55694,320,180,760,1647,91,6685,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.246372475692,0.284375,,SCREENING,,209,,,,,,,,,861.905,,,0.393256006033,,,20130401T141022Z,,,9193,2058,,,
000010049399,D-574903,LTC,MAIN,,2013-11-13,,,,,,21950,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205812Z,,,,,,,
000010049399,D-574903,LTC,MAIN,38-1TC,2014-02-13,2014-02-13,2014-02-18,,38-1TC,14,23295,UPSI,,,ROUTINE,,,,BOTTOM,823,16167,57456,465,190,7653,2380,99,8460,,,9.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,0.281323877069,0.212903225806,,SCREENING,,358,,3.57941505232,,3.47307815121,,,,,1569.7,,,0.28138053467,,,20140219T212717Z,,,12417,2944,82.0157010437,,
000010049399,D-574903,LTC,MAIN,38-1TC,2014-08-19,2014-08-27,2014-09-26,,38-1TC,37,26474,UPSI,,,ROUTINE,,,,BOTTOM,562,16072,51259,231,85,837,417,13,2294,,,7.2,,18,,51,46,0.056,30.9,,,,PARTICLES,51,2,,0.88,,,,,REVIEWED,,,,,,300,0,0,0,0,300,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,,,,,,,,,,,,,,0.181778552746,0.0562770562771,,SCREENING,18,187,,3.74928461938,,2.11272362303,color*,1.81229773463,,,767.075,,,0.31354493845,,,20141001T211149Z,,,3602,661,65.7948738145,,
000010049399,D-574903,LTC,MAIN,38-1TC,2015-02-27,2015-02-27,2015-03-03,,38-1TC,,29126,UPSI,,,ROUTINE,,,,BOTTOM,513,19574,59020,470,290,1297,1531,106,5678,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,0.269637196196,0.225531914894,,SCREENING,,192,,,,,,,,,1042.405,,,0.331650288038,,,20150312T120034Z,,,8588,2107,,,
000010049399,D-574903,LTC,MAIN,038-1TC,2015-07-30,2015-08-03,2015-09-01,,038-1TC,,32261,UPSI,,,ROUTINE,,,,BOTTOM,754,1928,56427,402,122,1365,1612,144,6660,,,8.7,,27,,49,40,0.07,23.7,,,,CLEAR,49,2,,0.88,,,,,REVIEWED,,,,,,189,0,0,0,0,189,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.242042042042,0.358208955224,,SCREENING,17,153,,,638.153770236,,ift* color*,2.95358649789,,,1332.94,,,0.0341680401226,,,20150916T170142Z,,,9694,2158,,,
000010049399,D-574903,LTC,MAIN,038-1TC,2016-03-01,2016-03-01,2016-03-08,,038-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160311T202607Z,,,,,,,
000010049399,D-574903,LTC,MAIN,038-1TC,2016-03-15,2016-03-16,2016-03-16,,038-1TC,,36271,UPSI,,,ROUTINE,,,,BOTTOM,283,18013,42991,296,130,937,1596,88,5716,,,7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-15,No anomalies.,,,,,,,,,,,,,,,0.279216235129,0.297297297297,,SCREENING,,229,,,,,,,,,787.62,,79.8273928571,0.418994673304,,,20160318T184416Z,,,8109,1980,,,
000010049400,D-575065,LTC,MAIN,075-5TC20100902,2010-09-02,,,,,30,,,,,,,,,,629,17182,62584,503,95,2226,1901,39,6549,,,,0,0,41,53,63,0.08,26.2,,,,Clear,,3.5,,0.88,,,,,REVIEWED,,,,,,140,0,0,,,140,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.290273324172,0.0775347912525,,INITIAL,19,0,,3.43776036787,675.391989806,2.60998353802,color*,3.0534351145,0,,1198.535,,,0.274543014189,,,20110101T000000Z,,,9716,2443,81.5861072107,7.3000,1630
000010049400,D-575065,LTC,MAIN,075-5TC20120201,2012-02-01,,,,,,,,,,,,,,,400,19172,54581,380,175,828,1671,27,9053,,,,,,,22,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.184579697338,0.0710526315789,,SCREENING,0,517,,,,,,,,,1180.805,,,0.351257763691,,,20120316T150124Z,,,11706,2078,,7.3000,1630
000010049400,D-575065,LTC,MAIN,075-5TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,722,23311,67222,525,120,888,1871,82,7625,,,,,26,,57,,0.064,25.1,,,,Clear,,3.5,,0.88,,,,,REVIEWED,,,,,,184,0,0,0,0,184,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.24537704918,0.15619047619,,SCREENING,21,176,,,641.480621997,,color*,2.54980079681,,,1381.665,,,0.34677635298,,,20120919T170845Z,,1,10945,2478,,7.3000,1630
000010049400,D-575065,LTC,MAIN,075-5TC20130220,2013-02-20,,,,,,59304,UPSI,,,,,,,,518,13972,54894,368,193,4348,1911,170,6388,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.299154664997,0.461956521739,,SCREENING,,209,,,,,,,,,1092.445,,,0.254526906401,,,20130401T141022Z,,,9548,2449,,,
000010049400,D-575065,LTC,MAIN,,2013-11-13,,,,,,63983,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205847Z,,,,,,,
000010049400,D-575065,LTC,MAIN,75-5TC,2014-02-13,2014-02-13,2014-02-18,,75-5TC,14,65405,UPSI,,,ROUTINE,,,,BOTTOM,524,22268,54893,390,229,517,1917,23,9056,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,0.211682862191,0.0589743589744,,SCREENING,,358,,3.48357900488,,2.75010098377,,,,,1318.455,,,0.405661924107,,,20140219T212949Z,,,12139,2330,81.5338842781,,
000010049400,D-575065,LTC,MAIN,75-5TC,2014-08-19,2014-08-27,2014-09-26,,75-5TC,39,68764,UPSI,,,ROUTINE,,,,BOTTOM,508,15567,47812,259,38,1870,556,15,3169,,,7,,22,,63,53,0.036,33.9,,,,CLEAR,63,1.5,,0.88,,,,,REVIEWED,,,,,,52,0,0,0,0,52,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,0.175449668665,0.0579150579151,,SCREENING,23,187,,3.53580624628,,2.20811373084,,1.06194690265,,,776.7,,,0.325587718564,,,20141001T211656Z,,,4545,830,61.4491594781,,
000010049400,D-575065,LTC,MAIN,75-5TC,2015-02-27,2015-02-27,2015-03-03,,75-5TC,,71500,UPSI,,,ROUTINE,,,,BOTTOM,459,19480,52801,363,156,1526,1369,83,5920,,,8.2,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,0.23125,0.228650137741,,SCREENING,,192,,,,,,,,,981.215,,,0.368932406583,,,20150312T120217Z,,,8350,1815,,,
000010049400,D-575065,LTC,MAIN,075-5TC,2015-07-30,2015-08-03,2015-09-01,,075-5TC,,74865,UPSI,,,ROUTINE,,,,BOTTOM,757,20180,54033,377,59,1104,1468,121,6460,,,8.5,,37,,56,44,0.034,31,,,,CLEAR,56,2,,0.879,,,,,REVIEWED,,,,,,69,0,0,0,0,69,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.227244582043,0.320954907162,,SCREENING,20,153,,,763.185974075,,color*,1.09677419355,,,1306.44,,,0.373475468695,,,20150916T184318Z,,,9242,1966,,,
000010049400,D-575065,LTC,MAIN,075-5TC,2016-03-01,2016-03-01,2016-03-08,,075-5TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160311T204300Z,,,,,,,
000010049400,D-575065,XFMR,MAIN,00075-519940901,1994-09-01,,,,,,,,,,,,,,,163,295,53135,53,507,830,5,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1994-11-30,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Possible degradation of cellulose. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,1.63708086785,INITIAL,,0,h2* co* co2/co*,,,,,,,,254.335,,0.252995535714,0.00555189611367,,,20110112T182617Z,,,739,69,,,
000010049400,D-575065,XFMR,MAIN,00075-519960109,1996-01-09,,,,,,,,,,,,,,,0,195,105305,121,1057,3264,2,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,3.08798486282,SCREENING,,495,ch4! co*^!,,,,,,,,190.29,,0.46240625,0.00185176392384,,,20110112T182617Z,,,1188,131,,,
000010049400,D-575065,XFMR,MAIN,00075-519960328,1996-03-28,,,,,42,,,,,,,,,,43,1503,91177,66,533,1671,0,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-03-28,No anomalies.,,,,,,,,,,,,,,,,,3.13508442777,SCREENING,,79,h2! co*,9.19605852813,,0.523681905039,,,,,138.94,,0.25815625,0.016484420413,,,20110112T182617Z,,,649,73,96.8184009076,,
000010049400,D-575065,XFMR,MAIN,00075-519970225,1997-02-25,,,,,,,,,,,,,,,17,15639,82700,32,312,1287,6,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,4.125,SCREENING,,334,o2*,,,,,,,,73.25,,0.168102678571,0.189105199516,,,20110112T182617Z,,,374,45,,,
000010049400,D-575065,XFMR,MAIN,00075-519980105,1998-01-05,,,,,,,,,,,,,,,19,10278,84959,51,419,1753,7,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,196,26,17,,,252,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,13,,,4.18377088305,SCREENING,,314,ch4! co* o2*,,633.64112247,,,,0,,94.525,,0.263700892857,0.120976000188,,,20110112T182617Z,,,509,71,,,
000010049400,D-575065,XFMR,MAIN,00075-519990112,1999-01-12,,,,,,,,,,,,,,,31,5204,81881,86,725,2058,4,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,394,32,39,,,498,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,33,,,2.83862068966,SCREENING,,372,h2! ch4! co*!,,547.001079478,,,,0,,161.56,,0.362816964286,0.0635556478304,,,20110112T182617Z,,,857,101,,,
000010049400,D-575065,XFMR,MAIN,00075-519991105,1999-11-05,,,,,,,,,,,,,,,0,6010,77825,29,223,908,2,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,207,11,4,,,250,TRN_IEEE_INC_69KV,1,,365,2000-11-04,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,11,,,4.07174887892,SCREENING,,297,,,626.865615584,,,,17,,40.17,,0.122410714286,0.0772245422422,,,20110112T182617Z,,,257,34,,,
000010049400,D-575065,XFMR,MAIN,00075-520001129,2000-11-29,,,,,,,,,,,,,,,21,8661,68735,49,397,1351,4,8,0,,,,,,,42,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,209,15,4,,,228,TRN_IEEE_INC_69KV,1,,365,2001-11-29,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,3.40302267003,SCREENING,14,390,h2! ch4! co*! o2*,,625.672489683,,,,0,water*,92.52,,0.221950892857,0.126005673965,,,20110112T182617Z,,,479,61,,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520010213,2001-02-13,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-2,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520020103,2002-01-03,,,,,,,,,,,,,,,31,7532,74483,64,403,2919,14,24,0,,,,,,,82,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,174,12,5,,,196,TRN_IEEE_INC_69KV,1,,365,2003-01-03,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,7.24317617866,SCREENING,29,400,h2! c2h6! c2h4! co*,,648.414500491,,,,5,water*,103.75,,0.387241071429,0.101123746358,,,20110112T182617Z,,,536,102,,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520020201,2002-02-01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-5,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520031028,2003-10-28,,,,,,,,,,,,,,,32,2130,70743,77,622,1741,3,11,0,,,,,,50,16,,0.03,31.1,,,,Clear,,1.5,,0.9,,,,,UNREVIEWED,,,,,,205,11,4,,,220,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,2.79903536977,SCREENING,-6,663,co*!,,628.070325413,,,0.96463022508,0,,144.005,,0.326950892857,0.0301089860481,,,20110112T182617Z,,,745,91,,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520051020,2005-10-20,,,,,,,,,,,,,,,33,15981,119808,99,672,2723,7,24,0,,,,,,50,31,,0.03,34.4,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,230,17,8,,,256,TRN_IEEE_INC_69KV,1,,365,2006-10-20,No anomalies.,1,,365,2006-10-20,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**,0,,,4.05208333333,SCREENING,7,723,c2h6! co* o2*,,613.792046852,,,0.872093023256,1,,154.065,,0.476116071429,0.133388421474,,,20110112T182617Z,,,835,130,,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520051025,2005-10-25,,,,,40,,,,,,,,,,32,4646,86475,98,707,2433,6,20,0,,,,,,50,24,19,0.03,34.1,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,238,13,5,,,261,TRN_IEEE_INC_69KV,1,,365,2006-10-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-10-25,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran**,3,,,3.44130127298,SURVEILLANCE,2,5,co*,10.0060054709,609.549440841,0.671789682363,,0.879765395894,2,,159.35,,0.451303571429,0.0537265105522,,,20110112T182617Z,,,863,124,94.7391387221,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520051228,2005-12-28,,,,,45,,,,,,,,,,34,7417,90874,86,643,2231,6,17,0,,,,,,39,17,11,0.03,31.3,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-12-28,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-12-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,3.46967340591,SURVEILLANCE,-5,69,co*,9.8228626497,,0.58481139254,,0.958466453674,,,149.83,,0.39715625,0.0816185047428,,,20110112T182617Z,,,786,109,99.0505245968,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520060613,2006-06-13,,,,,68,,,,,,,,,,16,9926,81903,46,323,1587,4,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-06-13,No anomalies.,,,,,,,,,,,,,,,,,4.9133126935,SCREENING,,167,o2*,9.90100187893,,0.328709581223,,,,,74.2,,0.236589285714,0.121192141924,,,20110112T182617Z,,,403,64,84.4924346887,,
000010049400,D-575065,XFMR,MAIN,00075-520060802,2006-08-02,,,,,54,,,,,,,,,,38,2836,96260,114,769,3090,8,29,0,,,,,,51,37,18,0.02,33.3,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,3,67,7,8,,,84,TRN_IEEE_INC_69KV,1,,365,2007-08-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,4.01820546164,SURVEILLANCE,11,50,h2! ch4! c2h6! co*^!,9.88200253193,766.835770657,0.686502203659,,0.600600600601,1,water*,176.54,,0.553665178571,0.029461874091,,,20110112T182617Z,,,958,151,98.8369136859,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520061017,2006-10-17,,,,,45,,,,,,,,,,,,,,,,,,,,,,,,,13,9,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520070823,2007-08-23,,,,,55,,,,,,,,,,33,3647,80607,108,674,3510,10,36,0,,,,,,43,35,16,0.04,30.8,,,,Clear,,2,,0.9,,,,,UNREVIEWED,,,,,,188,12,8,,,208,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,0,,,5.20771513353,SCREENING,10,386,co*,9.82684637864,638.812043068,0.715050863438,,1.2987012987,0,water*,154.47,,0.571366071429,0.04524420956,,,20110112T182617Z,,,861,154,83.3821233393,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520080909,2008-09-09,,,,,48,,,,,,,,,,30,3003,79375,108,685,3273,10,37,0,,,,,,52,27,16,0.03,30.8,,,,Clear,,1.5,,0.9,,,,,UNREVIEWED,,,,,,199,11,7,,,234,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,7,,,4.77810218978,SCREENING,5,383,co*,9.9626013391,631.756263883,0.726271901001,,0.974025974026,10,,153.45,,0.575540178571,0.0378330708661,,,20110112T182617Z,,,870,155,83.7642194796,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520090905,2009-09-05,,,,,44,,,,,,,,,,34,1982,72812,104,678,3540,8,39,0,,,,,,41,23,16,0.03,32.7,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,220,9,5,,,248,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,5.22123893805,SCREENING,1,361,co*,9.79637129436,619.307805479,0.790837653716,,0.917431192661,12,,156.16,,0.56071875,0.0272207877822,,,20110112T182617Z,,,863,151,77.636909465,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520100902,2010-09-02,,,,,50,,,,,,,,,,10,3000,67145,99,557,3593,12,44,0,,,,,,50,29,16,0.03,27.3,,,,Clear,,1.5,,0.9,,,,,REVIEWED,,,,,,74,0,0,,,74,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.45062836625,SCREENING,6,362,co*,10.6275099087,754.505222934,0.669691858593,,1.0989010989,0,,110.44,,,0.0446794251247,,,20110112T182617Z,,,722,155,70.6829921446,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520110819,2011-08-19,,,,,50,,,,,,,,,,32,5400,74910,102,588,3604,13,55,0,,,,,20,,25,14,0.03,35,,,,S/Sd,,1.5,,0.89,,,,,REVIEWED,,,,,,142,0,0,,,142,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,6.12925170068,SCREENING,3,351,co*,9.57766369912,673.631901605,0.667812461229,d1816_2*,0.857142857143,0,,138.035,,,0.0720865038046,,,20111021T005314Z,,,790,170,80.0377678036,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-520120726,2012-07-26,,,,,57,,UPSI,,,,,,,,31,8188,90086,102,529,3272,13,60,0,,,,,24,,41,18,0.034,29.2,,,,S/Pt,,1.5,,0.873,,,,,REVIEWED,,,,,,213,0,10,0,0,223,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,6.18525519849,SCREENING,13,342,co*,9.4067706823,623.320113303,0.508191101814,d1816_2*,1.16438356164,,water*,126.415,,,0.0908909264481,,,20120919T170846Z,,1,735,175,94.7521385691,7.3000,1630
000010049400,D-575065,XFMR,MAIN,00075-5,2013-11-14,2013-11-15,,,00075-5,15,,UPSI,,,ROUTINE,,,,BOTTOM,37,5178,71567,98,675,3769,15,72,1,,,8.1,,43,,14,32,0.04,32.7,,,,CLEAR,14,1.5,,0.89,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2014-02-12,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2014-11-14,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,5.5837037037,SCREENING,-8,476,c2h6* co*!,9.5222258288,,0.756172288084,,1.22324159021,,relsaturation*,158.805,,,0.072351782246,,,20131231T183422Z,,,898,185,89.0726860493,7.3000,1630
000010049400,D-575065,XFMR,MAIN,75-5,2014-08-19,2014-08-27,2014-09-26,,75-5,33,,UPSI,,,ROUTINE,,,,BOTTOM,29,1404,53119,85,459,3061,10,51,0,,,5.8,,30,,27,29,0.04,32.9,,,,CLEAR,27,2,,0.89,,,,,REVIEWED,,,,,,192,0,0,0,0,192,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,6.6688453159,SCREENING,5,278,co*,9.29773588049,,0.749159473746,d1816_2*,1.21580547112,,,111.77,,,0.0264312204673,,,20141001T211318Z,,,634,146,59.2354116937,,
000010049400,D-575065,XFMR,MAIN,00075-5,2015-07-30,2015-08-03,2015-09-01,,00075-5,56,,UPSI,,,ROUTINE,,,,BOTTOM,39,3094,65908,99,569,3790,14,61,0,,,7.4,,61,,39,18,0.034,28.5,,,,CLEAR,39,2,,0.892,,,,,REVIEWED,,,,,,239,0,9,0,0,248,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,6.66080843585,SCREENING,12,345,co*,9.24475439465,609.029171158,0.769419650636,,1.19298245614,,water*,141.63,,0.663089285714,0.0469442252837,,,20150916T184010Z,,,782,174,68.1702630851,,
000010049400,D-575065,OLTC REACTOR,MAIN,075-5TC20090905,2009-09-05,,,,,,,,,,,,,,,35,3135,80827,111,716,3529,8,36,0,,,,0,0,46,20,,0.03,34.3,,,,Clear,,1.5,,0.891,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,,0.324324324,,INITIAL,-1,0,,,,,,0.874635569,,,164,,,0.038786544,,,20110101T000000Z,,,906,155,,7.3000,1630
000010049400,D-575065,OLTC REACTOR,MAIN,075-5TC20110819,2011-08-19,,,,,,,,,,,,,,,31,5286,72669,100,571,3553,12,55,1,,,,,39,,92,,0.03,37.1,,,,S/Sd,,1.5,,0.89,,,,,REVIEWED,,,,,,156,0,0,,,156,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,6.22241681261,SCREENING,32,713,co*,,661.96440047,,,0.808625336927,0,water*,134.04,,,0.0727407835528,,,20111021T005314Z,,,770,167,,7.3000,1630
000010049471,4088179,DIV,Sel Sw,,2009-05-08,2009-05-08,2009-05-08,,,,,,,,ROUTINE,,,,BOTTOM,49,23904,70365,2,47,1444,2,0,0,,,9.6,,,32,,,0.126,22.2,,,,CLOUDY,,2,,0.89,,,,,REVIEWED,,3,3,4,10,,,,,,,LTC_DIVERTER_A,1,,365,2010-05-08,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,0,,INITIAL,,0,,,,,ift* color*,5.67567567568,,,57.49,,,0.339714346621,,,20110101T000000Z,,,100,4,,,
000010049471,4088179,XFMR,MAIN,1019960130,1996-01-30,,,,,,,,,,,,,,,41,3813,102501,35,120,963,3,25,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-29,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,8.025,INITIAL,,0,,,,,,,,,62.645,,,0.0371996370767,,,20110112T182616Z,,,224,63,,,
000010049471,4088179,XFMR,MAIN,1019990120,1999-01-20,,,,,,,,,,,,,,,38,25380,92171,7,106,2292,1,6,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,37,0,15,,,73,TRN_IEEE_INC_69KV,1,,365,2000-01-20,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,21,,,21.6226415094,SCREENING,,1086,,,840.513793124,,,,0,,57.095,,,0.275357758948,,,20110112T182616Z,,,158,14,,,
