equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049471,4088179,XFMR,MAIN,1019991209,1999-12-09,,,,,,,,,,,,,,,185,19426,106628,5,229,3509,1,7,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,24,0,4,,,38,TRN_IEEE_INC_69KV,3,DT,30,2000-01-08,Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,15.3231441048,SCREENING,,323,h2*^!,,894.225359511,,,,6,,226.235,,,0.182184791987,,,20110112T182616Z,,,427,13,,,
000010049471,4088179,XFMR,MAIN,1020000131,2000-01-31,,,,,,,,,,,,,,,100,13699,109927,3,77,1891,1,3,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,24.5584415584,SURVEILLANCE,,53,,,,,,,,,113.875,,,0.12461906538,,,20110112T182616Z,,,184,7,,,
000010049471,4088179,XFMR,MAIN,1020001208,2000-12-08,,,,,,,,,,,,,,,131,26131,142618,16,166,3217,2,7,0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,8,2,0,,,12,TRN_IEEE_INC_69KV,2,T1,90,2001-03-08,"One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,19.3795180723,SCREENING,-1,312,h2* ch4!,,1030.545718,,,,0,,160.91,,,0.183223716501,,,20110112T182616Z,,,322,25,,7.3000,1630
000010049471,4088179,XFMR,MAIN,1020031107,2003-11-07,,,,,,,,,,,,,,,102,18325,75519,4,122,4013,3,5,0,,,,,,34,33,,0.04,27.2,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,108,0,0,,,108,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,,0,,,32.893442623,SCREENING,9,1064,,,707.593212718,,,1.47058823529,0,,124.005,,,0.242654166501,,,20110112T182616Z,,,236,12,,7.3000,1630
000010049471,4088179,XFMR,MAIN,1020051103,2005-11-03,,,,,40,,,,,,,,,,130,23446,139561,7,165,3696,3,11,0,,,,,,38,26,21,0.08,26.7,,,,S/Sd,,2,,0.89,,,,,REVIEWED,,,,,,30,5,0,,,48,TRN_IEEE_INC_69KV,2,T2,90,2006-02-01,"Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,22.4,SCREENING,4,727,h2*,5.30096505521,866.536784366,0.22156252278,,2.99625468165,12,,159.745,,,0.167998222999,,,20110112T182616Z,,,316,21,161.764459381,7.3000,1630
000010049471,4088179,XFMR,MAIN,1020060928,2006-09-28,,,,,20,,,,,,,,,,147,22533,103706,3,119,3113,0,2,0,,,,,,53,26,47,0.01,32.4,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,4,18,1,0,,,50,TRN_IEEE_INC_69KV,2,DT,90,2006-12-27,High level (*). No recent significant increases. Electrical discharge or thermal fault.,1,,365,2007-09-28,No oil quality problems were detected.,1,Not PCB contaminated.,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,26.1596638655,SCREENING,4,329,h2*,4.81024357838,929.922141399,0.296740819227,,0.308641975309,30,relsaturation*,168.42,,,0.217277688851,,,20110112T182616Z,,,271,5,134.26845729,7.3000,1630
000010049471,4088179,XFMR,MAIN,,2009-05-08,2009-05-08,2009-05-08,,,22,,,,,,,,,BOTTOM,29,26663,72324,2,26,1385,0,0,0,,,10,,,31,44,73,0.11,18.5,,,,CLEAR,,2,,0.89,,,,,REVIEWED,,3,3,4,10,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-05-08,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,53.2692307692,SCREENING,15,953,,4.89865616955,,0.0805532613887,ift*,5.94594594595,,water* relsaturation*,33.68,,,0.368660472319,,,20110112T182616Z,,,57,2,99.1926331779,7.3000,1630
000000105871,TP-839,LTC,MAIN,00681TC20100624,2010-06-24,,,,,,,,,,,,,,,1,17399,52111,1,6,172,1,1,0,,,,0,0,42,19,,0.026,34.2,0.027,0.15,,Clear,,0.5,,0.881,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2011-06-24,No anomalies.,1,,365,2011-06-24,No oil quality problems were detected.,,,,,,,,,,,1,,INITIAL,-2,0,,,,,,0.760233918129,,,2.095,,,0.333883441116,,5.55555555556,20110101T000000Z,,,10,3,,7.3000,1630
000000105871,TP-839,LTC,MAIN,00681TC20100902,2010-09-02,,,,,,,,,,,,,,,0,12972,53041,0,6,747,1,0,0,,,,0,0,50,15,,0.018,46.6,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-7,70,,,,,,0.386266094421,0,,1.095,,,0.244565524783,,,20110101T000000Z,,,7,1,,7.3000,1630
000000105871,TP-839,LTC,MAIN,00681TC20120201,2012-02-01,,,,,,,,,,,,,,,0,23239,61961,1,2,448,2,0,0,,,,,,,6,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-23,517,,,,,,,,,0.39,,,0.375058504543,,,20120316T150124Z,,,5,3,,7.3000,1630
000000105871,TP-839,LTC,MAIN,00681TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,3,23287,67253,1,8,463,2,0,0,,,,,57,,21,,0.016,42.3,,,,S/Pt,,0.5,,0.884,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-0,156,,,,,,0.378250591017,,,4.47,,,0.34625964641,,,20120920T131545Z,,1,14,3,,7.3000,1630
000000105871,TP-839,LTC,MAIN,00681TC20130220,2013-02-20,,,,,,9485,UPSI,,,,,,,,0,27233,67166,1,1,393,5,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229,,,,,,,,,0.255,,,0.405458118691,,,20130401T141022Z,,,7,6,,,
000000105871,TP-839,LTC,MAIN,681TC,2013-07-24,2013-07-24,2013-08-26,,681TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,2,26428,65438,1,16,539,2,1,1,,,9.2,,59,,26,30,0.012,38.5,,,,CLEAR,,1,,0.887,,,,,REVIEWED,,,,,,35,0,0,0,0,35,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,4,154,,8.09971360421,847.409130186,0.0194626629877,,0.311688311688,,,4.99,,,0.403863198753,,,20130911T182802Z,,,23,4,87.6992118439,7.3000,1630
000000105871,TP-839,LTC,MAIN,,2013-11-15,,,,,,10531,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205650Z,,,,,,,
000000105871,TP-839,LTC,MAIN,681TC,2014-02-10,2014-02-11,2014-02-17,,681TC,1,10751,UPSI,,,ROUTINE,,,,BOTTOM,0,26667,66550,7,21,173,9,2,0,,,9.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201,,10.5453057757,,0.0201424854134,,,,,3.915,,,0.400706235913,,,20140219T200513Z,,,39,18,102.710823564,,
000000105871,TP-839,LTC,MAIN,681TC,2014-08-08,2014-08-08,2014-09-18,,681TC,33,12225,UPSI,,,ROUTINE,,,,BOTTOM,0,25943,64940,1,23,478,3,1,1,,,9.1,,44,,63,67,0.048,43.4,,,,CLEAR,63,0.5,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,23,179,,11.5080650787,,0.0219611989329,,1.10599078341,,,4.265,,,0.39949183862,,,20140930T153330Z,,,29,5,86.1853573514,,
000000105871,TP-839,LTC,MAIN,681TC,2015-02-26,2015-02-26,2015-03-04,,681TC,,12694,UPSI,,,ROUTINE,,,,BOTTOM,0,25255,58776,1,6,453,2,0,1,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,1.19,,,0.429682183204,,,20150312T143739Z,,,10,3,,,
000000105871,TP-839,LTC,MAIN,00681TC,2015-07-30,2015-08-03,2015-09-01,,00681TC,,12715,UPSI,,,ROUTINE,,,,BOTTOM,0,26219,63599,1,24,503,2,0,0,,,9,,40,,36,42,0.018,36.3,,,,PARTICLES,36,0.5,,0.883,,,,,REVIEWED,,,,,,28,0,0,0,0,28,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,154,,,875.097705331,,,0.495867768595,,,4.35,,,0.412254909668,,,20150917T191410Z,,,27,3,,,
000000105871,TP-839,LTC,MAIN,00681TC,2016-03-01,2016-03-01,2016-03-08,,00681TC,,15072,UPSI,,,ROUTINE,,,,BOTTOM,0,20149,42586,1,5,908,2,0,0,,,6.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,0.93,,0.0127633928571,0.473136711595,,,20160311T214233Z,,,8,3,,,
000000105871,TP-839,XFMR,MAIN,68120100624,2010-06-24,,,,,44,,,,,,,,,,5,4073,17868,1,42,101,0,0,0,,,,,,42,16,11,0.02,38.5,0.03,0.22,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2011-06-24,(Initial sample). No anomalies.,1,,365,2011-06-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.40476190476,INITIAL,-6,0,,8.65042389238,,0.196715094694,,0.519480519481,,,12.56,,0.00346875,0.227949406761,,7.33333333333,20110112T182617Z,,,48,1,21.0003085866,7.3000,1630
000000105871,TP-839,XFMR,MAIN,68120100902,2010-09-02,,,,,35,,,,,,,,,,0,10179,39879,1,51,709,0,0,0,,,,,,53,12,12,0.02,38.7,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.9019607843,SCREENING,-11,70,,12.3926943631,,0.0827752319465,,0.516795865633,0,,9.18,,,0.255247122546,,,20110112T182617Z,,,52,1,49.1341824652,7.3000,1630
000000105871,TP-839,XFMR,MAIN,000068120110814,2011-08-14,,,,,45,,,,,,,,,,6,7126,22902,2,148,558,1,0,0,,,,,32,,11,7,0.014,41.3,,,,Clear,,0.5,,0.888,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.77027027027,SCREENING,-13,346,,10.5963781065,,0.44591272705,d1816_2*,0.338983050847,0,,32.655,,,0.311151864466,,,20111021T005314Z,,,157,3,28.0798673231,7.3000,1630
000000105871,TP-839,XFMR,MAIN,000068120120706,2012-07-06,,,,,46,,UPSI,,,,,,,,8,5015,17289,4,175,624,1,0,0,,,,,44,,15,10,0.016,42.9,,,,Clear,,0.5,,0.884,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.56571428571,SCREENING,-7,327,,10.4004991248,,0.712906691209,d1816_2*,0.37296037296,,,39.515,,,0.290068829892,,,20120920T131545Z,,1,188,5,20.9876039344,7.3000,1630
000000105871,TP-839,XFMR,MAIN,681,2013-07-24,2013-07-24,2013-08-26,,681,28,,UPSI,,,ROUTINE,,,,BOTTOM,2,7904,23118,5,230,835,2,0,0,,,3.2,,48,,12,16,0.012,42.4,,,,CLEAR,,0.5,,0.887,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.63043478261,SCREENING,-11,383,,11.8612837036,,0.621335215232,,0.283018867925,,,43.43,,,0.34189808807,,,20130911T182617Z,,,239,7,30.7335019431,7.3000,1630
000000105871,TP-839,XFMR,MAIN,681,2014-08-08,2014-08-08,2014-09-18,,681,32,,UPSI,,,ROUTINE,,,,BOTTOM,3,15562,59651,8,295,926,2,1,0,,,7.6,,20,,14,15,0.02,37.2,,,,CLEAR,14,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.13898305085,SCREENING,-8,380,,11.7650216425,,0.325600579837,d1816_2*,0.537634408602,,,56.13,,,0.260884142764,,,20140930T153201Z,,,309,11,74.7515742225,,
000000105871,TP-839,XFMR,MAIN,0000681,2015-07-30,2015-08-03,2015-09-01,,0000681,45,,UPSI,,,ROUTINE,,,,BOTTOM,2,7161,28655,8,321,1114,3,1,0,,,3.7,,47,,22,15,0.012,43.2,,,,CLEAR,22,0.5,,0.883,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,3.47040498442,SCREENING,0,356,,11.9761728554,,0.742419042091,,0.277777777778,,,59.825,,0.0458660714286,0.24990403071,,,20150917T191250Z,,,335,12,34.2298015844,,
000000103022,G1686-04,LTC,MAIN,000583A20071217,2007-12-17,,,,,,,,,,,,,,,0,26262,56048,2,3,445,2,0,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2008-12-16,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0,,,,,,,,,0.57,,,0.468562660577,,,20110101T000000Z,,,7,4,,,
000000103022,G1686-04,LTC,MAIN,000583A20080103,2008-01-03,,,,,,,,,,,,,,,1,29633,66381,2,0,387,5,0,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2009-01-02,No anomalies.,,,,,,,,,,,,,,,,0,,SURVEILLANCE,,17,,,,,,,,,1.075,,,0.44640785767,,,20110101T000000Z,,,8,7,,,
000000103022,G1686-04,LTC,MAIN,,2008-03-18,,,,,25,,UPSI,,,ROUTINE,,,,BOTTOM,2,19990,118613,2,10,551,2,0,0,,,13.9,,,45,15,22,0.01,45.1,,,,PARTICLES,,0.5,,0.882,,,,,,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2009-03-18,No anomalies.,1,,365,2009-03-18,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-7,75,,7.16865774206,,0.00869150972639,,0.221729490022,,,3.83,,0.0162321428571,0.168531273975,,,20110101T000000Z,,,16,4,145.835576506,7.3000,1630
000000103022,G1686-04,LTC,MAIN,000583A20091029,2009-10-29,,,,,63,,,,,,,,,,0,26303,75651,2,34,550,3,0,0,,,,0,0,39,21,7,0.02,41.5,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,-0,665,,11.6919629182,,0.0295216461647,color*,0.481927710843,,,6.165,,,0.347688728503,,,20110101T000000Z,,,39,5,88.9438972322,7.3000,1630
000000103022,G1686-04,LTC,MAIN,,2010-09-02,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,0,16952,61636,1,31,940,1,0,0,,,8,,,46,32,,0.02,42.1,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,13,0,0,59,0,72,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,8,308,,,970.301899341,,,0.475059382423,,,5.595,,,0.275034070997,,,20110101T000000Z,,,33,2,,7.3000,1630
000000103022,G1686-04,LTC,MAIN,000583A20110814,2011-08-14,,,,,,,,,,,,,,,1,13622,57674,1,50,544,3,0,0,,,,,21,,15,,0.012,40.4,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,13,0,0,,,13,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-7,346,,,970.301899341,,,0.29702970297,0,,10.045,,,0.236189617505,,,20111021T005314Z,,,55,4,,7.3000,1630
000000103022,G1686-04,LTC,MAIN,000583A20120201,2012-02-01,,,,,,,,,,,,,,,0,20401,57317,1,33,515,3,0,0,,,,,,,9,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-16,171,,,,,,,,,5.985,,,0.355932794808,,,20120316T150124Z,,,37,4,,7.3000,1630
000000103022,G1686-04,LTC,MAIN,000583A20120706,2012-07-06,,,,,,,UPSI,,,,,,,,2,19845,57205,1,49,467,4,0,0,,,,,52,,33,,0.016,43,,,,S/Pt,,0.5,,0.882,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,156,,,952.545354556,,,0.372093023256,,,10.88,,,0.346910235119,,,20120920T131545Z,,1,56,5,,7.3000,1630
000000103022,G1686-04,LTC,MAIN,000583A20130220,2013-02-20,,,,,,156048,UPSI,,,,,,,,2,25051,59311,1,25,463,5,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229,,,,,,,,,6.575,,,0.422366845948,,,20130401T141022Z,,,33,6,,,
000000103022,G1686-04,LTC,MAIN,583A,2013-07-24,2013-07-24,2013-08-26,,583A,31,,UPSI,,,ROUTINE,,,,BOTTOM,2,24633,64776,1,47,1388,27,2,33,,,9.1,,31,,41,47,0.024,32.8,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,154,c2h2*,7.84713346337,879.610353097,0.0542521003197,,0.731707317073,,,13.505,,,0.380279733235,,,20130911T182434Z,,,112,30,86.0021833172,7.3000,1630
000000103022,G1686-04,LTC,MAIN,,2013-11-15,,,,,,192741,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205612Z,,,,,,,
000000103022,G1686-04,LTC,MAIN,583A,2014-02-10,2014-02-11,2014-02-17,,583A,4,204880,UPSI,,,ROUTINE,,,,BOTTOM,0,23622,59777,6,85,413,27,4,20,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,201,c2h2*,10.7632871784,,0.0869016229131,,,,,17.305,,,0.395168710374,,,20140219T200404Z,,,142,37,90.5908447993,,
000000103022,G1686-04,LTC,MAIN,583A,2014-08-08,2014-08-08,2014-09-18,,583A,35,228530,UPSI,,,ROUTINE,,,,BOTTOM,0,25087,64531,1,37,683,14,1,7,,,9,,22,,44,43,0.038,33.3,,,,PARTICLES,44,1.5,,0.88,,,,,REVIEWED,,,,,,31,0,0,0,0,31,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,15,179,c2h2*,10.2606335191,,0.0369891746262,,1.14114114114,,,7.43,,,0.388758891076,,,20140930T153029Z,,,60,16,84.613852994,,
000000103022,G1686-04,LTC,MAIN,583A,2015-02-26,2015-02-26,2015-03-04,,583A,,258039,UPSI,,,ROUTINE,,,,BOTTOM,0,24084,57257,1,21,593,11,1,3,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,4.185,,,0.42062979199,,,20150312T143635Z,,,37,13,,,
000000103022,G1686-04,LTC,MAIN,000583A,2015-07-30,2015-08-03,2015-09-01,,000583A,,276823,UPSI,,,ROUTINE,,,,BOTTOM,0,23812,62039,1,63,637,10,1,2,,,8.7,,39,,32,36,0.03,32,,,,CLEAR,32,1.5,,0.876,,,,,REVIEWED,,,,,,39,0,0,0,0,39,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,8,154,,,833.98154085,,,0.9375,,,11.65,,,0.383823079031,,,20150917T191124Z,,,77,12,,,
000000103022,G1686-04,LTC,MAIN,000583A,2016-03-01,2016-03-01,2016-03-08,,000583A,,309582,UPSI,,,ROUTINE,,,,BOTTOM,0,19511,43532,1,19,455,7,1,1,,,6.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,3.605,,0.0525982142857,0.448199026004,,,20160311T214142Z,,,29,9,,,
000000103022,G1686-04,XFMR,MAIN,58320071217,2007-12-17,,,,,15,,,,,,,,,,183,13782,50686,7,222,487,1,2,0,,,,,,46,6,14,0.01,43.2,,,,S/Pt,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T1,90,2008-03-16,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,1,,365,2008-12-16,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.19369369369,INITIAL,-23,0,h2* o2*,5.13171660563,1202.56285838,0.833970751003,,0.231481481481,0,,222.975,,0.0372767857143,0.271909402991,,,20110112T182617Z,,,415,10,69.2515864286,7.3000,1630
000000103022,G1686-04,XFMR,MAIN,58320080103,2008-01-03,,,,,,,,,,,,,,,118,8195,31334,4,141,181,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2008-04-02,(Surveillance). High level (*). No recent significant increases. Partial discharge or thermal fault (below 300 C).,,,,,,,,,,,,,,,,,1.28368794326,SURVEILLANCE,,17,h2* o2*,,,,,,,,143.38,,0.013875,0.261536988575,,,20110112T182617Z,,,263,4,,,
000000103022,G1686-04,XFMR,MAIN,58320080909,2008-09-09,,,,,14,,,,,,,,,,205,9456,49100,8,347,565,1,1,0,,,,,,41,35,83,0.03,38.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.62824207493,SCREENING,10,250,h2*! co! o2*,5.49275398792,1202.56285838,1.12682875024,,0.783289817232,0,water* relsaturation*,267.475,,0.0365714285714,0.192586558045,,,20110112T182617Z,,,562,10,65.190704251,7.3000,1630
000000103022,G1686-04,XFMR,MAIN,58320090909,2009-09-09,,,,,27,,,,,,,,,,179,8304,57450,12,546,887,0,3,0,,,,,,39,23,31,0.01,38.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,4,TRN_IEEE_INC_69_288KV,2,PD,90,2009-12-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Several combustible gases have increased. (CH4, C2H6) High level (*). Partial discharge or thermal fault (below 300 C). Possible degradation of cellulose.",1,,365,2010-09-09,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,1.62454212454,SCREENING,1,365,h2* co*! o2* co2/co*,6.47122072591,1288.57142857,1.12751504467,,0.259067357513,1,relsaturation*,277.28,,0.0541473214286,0.14454308094,,,20110112T182617Z,,,740,15,70.0041802081,7.3000,1630
000000103022,G1686-04,XFMR,MAIN,58320100902,2010-09-02,,,,,27,,,,,,,,,,116,4175,43291,13,494,1063,1,3,0,,,,,,49,19,,0.02,42.1,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,2.15182186235,SCREENING,-2,358,co*,,,,,0.475059382423,0,,204.935,,,0.0964403686679,,,20110112T182617Z,,,627,17,,7.3000,1630
000000103022,G1686-04,XFMR,MAIN,000058320110814,2011-08-14,,,,,27,,,,,,,,,,82,11780,80562,10,534,1187,2,2,0,,,,,21,,13,18,0.018,39,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,2.22284644195,SCREENING,-10,346,co*,7.95280345251,,0.606570827767,d1816_2*,0.461538461538,0,,178.15,,,0.146222784936,,,20111021T005314Z,,,630,14,97.7294741497,7.3000,1630
000000103022,G1686-04,XFMR,MAIN,000058320120706,2012-07-06,,,,,30,,UPSI,,,,,,,,57,7916,57287,14,550,1246,2,4,0,,,,,36,,21,25,0.016,42.1,,,,S/Pt,,0.5,,0.882,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.26545454545,SCREENING,-0,327,co*,8.7900573624,1030.545718,0.806900346932,d1816_2*,0.380047505938,,,156.03,,,0.138181437324,,,20120920T131545Z,,1,627,20,68.4774182437,7.3000,1630
000000103022,G1686-04,XFMR,MAIN,583,2013-07-24,2013-07-24,2013-08-26,,583,29,,UPSI,,,ROUTINE,,,,BOTTOM,44,9569,58658,13,562,1404,3,3,1,,,7,,24,,15,19,0.016,37.8,,,,PARTICLES,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.49822064057,SCREENING,-7,383,co*,9.33637190245,,0.756777360067,d1816_2*,0.42328042328,,,145.285,,,0.163132053599,,,20130911T182236Z,,,626,19,71.2938760483,7.3000,1630
000000103022,G1686-04,XFMR,MAIN,0000583,2013-11-15,2013-11-15,,,0000583,9,,UPSI,,,ROUTINE,,,,BOTTOM,46,8993,59301,14,728,1378,3,3,0,,,7,,49,,5,15,0.026,39.3,,,,CLEAR,5,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-11-15,No anomalies.,1,,365,2014-11-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,1.89285714286,SCREENING,-26,114,co*!,9.56473187576,,0.924828965558,,0.661577608142,,,177.085,,,0.151650056491,,,20131231T200353Z,,,794,20,79.2186028282,7.3000,1630
000000103022,G1686-04,XFMR,MAIN,583,2014-08-08,2014-08-08,2014-09-18,,583,29,,UPSI,,,ROUTINE,,,,BOTTOM,39,12132,68527,16,666,1433,3,3,0,,,8.3,,29,,17,21,0.016,40.8,,,,PARTICLES,17,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.15165165165,SCREENING,-5,266,co*,9.87454057586,,0.733026662726,d1816_2*,0.392156862745,,,158.925,,,0.177039706977,,,20140930T152901Z,,,727,22,83.8306263267,,
000000103022,G1686-04,XFMR,MAIN,0000583,2015-07-30,2015-08-03,2015-09-01,,0000583,30,,UPSI,,,ROUTINE,,,,BOTTOM,34,6785,54408,14,686,1611,4,3,0,,,6.4,,45,,33,39,0.02,38.9,,,,CLEAR,33,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,2.34839650146,SCREENING,9,356,co*,10.1690148841,,0.955827131693,d1816_2*,0.514138817481,,water* relsaturation*,157.54,,0.0796741071429,0.124705925599,,,20150917T191004Z,,,741,21,64.7278292458,,
0000405,2520202403-0000405,XFMR,MAIN,40520040514,2004-05-14,,,,,39,,,,,,,,,,9,12648,78485,12,181,629,4,1,0,,,,,,38,16,13,0.02,37.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2005-05-14,(Initial sample). No anomalies.,1,,365,2005-05-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.47513812155,INITIAL,-6,0,,10.0612359274,1202.56285838,0.177630516111,,0.527704485488,1,,41.64,,,0.161151812448,,,20110112T182617Z,,,207,17,90.8028230864,7.3000,1630
0000405,2520202403-0000405,XFMR,MAIN,40520051215,2005-12-15,,,,,,,,,,,,,,,,,,,,,,,,,,,,,43,14,,0.02,31.2,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2006-12-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-8,,,,,,,0.641025641026,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
0000405,2520202403-0000405,XFMR,MAIN,40520071211,2007-12-11,,,,,,,,,,,,,,,5,23296,87547,9,416,5529,23,3,0,,,,,,42,15,,0.03,32.9,,,,S/Sd,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2008-12-10,No anomalies.,1,,365,2008-12-10,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,13.2908653846,SCREENING,-7,1306,co*,,,,,0.911854103343,,,80.225,,,0.266097067861,,,20110112T182617Z,,,456,35,,7.3000,1630
000010049438,1-0140-25883-2,DIV,MAIN,021-1TC20060821,2006-08-21,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,6,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049438,1-0140-25883-2,DIV,MAIN,021-1TC20090827,2009-08-27,,,,,,,,,,,,,,,157,21721,66178,96,126,950,319,24,1120,,,,0,0,36,50,,0.054,22.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-27,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.284821428571,0.25,,INITIAL,18,0,,,,,ift* color*,2.44343891403,,,274.065,,,0.328220858896,,,20110101T000000Z,,,1842,439,,7.3000,1630
000010049438,1-0140-25883-2,DIV,MAIN,021-1TC20100902,2010-09-02,,,,,,,,,,,,,,,92,14956,55653,55,67,929,174,24,850,,,,0,0,46,59,,0.04,30.1,,,,S/Cb,,2,,0.88,,,,,REVIEWED,,,,,,369,16,0,,,385,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.204705882353,0.436363636364,,SCREENING,22,371,,,555.135323955,,color*,1.32890365449,0,,174.67,,,0.268736635941,,,20110101T000000Z,,,1262,253,,7.3000,1630
000010049438,1-0140-25883-2,DIV,MAIN,021-1TC20110814,2011-08-14,,,,,,,,,,,,,,,156,14020,53744,73,91,979,269,28,980,,,,,28,,24,,0.034,30.3,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,191,13,0,,,204,LTC_DIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.274489795918,0.383561643836,,SCREENING,2,346,,,636.847609358,,color*,1.12211221122,0,,254.815,,,0.260866329265,,,20111021T185022Z,,,1597,370,,7.3000,1630
000010049438,1-0140-25883-2,DIV,MAIN,21-1DIV20120201,2012-02-01,,,,,,,,,,,,,,,101,19462,56687,73,197,714,255,29,804,,,,,,,22,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.317164179104,0.397260273973,,SCREENING,0,171,,,,,,,,,204.605,,,0.343323866142,,,20120316T150124Z,,,1459,357,,7.3000,1630
000010049438,1-0140-25883-2,DIV,MAIN,21-1DIV20120726,2012-07-26,,,,,,,UPSI,,,,,,,,193,23141,66723,171,97,931,609,46,1304,,,,,28,,63,,0.036,29.1,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,802,0,0,0,0,802,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.467024539877,0.269005847953,,SCREENING,23,176,,,458.807323347,,color*,1.23711340206,,,323.915,,19.8164196429,0.346821935465,,,20120919T170845Z,,1,2420,826,,7.3000,1630
000010049438,1-0140-25883-2,DIV,MAIN,21-1DIV20130220,2013-02-20,,,,,,,UPSI,,,,,,,,93,21119,51698,346,50,576,2129,346,828,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,3,T3,30,2013-03-22,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,,,,,,,,,,,,,,,2.57125603865,1,,SCREENING,,209,c2h4* c2h6/ch4* c2h4/c2h2**,,,,,,,,200.175,,,0.408507098921,,,20130401T141022Z,,,3792,2821,,,
000010049438,1-0140-25883-2,DIV,MAIN,21-1DIV,2013-07-24,2013-07-24,2013-08-26,,21-1DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,118,23864,63644,26,20,540,55,4,225,,,8.8,,23,,36,,0.03,32.6,,,,PARTICLES,,1.5,,0.881,,,,,REVIEWED,,,,,,69,0,11,20,0,100,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.244444444444,0.153846153846,,INITIAL,11,0,,,763.185974075,,,0.920245398773,,,140.425,,,0.374960718999,,,20130910T173805Z,,,448,85,,7.3000,1630
000010049438,1-0140-25883-2,DIV,MAIN,21-1DIV,2014-02-05,2014-02-05,2014-02-12,,21-1DIV,2,2,UPSI,,,ROUTINE,,,,BOTTOM,187,22147,56804,65,86,67,313,10,1231,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,0.254264825345,0.153846153846,,SCREENING,,196,,3.97553951339,,0.734753446783,,,,,305.655,,,0.389884515175,,,20140214T212921Z,,,1892,388,87.4027528445,,
000010049438,1-0140-25883-2,DIV,MAIN,21-1DIV,2014-08-12,2014-08-15,2014-09-16,,21-1DIV,31,332164,UPSI,,,ROUTINE,,,,BOTTOM,126,27019,75400,70,48,783,358,19,959,,,10.5,,24,,35,40,0.03,30,,,,PARTICLES,35,1.5,,0.88,,,,,REVIEWED,,,,,,190,0,0,0,0,190,LTC_DIVERTER_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,0.37330552659,0.271428571429,,SCREENING,10,188,,3.67447586326,,0.409598589226,,1,,,216.73,,,0.358342175066,,,20141001T130950Z,,,1580,447,99.377844698,,
000010049438,1-0140-25883-2,DIV,MAIN,21-1DIV,2015-02-10,2015-02-13,2015-02-23,,21-1DIV,25,334181,UPSI,,,ROUTINE,,,,BOTTOM,102,26203,66826,65,57,734,304,31,835,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.364071856287,0.476923076923,,SCREENING,,182,,,,,,,,,183.62,,,0.392107862209,,,20150303T182622Z,,,1394,400,,,
000010049438,1-0140-25883-2,DIV,MAIN,21-1DIV,2015-07-30,2015-08-03,2015-09-01,,21-1DIV,35,,UPSI,,,ROUTINE,,,,BOTTOM,155,23339,54690,37,38,691,147,19,385,,,8,,28,,43,42,0.028,31.6,,,,CLEAR,43,1.5,,0.878,,,,Counter not working,REVIEWED,,,,,,357,23,0,0,0,384,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.381818181818,0.513513513514,,SCREENING,15,170,,3.94359203794,559.237652539,0.50346676053,,0.886075949367,,,194.845,,,0.426750777107,,,20150916T163438Z,,,781,203,73.3155456387,,
000010049438,1-0140-25883-2,DIV,MAIN,21-1DIV,2016-02-22,2016-02-22,2016-02-24,,21-1DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,59,17140,24197,79,153,888,411,33,964,,,4.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.426348547718,0.417721518987,,SCREENING,,207,,,,,,,,,169.825,,14.2986651786,0.708352275075,,,20160226T163005Z,,,1699,523,,,
000010049438,1-0140-25883-2,SEL,MAIN,21-1DIV20110826,2011-08-26,,,,,35,,,,,,,,,,5,4565,71087,13,42,2254,37,47,38,,,,,24,,37,36,0.038,35.2,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,127,0,10,,,151,LTC_SELECTOR_A,3,T2,30,2011-09-25,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,0,0.973684210526,3.61538461538,,INITIAL,11,0,c2h2* c2h6/ch4** c2h4/c2h2*,6.18669486564,687.484651155,0.0683245134305,color*,1.07954545455,14,,16.155,,,0.0642170861058,,,20111021T185022Z,,,182,97,79.4902836129,7.3000,1630
000010049438,1-0140-25883-2,SEL,MAIN,021-1SW20120201,2012-02-01,,,,,4,,,,,,,,,,6,5001,76611,13,48,2191,42,63,31,,,,,,,22,84,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T2,30,2012-03-02,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,1.35483870968,4.84615384615,,SCREENING,0,159,c2h2* c2h6/ch4** c2h4/c2h2*,6.70816773713,,0.0651953198605,,,,,17.75,,,0.0652778321651,,,20120316T150124Z,,,203,118,100.256222868,7.3000,1630
000010049438,1-0140-25883-2,SEL,MAIN,021-1SW20120726,2012-07-26,,,,,,,UPSI,,,,,,,,5,6253,85010,20,52,1749,35,71,13,,,,,22,,62,,0.038,28.3,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,505,38,19,40,6,608,LTC_SELECTOR_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,2.69230769231,3.55,,SCREENING,23,176,,,516.202463395,,color*,1.34275618375,,,15.925,,0.68990625,0.0735560522291,,,20120919T170845Z,,1,196,126,,7.3000,1630
000010049438,1-0140-25883-2,SEL,MAIN,021-1SW20130220,2013-02-20,,,,,,,UPSI,,,,,,,,2,6075,74216,16,20,1644,29,76,6,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,4.83333333333,4.75,,SCREENING,,209,,,,,,,,,6.515,,,0.0818556645467,,,20130401T141022Z,,,149,121,,,
000010049438,1-0140-25883-2,SEL,MAIN,21-1SW,2013-07-24,2013-07-24,2013-08-26,,21-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,3,20475,72929,2,23,533,3,3,5,,,9.4,,47,,38,,0.03,31.3,,,,PARTICLES,,1.5,,0.881,,,,,REVIEWED,,,,,,46,0,12,0,0,58,LTC_SELECTOR_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.6,1.5,,SCREENING,12,154,,,813.497762377,,,0.958466453674,,,7.585,,,0.280752512718,,,20130910T173535Z,,,39,8,,7.3000,1630
000010049438,1-0140-25883-2,SEL,MAIN,21-1SW,2014-02-05,2014-02-05,2014-02-12,,21-1SW,4,,UPSI,,,ROUTINE,,,,BOTTOM,15,11486,67844,10,396,9000,182,33,48,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T3,30,2014-03-07,Abnormal or high gas levels (*). Severe contact heating. Use a short sampling interval.,,,,,,,,,,,,,,,3.79166666667,3.3,,SCREENING,,196,c2h2* c2h6/ch4** c2h4/c2h2**,9.47922162332,,0.422787125285,,,,,92.85,,,0.169300159189,,,20140214T212754Z,,,684,225,94.1042616365,,
000010049438,1-0140-25883-2,SEL,MAIN,21-1SW,2014-08-12,2014-08-15,2014-09-16,,21-1SW,31,,UPSI,,,ROUTINE,,,,BOTTOM,0,5436,79891,9,10,806,11,46,1,,,8.6,,22,,42,48,0.03,31.4,,,,CLEAR,42,1.5,,0.88,,,,,REVIEWED,,,,,,84,0,0,0,0,84,LTC_SELECTOR_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,11,5.11111111111,,INITIAL,14,0,,6.34510359013,,0.0145789001918,,0.955414012739,,,2.045,,,0.0680427081899,,,20141001T130706Z,,,77,66,90.851116403,,
000010049438,1-0140-25883-2,SEL,MAIN,21-1SW,2015-02-10,2015-02-13,2015-02-23,,21-1SW,25,,UPSI,,,ROUTINE,,,,BOTTOM,0,6218,82447,6,9,938,11,53,0,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,8.83333333333,,SCREENING,,182,,,,,,,,,1.785,,,0.0754181474159,,,20150303T182501Z,,,79,70,,,
000010049438,1-0140-25883-2,SEL,MAIN,021-1SW,2015-07-30,2015-08-03,2015-09-01,,021-1SW,35,,UPSI,,,ROUTINE,,,,BOTTOM,159,23735,55180,38,36,661,148,19,388,,,8,,25,,51,50,0.032,31.1,,,,CLEAR,51,1.5,,0.878,,,,,REVIEWED,,,,,,392,0,0,0,0,392,LTC_SELECTOR_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.381443298969,0.5,,SCREENING,18,170,c2h2* c2h4/c2h2*,3.93186023551,547.63255228,0.506706664521,,1.02893890675,,,198.74,,,0.430137731062,,,20150916T163156Z,,,788,205,74.0842297822,,
000010049438,1-0140-25883-2,SEL,MAIN,021-1SW,2016-02-22,2016-02-22,2016-02-24,,021-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,10,15901,57073,14,54,702,8,41,0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,,2.92857142857,,SCREENING,,207,,,,,,,,,19.84,,0.256879464286,0.2786080984,,,20160226T162802Z,,,127,63,,,
000010049438,1-0140-25883-2,XFMR,MAIN,00021-119940318,1994-03-18,,,,,,,,,,,,,,,239,1501,145954,54,174,1926,109,41,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T3,90,1994-06-16,(Initial sample). Abnormal or high gas levels. Thermal fault (above 700 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,11.0689655172,INITIAL,,0,h2* c2h4*,,,,,,,,271.955,,0.865008928571,0.0102840621018,,,20110112T182617Z,,,617,204,,,
000010049438,1-0140-25883-2,XFMR,MAIN,00021-119960110,1996-01-10,,,,,,,,,,,,,,,75,573,118239,62,119,885,13,35,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,7.43697478992,SCREENING,,663,,,,,,,,,96.615,,0.421571428571,0.0048461167635,,,20110112T182617Z,,,304,110,,,
000010049438,1-0140-25883-2,XFMR,MAIN,00021-119970224,1997-02-24,,,,,,,,,,,,,,,0,10230,148274,71,140,1193,26,66,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,8.52142857143,SCREENING,,411,c2h6! c2h4! o2*,,,,,,,,25.59,,0.642602678571,0.0689938896907,,,20110112T182617Z,,,303,163,,,
000010049438,1-0140-25883-2,XFMR,MAIN,00021-119980106,1998-01-06,,,,,,,,,,,,,,,23,7603,116300,57,96,878,14,29,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,147,21,5,,,173,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,9.14583333333,SCREENING,,316,h2!,,669.337904358,,,,0,,40.49,,0.383830357143,0.0653740326741,,,20110112T182617Z,,,219,100,,,
000010049438,1-0140-25883-2,XFMR,MAIN,00021-119990115,1999-01-15,,,,,,,,,,,,,,,20,5460,112852,89,170,1316,28,64,2,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,271,45,11,,,342,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,15,,,7.74117647059,SCREENING,,374,ch4! c2h6! c2h4!,,593.437345464,,,,0,,51.18,,0.730834821429,0.0483819515826,,,20110112T182617Z,,,373,181,,,
000010049438,1-0140-25883-2,XFMR,MAIN,00021-119990225,1999-02-25,,,,,,,,,,,,,,,25,3243,110057,89,174,1302,28,64,2,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2000-02-25,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,7.48275862069,SURVEILLANCE,,41,,,,,,,,,56.9,,0.730834821429,0.0294665491518,,,20110112T182617Z,,,382,181,,,
000010049438,1-0140-25883-2,XFMR,MAIN,00021-119991118,1999-11-18,,,,,,,,,,,,,,,21,3554,107379,69,136,1269,24,49,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,155,18,5,,,191,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,5,,,9.33088235294,SCREENING,,266,,,662.762371951,,,,8,,45.84,,0.555410714286,0.0330977192933,,,20110112T182617Z,,,299,142,,,
000010049438,1-0140-25883-2,XFMR,MAIN,00021-120001215,2000-12-15,,,,,,,,,,,,,,,12,6572,116595,61,86,1502,37,86,0,,,,,,,11,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,96,15,4,,,119,TRN_IEEE_INC_69KV,2,T2,90,2001-03-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,17.4651162791,SCREENING,-13,393,c2h6*! c2h4!,,722.208219132,,,,4,,28.035,,0.742517857143,0.0563660534328,,,20110112T182617Z,,,282,184,,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,00021-120020108,2002-01-08,,,,,,,,,,,,,,,7,4267,89454,44,56,1408,33,85,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,99,16,0,,,120,TRN_IEEE_INC_69KV,2,T2,90,2002-04-08,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,25.1428571429,SCREENING,-5,389,c2h6*,,718.389944401,,,,5,,17.575,,0.660785714286,0.0477004941087,,,20110112T182617Z,,,225,162,,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,00021-120031110,2003-11-10,,,,,,,,,,,,,,,1,2839,100449,27,32,600,17,59,0,,,,,,48,31,,0.07,27,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,80,12,0,,,97,TRN_IEEE_INC_69KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,18.75,SCREENING,7,671,,,744.831432288,,,2.59259259259,0,,7.015,,0.418933035714,0.0282630986869,,,20110112T182617Z,,,136,103,,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,00021-120041104,2004-11-04,,,,,,,,,,,,,,,3,3195,105674,21,42,539,15,59,0,,,,,,42,16,,0.06,29.7,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,78,13,0,,,98,TRN_IEEE_INC_69KV,1,,365,2005-11-04,No anomalies.,1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,12.8333333333,SCREENING,-6,360,,,747.97297066,,,2.0202020202,3,,10.785,,0.388825892857,0.0302344947669,,,20110112T182617Z,,,140,95,,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,00021-120060821,2006-08-21,,,,,34,,,,,,,,,,22,2940,111498,26,96,763,12,30,0,,,,,,45,63,64,0.09,30,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,6,43,10,0,,,56,TRN_IEEE_INC_69KV,1,,365,2007-08-21,No anomalies.,1,,365,2007-08-21,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,7.94791666667,SCREENING,23,655,h2!,6.89700130927,821.866155549,0.102352459675,,3,0,water* relsaturation*,39.46,,0.271178571429,0.0263681859764,,,20110112T182617Z,,,186,68,122.421012068,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,00021-120061017,2006-10-17,,,,,20,,,,,,,,,,,,,,,,,,,,,,,,,12,22,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,00021-120070906,2007-09-06,,,,,31,,,,,,,,,,6,2951,103571,29,59,644,12,57,0,,,,,,48,31,36,0.06,32.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,67,14,2,,,83,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.9152542373,SCREENING,7,381,c2h6!,7.57715488542,766.835770657,0.0600463611429,,1.84049079755,0,relsaturation*,16.8,,0.394285714286,0.0284925316932,,,20110112T182617Z,,,163,98,115.315074559,7.3000,1630
