equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049438,1-0140-25883-2,XFMR,MAIN,00021-120080909,2008-09-09,,,,,30,,,,,,,,,,7,1862,88291,30,69,3663,11,57,0,,,,,,46,29,35,0.06,27.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,102,11,2,,,119,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,53.0869565217,SCREENING,6,369,,7.72818442792,714.685665211,0.0805465848343,,2.17391304348,0,relsaturation*,19.585,,0.393107142857,0.0210893522556,,,20110112T182617Z,,,174,98,98.6768175629,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,00021-120090827,2009-08-27,,,,,32,,,,,,,,,,6,2715,101594,24,49,4789,10,68,0,,,,,,35,24,26,0.08,20.7,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,132,11,4,,,200,TRN_IEEE_INC_69KV,2,T2,90,2009-11-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,4,,,97.7346938776,SCREENING,2,352,c2h6*,7.19579632187,682.693162513,0.0533292201232,ift*,3.86473429952,49,,14.97,,0.4135625,0.026724019135,,,20110112T182617Z,,,157,102,112.906980742,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,00021-120100902,2010-09-02,,,,,34,,,,,,,,,,12,2318,82487,22,83,2819,18,70,0,,,,,,43,36,37,0.07,36.2,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,92,12,0,,,104,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,0,,,33.9638554217,SCREENING,11,371,,7.32582287761,727.489192187,0.107890537224,,1.93370165746,0,water* relsaturation*,27.21,,,0.028101397796,,,20110112T182617Z,,,205,110,90.8881162808,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,00021-120110814,2011-08-14,,,,,37,,,,,,,,,,5,2809,79180,13,45,1797,17,62,0,,,,,23,,16,14,0.05,36.4,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,92,0,0,,,92,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,39.9333333333,SCREENING,-6,346,,7.24880423016,727.489192187,0.0603088709016,d1816_2*,1.37362637363,0,,13.355,,,0.0354761303359,,,20111021T005314Z,,,142,92,86.3575147291,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,00021-120120726,2012-07-26,,,,,43,,UPSI,,,,,,,,6,4170,85183,28,95,1473,19,87,0,,,,,20,,57,41,0.056,26,,,,S/Cb,,1.5,,0.88,,,,,REVIEWED,,,,,,76,0,0,0,0,76,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,15.5052631579,SCREENING,21,347,ch4! c2h6*,8.15387276666,751.196116491,0.106930071205,d1816_2*,2.15384615385,,water* relsaturation*,23.385,,,0.0489534296749,,,20120919T170846Z,,1,235,134,91.36712124,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,21-1,2013-07-24,2013-07-24,2013-08-26,,21-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,8,2295,76881,27,56,1255,18,94,2,,,8.1,,46,,21,25,0.064,27,,,,PARTICLES,,2,,0.883,,,,,REVIEWED,,,,,,101,20,0,0,0,121,TRN_IEEE_INC_69KV,2,DT,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,22.4107142857,SCREENING,-0,363,c2h6*,6.85121707257,715.908178919,0.0841339635008,,2.37037037037,,,18.51,,,0.0298513286768,,,20130910T173329Z,,,205,139,86.1467748315,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,00021-1,2013-11-15,2013-11-15,,,00021-1,20,,UPSI,,,ROUTINE,,,,BOTTOM,3,3842,82413,29,45,1181,19,109,0,,,8.8,,49,,10,18,0.052,33.1,,,,CLEAR,10,2,,0.882,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,T2,30,2013-12-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2014-11-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,26.2444444444,SCREENING,-14,114,c2h6*!,7.26891631064,,0.0571270714278,,1.57099697885,,,11.385,,,0.0466188586752,,,20131231T182738Z,,,205,157,97.6993156423,7.3000,1630
000010049438,1-0140-25883-2,XFMR,MAIN,21-1,2014-08-12,2014-08-15,2014-09-16,,21-1,29,,UPSI,,,ROUTINE,,,,BOTTOM,5,3758,87372,9,27,706,12,81,0,,,9.2,,22,,24,30,0.072,22.8,,,,CLEAR,24,2,,0.882,,,,,REVIEWED,,,,,,62,0,0,0,0,62,TRN_IEEE_INC_69KV,2,T3,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,26.1481481481,SCREENING,2,270,c2h6*,6.28343714109,,0.0382839424668,d1816_2* ift*,3.15789473684,,relsaturation*,10.04,,,0.0430114910955,,,20141001T130517Z,,,134,102,98.9321313534,,
000010049438,1-0140-25883-2,XFMR,MAIN,00021-1,2015-07-30,2015-08-03,2015-09-01,,00021-1,40,,UPSI,,,ROUTINE,,,,BOTTOM,4,3388,76445,4,43,512,7,45,0,,,8,,42,,36,29,0.07,25.4,,,,CLEAR,36,2,,0.879,,,,,REVIEWED,,,,,,65,0,0,0,0,65,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,11.9069767442,SCREENING,11,352,,7.94609574696,770.596183816,0.0538954500387,,2.75590551181,,water*,11.845,,0.234241071429,0.0443194453529,,,20150916T162336Z,,,103,56,82.6258107884,,
000010049496,6537376,XFMR,MAIN,13019980109,1998-01-09,,,,,,,,,,,,,,,18,6867,117122,17,92,875,2,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,51,32,0,,,98,TRN_IEEE_INC_69KV,1,,365,1999-01-09,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,15,,,9.51086956522,INITIAL,,0,,,800.694235401,,,,0,,34.59,,0.0891339285714,0.0586311709158,,,20110112T182617Z,,,134,24,,,
000010049496,6537376,XFMR,MAIN,13019990203,1999-02-03,,,,,,,,,,,,,,,6,5953,122745,11,217,1063,3,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,53,0,14,,,74,TRN_IEEE_INC_69KV,1,,365,2000-02-03,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,4.89861751152,SCREENING,,390,,,795.921180114,,,,0,,45.105,,0.0604464285714,0.0484989205263,,,20110112T182617Z,,,239,16,,,
000010049496,6537376,XFMR,MAIN,13019991118,1999-11-18,,,,,,,,,,,,,,,0,4115,116869,11,100,1397,4,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,53,4,5,,,76,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,13.97,SCREENING,,288,,,795.921180114,,,,9,,18.06,,0.0692678571429,0.0352103637406,,,20110112T182617Z,,,118,18,,,
000010049496,6537376,XFMR,MAIN,13020010110,2001-01-10,,,,,,,,,,,,,,,6,3227,104231,9,242,2650,8,7,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-01-10,No anomalies.,,,,,,,,,,,,,,,,,10.9504132231,SCREENING,,419,,,,,,,,,49.76,,0.110040178571,0.0309600790552,,,20110112T182617Z,,,273,24,,,
000010049496,6537376,XFMR,MAIN,13020010521,2001-05-21,,,,,,,,,,,,,,,7,20766,192995,7,223,2232,3,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-05-21,No anomalies.,,,,,,,,,,,,,,,,,10.0089686099,SCREENING,,131,o2*,,,,,,,,47.185,,0.05909375,0.107598642452,,,20110112T182617Z,,,245,15,,,
000010049496,6537376,XFMR,MAIN,13020020108,2002-01-08,,,,,,,,,,,,,,,9,4168,96852,6,104,1697,4,4,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,58,4,0,,,67,TRN_IEEE_INC_69KV,1,,365,2003-01-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,16.3173076923,SCREENING,-7,232,,,784.734858982,,,,5,,27.78,,0.0560982142857,0.0430347334077,,,20110112T182617Z,,,127,14,,7.3000,1630
000010049496,6537376,XFMR,MAIN,13020031110,2003-11-10,,,,,,,,,,,,,,,2,4660,107986,4,31,2495,4,6,0,,,,,,50,10,,0.05,31.4,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,59,8,0,,,67,TRN_IEEE_INC_69KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,80.4838709677,SCREENING,-14,671,,,782.613710959,,,1.5923566879,0,,7.64,,0.0575089285714,0.0431537421518,,,20110112T182617Z,,,47,14,,7.3000,1630
000010049496,6537376,XFMR,MAIN,13020041104,2004-11-04,,,,,,,,,,,,,,,4,2710,96922,4,21,2439,3,5,0,,,,,,37,25,,0.04,33.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,50,5,0,,,62,TRN_IEEE_INC_69KV,1,,365,2005-11-04,No anomalies.,1,,365,2005-11-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,116.142857143,SCREENING,3,360,,,803.151427333,,,1.19047619048,2,,7.825,,0.0486875,0.027960628134,,,20110112T182617Z,,,37,12,,7.3000,1630
000010049496,6537376,XFMR,MAIN,13020051205,2005-12-05,,,,,25,,,,,,,,,,2,7383,151634,3,19,2523,4,5,0,,,,,,49,24,35,0.03,27.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,118,10,6,,,134,TRN_IEEE_INC_69KV,1,,365,2006-12-05,No anomalies.,1,,365,2006-12-05,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,132.789473684,SCREENING,2,396,,8.17770572852,696.60514077,0.0117309096251,,1.10294117647,0,relsaturation*,5.48,,0.0498660714286,0.0486896078716,,,20110112T182617Z,,,33,12,175.540099252,7.3000,1630
000010049496,6537376,XFMR,MAIN,13020060821,2006-08-21,,,,,42,,,,,,,,,,3,2273,97193,3,17,2054,2,4,0,,,,,,33,26,19,0.04,34.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,2,31,5,2,,,40,TRN_IEEE_INC_69KV,1,,365,2007-08-21,No anomalies.,1,,365,2007-08-21,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,120.823529412,SCREENING,4,259,,7.44783786909,862.468087476,0.0189707594336,,1.16618075802,2,,6.09,,0.0363973214286,0.0233864578725,,,20110112T182617Z,,,29,9,103.116920713,7.3000,1630
000010049496,6537376,XFMR,MAIN,13020070906,2007-09-06,,,,,38,,,,,,,,,,2,2955,102274,4,86,3116,4,7,0,,,,,,44,22,19,0.03,32.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,78,2,0,,,80,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,36.2325581395,SCREENING,0,381,,10.8460782157,747.97297066,0.0657750496924,,0.928792569659,0,,17.54,,0.0616830357143,0.0288929737763,,,20110112T182617Z,,,103,15,110.769115606,7.3000,1630
000010049496,6537376,XFMR,MAIN,13020080909,2008-09-09,,,,,35,,,,,,,,,,0,2259,86705,7,197,3003,4,7,0,,,,,,45,20,20,0.04,29.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,58,3,0,,,69,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,15.2436548223,SCREENING,-1,369,,12.150882156,784.734858982,0.166737053869,,1.35135135135,7,,35.52,,0.0720892857143,0.0260538607923,,,20110112T182617Z,,,215,18,95.0800957835,7.3000,1630
000010049496,6537376,XFMR,MAIN,13020090827,2009-08-27,,,,,33,,,,,,,,,,4,7240,95984,8,306,3924,7,8,0,,,,,,45,26,27,0.05,29.7,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,53,3,3,,,64,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,12.8235294118,SCREENING,4,352,co!,11.5320644679,795.921180114,0.232673310946,,1.6835016835,3,,59.185,,0.0936741071429,0.0754292382064,,,20110112T182617Z,,,333,23,109.164786324,7.3000,1630
000010049496,6537376,XFMR,MAIN,13020100902,2010-09-02,,,,,35,,,,,,,,,,3,2625,74685,6,150,3494,19,9,10,,,,,,34,31,30,0.04,29.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,55,0,6,,,61,TRN_IEEE_INC_69KV,3,DT,30,2010-10-02,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2011-09-02,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,23.2933333333,SCREENING,7,371,c2h4! c2h2*^!,10.5479646214,791.324945859,0.156068952429,,1.35593220339,0,relsaturation*,31.085,,0.270919642857,0.035147620004,,,20110112T182617Z,,,197,34,82.3929611078,7.3000,1630
000010049496,6537376,XFMR,MAIN,,2010-12-03,2010-12-03,,,,20,,UPSI,,,,,,,,1,1439,70847,3,36,2062,12,7,5,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2011-03-03,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",,,,,,,,,,,,,,,,,57.2777777778,SCREENING,,92,c2h2*,9.55942438313,,0.0409540423834,,,,,8.06,,,0.020311375217,,,20110112T182617Z,,,64,22,82.9237380155,,
000010049496,6537376,XFMR,MAIN,000013020110814,2011-08-14,,,,,26,,,,,,,,,,2,7815,83892,1,80,2051,11,6,3,,,,,25,,13,18,0.04,33.4,,,,Clear,,2,,0.876,,,,,REVIEWED,,,,,,38,0,0,,,38,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,25.6375,SCREENING,-10,254,,10.5518431412,837.204686681,0.0710072527036,d1816_2*,1.19760479042,0,,16.805,,,0.0931554856244,,,20111021T005314Z,,,103,18,99.0486661373,7.3000,1630
000010049496,6537376,XFMR,MAIN,000013020120726,2012-07-26,,,,,36,,UPSI,,,,,,,,6,14003,70341,3,156,2005,19,6,2,,,,,32,,25,23,0.048,27.5,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,54,0,0,0,0,54,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,12.8525641026,SCREENING,3,347,co!,10.2165695108,793.601782908,0.162530096458,d1816_2*,1.74545454545,,,34.525,,,0.19907308682,,,20120919T170845Z,,1,192,28,84.0950184933,7.3000,1630
000010049496,6537376,XFMR,MAIN,130,2013-07-24,2013-07-24,2013-08-26,,130,28,,UPSI,,,ROUTINE,,,,BOTTOM,26,19678,64341,3,168,2650,29,6,2,,,8.7,,36,,13,17,0.038,34.9,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,55,0,0,0,0,55,TRN_IEEE_INC_69KV,2,T3,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (H2, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, C2H4) Thermal fault (above 700 C). Consider investigative sampling.",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,15.7738095238,SCREENING,-10,363,h2!,7.76821444665,791.324945859,0.224681269709,,1.0888252149,,,56.835,,,0.30583920051,,,20130911T143632Z,,,234,38,83.8163173056,7.3000,1630
000010049496,6537376,XFMR,MAIN,130,2014-08-12,2014-08-15,2014-09-16,,130,27,,UPSI,,,ROUTINE,,,,BOTTOM,5,6693,89178,0,36,1165,15,3,1,,,9.7,,23,,18,24,0.056,28,,,,CLEAR,18,2.5,,0.878,,,,,REVIEWED,,,,,,44,0,0,0,0,44,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,32.3611111111,SCREENING,-3,384,,7.72834107379,,0.0385196345743,d1816_2*,2,,,11.785,,,0.0750521429052,,,20141001T152823Z,,,60,18,103.694906937,,
000010049496,6537376,XFMR,MAIN,0000130,2015-07-30,2015-08-03,2015-09-01,,0000130,42,,UPSI,,,ROUTINE,,,,BOTTOM,2,8276,77909,1,95,1019,10,2,0,,,8.7,,50,,32,24,0.042,28.8,,,,PARTICLES,32,2,,0.874,,,,,REVIEWED,,,,,,47,0,0,0,0,47,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,10.7263157895,SCREENING,8,352,o2*,10.9948689386,810.829183447,0.0908077077866,,1.45833333333,,,19.25,,0.0582901785714,0.106226495013,,,20150918T120555Z,,,110,13,86.5141649861,,
000010049548,E30111101,LTC,MAIN,00339TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049548,E30111101,LTC,MAIN,00339TC20090827,2009-08-27,,,,,,,,,,,,,,,8,18304,67096,1,48,610,8,1,6,,,,0,0,33,49,,0.046,32.2,,,,Clear,,1,,0.885,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,1,,365,2010-08-27,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,17,0,c2h2*,,,,,1.42857142857,,,17.24,,,0.272803147729,,,20110101T000000Z,,,72,10,,7.3000,1630
000010049548,E30111101,LTC,MAIN,00339TC20100902,2010-09-02,,,,,,,,,,,,,,,6,19028,67350,1,34,641,7,0,0,,,,0,0,33,53,,0.03,34.6,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,33,0,5,,,62,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,19,371,,,854.710302892,,,0.867052023121,24,,12.225,,,0.282524127691,,,20110101T000000Z,,,48,8,,7.3000,1630
000010049548,E30111101,LTC,MAIN,00339TC20110814,2011-08-14,,,,,,,,,,,,,,,6,10697,56113,1,55,691,7,0,0,,,,,27,,27,,0.026,33.7,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,15,0,0,,,15,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,5,346,,,952.545354556,,,0.771513353116,0,,16.005,,,0.190633186606,,,20111021T005314Z,,,69,8,,7.3000,1630
000010049548,E30111101,LTC,MAIN,00339TC20120201,2012-02-01,,,,,,,,,,,,,,,2,21180,63576,1,12,577,4,0,0,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,2,171,,,,,,,,,4.22,,,0.333144582861,,,20120316T150124Z,,,19,5,,7.3000,1630
000010049548,E30111101,LTC,MAIN,00339TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,17,13243,70469,1,73,691,6,0,0,,,,,43,,38,,0.026,31.3,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,52,0,0,51,0,103,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,176,,,798.284758961,,,0.830670926518,,,30.23,,,0.187926606025,,,20120919T170845Z,,1,97,7,,7.3000,1630
000010049548,E30111101,LTC,MAIN,00339TC20130220,2013-02-20,,,,,,80113,UPSI,,,,,,,,2,20357,54643,1,17,579,5,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,5.135,,,0.372545431254,,,20130401T141022Z,,,26,7,,,
000010049548,E30111101,LTC,MAIN,339TC,2013-07-24,2013-07-24,2013-08-26,,339TC,30,,UPSI,,,ROUTINE,,,,BOTTOM,6,24148,63467,1,22,650,4,0,0,,,8.8,,43,,37,44,0.036,32.6,,,,CLEAR,,1.5,,0.882,,,,,REVIEWED,,,,,,31,0,0,28,0,59,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,154,,6.73170818872,862.468087476,0.0348395646336,,1.10429447853,,,10.02,,,0.380481194952,,,20130911T174059Z,,,33,5,84.5208643821,7.3000,1630
000010049548,E30111101,LTC,MAIN,,2013-11-14,,,,,,84702,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205919Z,,,,,,,
000010049548,E30111101,LTC,MAIN,339TC,2014-02-06,2014-02-06,2014-02-13,,339TC,2,86072,UPSI,,,ROUTINE,,,,BOTTOM,2,22084,52902,3,41,45,10,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,197,,9.58459589171,,0.0515892726418,,,,,9.53,,,0.417451136063,,,20140219T154806Z,,,56,13,81.7650312781,,
000010049548,E30111101,LTC,MAIN,339TC,2014-08-08,2014-08-08,2014-09-18,,339TC,33,89656,UPSI,,,ROUTINE,,,,BOTTOM,2,26078,65939,2,30,609,18,1,19,,,9.3,,34,,39,41,0.028,33.2,,,,CLEAR,39,1.5,,0.88,,,,,REVIEWED,,,,,,25,0,0,0,0,25,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,183,c2h2*,7.54558424218,,0.0357095566851,,0.843373493976,,,9.19,,,0.395486737742,,,20140930T150506Z,,,72,21,87.3762254868,,
000010049548,E30111101,LTC,MAIN,339TC,2015-02-20,2015-02-23,2015-02-27,,339TC,,94074,UPSI,,,ROUTINE,,,,BOTTOM,0,19176,50070,1,18,577,21,1,10,,,7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,196,c2h2*,,,,,,,,4.355,,,0.382983822648,,,20150303T175701Z,,,51,23,,,
000010049548,E30111101,LTC,MAIN,00339TC,2015-07-30,2015-08-03,2015-09-01,,00339TC,,98301,UPSI,,,ROUTINE,,,,BOTTOM,0,23782,61466,1,50,668,39,1,6,,,8.6,,34,,31,40,0.016,36.1,,,,PARTICLES,31,1.5,,0.882,,,,,REVIEWED,,,,,,26,0,0,0,0,26,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,160,c2h2*,,884.293329151,,,0.443213296399,,,10.065,,,0.386913090164,,,20150918T113635Z,,,97,41,,,
000010049548,E30111101,LTC,MAIN,00339TC,2016-03-01,2016-03-01,2016-03-08,,00339TC,,104793,UPSI,,,ROUTINE,,,,BOTTOM,0,19528,45085,1,15,511,25,1,2,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,3.235,,0.148674107143,0.43313740712,,,20160311T213314Z,,,44,27,,,
000010049548,E30111101,XFMR,MAIN,33920021031,2002-10-31,,,,,,,,,,,,,,,0,3802,85943,3,27,207,0,0,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2003-10-31,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,7.66666666667,INITIAL,-5,0,,,1288.57142857,,,,1,,4.86,,0.01040625,0.0442386232736,,,20110112T182617Z,,,30,3,,7.3000,1630
000010049548,E30111101,XFMR,MAIN,33920031028,2003-10-28,,,,,,,,,,,,,,,17,4588,91817,11,48,256,0,1,0,,,,,,51,17,,0.02,36.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.33333333333,SCREENING,-5,362,h2!,,1288.57142857,,,0.542005420054,0,,25.64,,0.0423303571429,0.0499689599965,,,20110112T182617Z,,,77,12,,7.3000,1630
000010049548,E30111101,XFMR,MAIN,33920041115,2004-11-15,,,,,35,,,,,,,,,,23,6192,102873,21,56,419,0,3,0,,,,,,42,35,34,0.02,45.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,2005-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.48214285714,SCREENING,10,384,ch4!,6.09496292252,1288.57142857,0.0799349570672,,0.442477876106,0,water* relsaturation*,33.08,,0.0853660714286,0.0601907205972,,,20110112T182617Z,,,103,24,114.50623093,7.3000,1630
000010049548,E30111101,XFMR,MAIN,33920051031,2005-10-31,,,,,25,,,,,,,,,,23,3931,104651,343,71,543,0,5,0,,,,,,46,22,32,0.03,39.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,2,PD,90,2006-01-29,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Sharp jump (!). Significant increase (^). High level (*). Partial discharge or thermal fault (below 300 C). Consider investigative sampling.",1,,365,2006-10-31,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.64788732394,SCREENING,0,350,ch4*^!,5.8790938352,1116.55428819,0.156400913721,,0.765306122449,0,relsaturation*,35.78,,1.21065178571,0.0375629473201,,,20110112T182617Z,,,442,348,120.503351804,7.3000,1630
000010049548,E30111101,XFMR,MAIN,33920060803,2006-08-03,,,,,37,,,,,,,,,,27,3814,114308,42,78,673,0,6,0,,,,,,48,35,32,0.02,39.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,8.62820512821,SCREENING,10,276,,6.32351872306,1202.56285838,0.097171983231,,0.510204081633,0,water* relsaturation*,41.04,,0.170732142857,0.0333659936312,,,20110112T182617Z,,,153,48,124.370154372,7.3000,1630
000010049548,E30111101,XFMR,MAIN,33920061017,2006-10-17,,,,,34,,,,,,,,,,,,,,,,,,,,,,,,,4,4,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-30,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049548,E30111101,XFMR,MAIN,33920061116,2006-11-16,,,,,14,,,,,,,,,,21,4935,92560,40,60,709,0,11,0,,,,,,42,10,24,0.01,41.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-11-16,No anomalies.,1,,365,2007-11-16,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,11.8166666667,SCREENING,-14,105,,6.12568050857,,0.0929820141197,,0.243309002433,,,31.8,,0.184665178571,0.0533167675022,,,20110112T182617Z,,,132,51,113.604513221,7.3000,1630
000010049548,E30111101,XFMR,MAIN,33920070829,2007-08-29,,,,,37,,,,,,,,,,23,2392,98319,46,72,852,1,11,0,,,,,,54,22,20,0.01,37.5,,,,S/Pt,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,11.8333333333,SCREENING,0,286,,6.39464488028,1288.57142857,0.10365282346,,0.266666666667,0,,35.975,,0.210125,0.0243289699855,,,20110112T182617Z,,,153,58,106.474556521,7.3000,1630
000010049548,E30111101,XFMR,MAIN,33920080909,2008-09-09,,,,,40,,,,,,,,,,22,1945,97604,53,73,971,0,14,0,,,,,,46,23,18,0.02,38.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,13.301369863,SCREENING,1,377,,6.46662923895,1288.57142857,0.105818610943,,0.520833333333,0,,35.14,,0.24228125,0.0199274619893,,,20110112T182617Z,,,162,67,104.155864919,7.3000,1630
000010049548,E30111101,XFMR,MAIN,33920090827,2009-08-27,,,,,40,,,,,,,,,,20,4989,96079,55,63,957,0,13,0,,,,,,50,24,19,0.02,34.6,,,,S/Sd,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.1904761905,SCREENING,2,352,,6.35890814132,1288.57142857,0.0952264566086,,0.578034682081,2,,31.34,,0.245044642857,0.0519260192134,,,20110112T182617Z,,,151,68,104.362367542,7.3000,1630
000010049548,E30111101,XFMR,MAIN,33920100902,2010-09-02,,,,,40,,,,,,,,,,18,1922,80638,60,67,1119,2,18,0,,,,,,47,20,16,0.02,42.7,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,16.7014925373,SCREENING,-1,371,,6.5433032626,,0.116769465007,,0.468384074941,0,,30.09,,,0.0238349165406,,,20110112T182617Z,,,165,80,86.2835057426,7.3000,1630
000010049548,E30111101,XFMR,MAIN,000033920110814,2011-08-14,,,,,43,,,,,,,,,,16,6008,86168,54,56,1139,2,20,0,,,,,57,,10,7,0.02,37,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,20.3392857143,SCREENING,-14,346,,6.43085328381,1066.24249989,0.0925770786836,,0.540540540541,0,,26.11,,,0.0697242595859,,,20111021T005314Z,,,148,76,93.4428418626,7.3000,1630
000010049548,E30111101,XFMR,MAIN,000033920120726,2012-07-26,,,,,40,,UPSI,,,,,,,,16,5401,87715,65,62,1080,3,26,0,,,,,56,,17,14,0.018,39.1,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,17.4193548387,SCREENING,-5,347,,6.5055228494,,0.0993238354344,,0.460358056266,,,27.205,,,0.0615744171464,,,20120919T170845Z,,1,172,94,95.811114949,7.3000,1630
000010049548,E30111101,XFMR,MAIN,339,2013-07-24,2013-07-24,2013-08-26,,339,27,,UPSI,,,ROUTINE,,,,BOTTOM,18,6479,88139,65,54,1242,3,27,0,,,9.6,,22,,10,14,0.02,43.1,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,23,SCREENING,-14,363,,6.12050786476,,0.0937017238448,d1816_2*,0.46403712297,,,27.765,,,0.0735088893679,,,20130911T173905Z,,,167,95,102.469264535,7.3000,1630
000010049548,E30111101,XFMR,MAIN,339,2014-08-08,2014-08-08,2014-09-18,,339,30,,UPSI,,,ROUTINE,,,,BOTTOM,18,2993,87840,76,57,1209,3,31,0,,,9.2,,33,,11,13,0.018,37.5,,,,PARTICLES,11,0.5,,0.88,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,21.2105263158,SCREENING,-13,380,,6.16675611074,,0.101856500968,d1816_2*,0.48,,,28.305,,,0.0340733151184,,,20140930T150233Z,,,185,110,98.6467940586,,
000010049548,E30111101,XFMR,MAIN,0000339,2015-07-30,2015-08-03,2015-09-01,,0000339,38,,UPSI,,,ROUTINE,,,,BOTTOM,16,4972,86024,70,56,1245,3,30,0,,,9.2,,40,,12,10,0.014,34.2,,,,CLEAR,12,0.5,,0.881,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,22.2321428571,SCREENING,-11,356,,6.3106327115,1047.11484571,0.0977494826069,d1816_2*,0.409356725146,,,26.125,,0.381977678571,0.0577978238631,,,20150918T113515Z,,,175,103,94.548816991,,
000010049557,G1079-01,LTC,MAIN,00341TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049557,G1079-01,LTC,MAIN,00341TC20090827,2009-08-27,,,,,,,,,,,,,,,5,19632,69803,2,92,709,8,1,13,,,,0,0,52,30,,0.04,33.9,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,1,,365,2010-08-27,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,7,0,c2h2*,,,,,1.17994100295,,,22.72,,,0.281248656935,,,20110101T000000Z,,,121,11,,7.3000,1630
000010049557,G1079-01,LTC,MAIN,00341TC20100902,2010-09-02,,,,,,,,,,,,,,,2,15155,56866,1,87,725,9,0,0,,,,0,0,52,30,,0.036,35.7,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,15,0,0,,,62,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,7,371,,,952.545354556,,,1.00840336134,47,,17.795,,,0.266503710477,,,20110101T000000Z,,,99,10,,7.3000,1630
000010049557,G1079-01,LTC,MAIN,00341TC20110814,2011-08-14,,,,,,,,,,,,,,,2,12440,55682,1,78,732,10,0,0,,,,,27,,19,,0.02,36.3,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,12,0,0,,,68,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-2,346,,,980.233929701,,,0.550964187328,56,,16.19,,,0.223411515391,,,20111021T005314Z,,,91,11,,7.3000,1630
000010049557,G1079-01,LTC,MAIN,00341TC20120201,2012-02-01,,,,,,,,,,,,,,,1,21598,59900,1,33,668,9,0,0,,,,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-2,171,,,,,,,,,7.075,,,0.360567612688,,,20120316T150124Z,,,44,10,,7.3000,1630
000010049557,G1079-01,LTC,MAIN,00341TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,2,21147,61026,1,98,683,11,0,0,,,,,25,,32,,0.036,34.2,,,,Clear,,1,,0.883,,,,,REVIEWED,,,,,,18,15,0,48,0,81,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,8,176,,,929.922141399,,,1.05263157895,,,19.805,,,0.346524432209,,,20120919T170845Z,,1,112,12,,7.3000,1630
000010049557,G1079-01,LTC,MAIN,00341TC20130220,2013-02-20,,,,,,63597,UPSI,,,,,,,,1,23377,58377,1,34,614,10,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,7.27,,,0.400448806893,,,20130401T141022Z,,,47,12,,,
000010049557,G1079-01,LTC,MAIN,341TC,2013-07-24,2013-07-24,2013-08-26,,341TC,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,27038,66171,1,48,710,10,0,0,,,9.4,,32,,31,37,0.036,34.2,,,,PARTICLES,,1,,0.88,,,,,REVIEWED,,,,,,17,0,0,42,0,59,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,154,,11.6879480761,937.014593892,0.0442106193786,,1.05263157895,,,8.79,,,0.408608000484,,,20130911T174850Z,,,59,11,89.2605875868,7.3000,1630
000010049557,G1079-01,LTC,MAIN,,2013-11-14,,,,,,68391,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205953Z,,,,,,,
000010049557,G1079-01,LTC,MAIN,341TC,2014-02-06,2014-02-06,2014-02-13,,341TC,2,69807,UPSI,,,ROUTINE,,,,BOTTOM,0,26802,65234,2,79,283,16,0,1,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,197,,11.8982035779,,0.0706536127617,,,,,14.54,,,0.410859367814,,,20140219T155051Z,,,98,18,100.588841746,,
000010049557,G1079-01,LTC,MAIN,341TC,2014-08-08,2014-08-08,2014-09-18,,341TC,33,73460,UPSI,,,ROUTINE,,,,BOTTOM,0,25394,63969,2,43,72,1,15,43,,,9,,24,,34,36,0.038,33.5,,,,CLEAR,34,1,,0.88,,,,,REVIEWED,,,,,,18,0,0,0,0,18,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,183,c2h2*,8.3304451446,,0.0468443003539,,1.13432835821,,,11.195,,,0.396973534056,,,20140930T151358Z,,,104,18,84.7804755676,,
000010049557,G1079-01,LTC,MAIN,341TC,2015-02-20,2015-02-23,2015-02-27,,341TC,,78623,UPSI,,,ROUTINE,,,,BOTTOM,0,18481,47879,1,21,667,30,1,9,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2015-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,196,c2h2*,,,,,,,,4.95,,,0.385993859521,,,20150303T180116Z,,,62,32,,,
000010049557,G1079-01,LTC,MAIN,00341TC,2015-07-30,2015-08-03,2015-09-01,,00341TC,,83472,UPSI,,,ROUTINE,,,,BOTTOM,0,22597,59190,1,69,776,27,1,6,,,8.3,,24,,12,16,0.038,40.7,,,,PARTICLES,12,1,,0.881,,,,,REVIEWED,,,,,,21,14,5,0,0,40,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-11,160,c2h2*,,910.794487219,,,0.933660933661,,,13.305,,,0.381770569353,,,20150918T114822Z,,,104,29,,,
000010049557,G1079-01,LTC,MAIN,00341TC,2016-03-01,2016-03-01,2016-03-08,,00341TC,,90960,UPSI,,,ROUTINE,,,,BOTTOM,0,20125,46630,1,22,600,21,1,4,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,4.595,,0.154933035714,0.431589105726,,,20160311T213507Z,,,49,23,,,
000010049557,G1079-01,XFMR,MAIN,34120031028,2003-10-28,,,,,,,,,,,,,,,20,8472,121664,1,42,186,0,0,0,,,,,,54,8,,0.02,35.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,1,1,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2004-10-27,(Initial sample). No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,4.42857142857,INITIAL,-18,0,o2*,,1288.57142857,,,0.561797752809,0,,27.56,,0.00346875,0.0696344029458,,,20110112T182617Z,,,63,1,,7.3000,1630
000010049557,G1079-01,XFMR,MAIN,34120041115,2004-11-15,,,,,35,,,,,,,,,,30,9260,123430,2,53,288,0,0,0,,,,,,43,30,29,0.02,42.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,2005-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.43396226415,SCREENING,7,384,h2! o2*,5.68612684756,1288.57142857,0.0698663827817,,0.472813238771,2,water*,39.54,,0.0069375,0.0750222798347,,,20110112T182617Z,,,85,2,138.4552615,7.3000,1630
000010049557,G1079-01,XFMR,MAIN,34120051031,2005-10-31,,,,,25,,,,,,,,,,28,3905,105005,3,57,308,0,0,0,,,,,,53,19,28,0.03,43.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,5.40350877193,SCREENING,-2,350,,5.8126302693,1116.55428819,0.0843334996735,,0.694444444444,1,,38.26,,0.01040625,0.0371887052997,,,20110112T182617Z,,,88,3,120.777737462,7.3000,1630
000010049557,G1079-01,XFMR,MAIN,34120060803,2006-08-03,,,,,38,,,,,,,,,,33,5635,129718,3,68,394,0,0,0,,,,,,54,34,30,0.03,37.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.79411764706,SCREENING,9,276,,5.92245674805,1288.57142857,0.0797163536489,,0.797872340426,0,water* relsaturation*,45.24,,0.01040625,0.0434403860682,,,20110112T182617Z,,,104,3,141.27159733,7.3000,1630
000010049557,G1079-01,XFMR,MAIN,34120070829,2007-08-29,,,,,40,,,,,,,,,,32,2858,115038,4,63,583,0,1,0,,,,,,52,25,20,0.01,37.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,9.25396825397,SCREENING,3,391,,5.86475269637,1152.25107008,0.0863306989739,,0.265957446809,0,water*,43.34,,0.0180491071429,0.024843964603,,,20110112T182617Z,,,100,5,123.015306543,7.3000,1630
000010049557,G1079-01,XFMR,MAIN,34120080909,2008-09-09,,,,,39,,,,,,,,,,25,4800,122298,4,62,608,0,0,0,,,,,,41,11,9,0.03,42.3,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.8064516129,SCREENING,-13,377,,6.21276570368,1202.56285838,0.0707093863656,,0.709219858156,0,,36.16,,0.013875,0.0392483932689,,,20110112T182617Z,,,91,4,132.350435835,7.3000,1630
000010049557,G1079-01,XFMR,MAIN,34120090827,2009-08-27,,,,,39,,,,,,,,,,20,5536,110710,4,54,691,0,2,0,,,,,,39,20,17,0.03,33.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,1,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,12.7962962963,SCREENING,-1,352,,6.34101107585,1202.56285838,0.0652366926227,,0.900900900901,4,,29.72,,0.0222232142857,0.0500045163039,,,20110112T182617Z,,,80,6,120.533217783,7.3000,1630
000010049557,G1079-01,XFMR,MAIN,34120100902,2010-09-02,,,,,40,,,,,,,,,,14,4935,92712,4,49,707,1,1,0,,,,,,49,34,27,0.02,43.1,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,14.4285714286,SCREENING,9,371,,6.79181735562,,0.0634781567013,,0.46403712297,0,water*,22.835,,,0.0532293554232,,,20110112T182617Z,,,69,6,100.722355308,7.3000,1630
000010049557,G1079-01,XFMR,MAIN,000034120110814,2011-08-14,,,,,35,,,,,,,,,,11,6292,96368,3,39,761,1,1,0,,,,,34,,12,12,0.012,38.6,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,19.5128205128,SCREENING,-11,346,,6.77220973708,1088.86571305,0.0480446656989,d1816_2*,0.310880829016,0,,18.035,,,0.0652913830317,,,20111021T005314Z,,,55,5,107.565292265,7.3000,1630
