equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049557,G1079-01,XFMR,MAIN,000034120120726,2012-07-26,,,,,41,,UPSI,,,,,,,,8,6742,94747,4,35,720,1,1,0,,,,,60,,19,15,0.02,38.9,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,20.5714285714,SCREENING,-2,347,,7.18758552763,,0.0409237781533,,0.514138817481,,,14.315,,,0.0711579258446,,,20120919T170845Z,,1,49,6,103.517790535,7.3000,1630
000010049557,G1079-01,XFMR,MAIN,341,2013-07-24,2013-07-24,2013-08-26,,341,28,,UPSI,,,ROUTINE,,,,BOTTOM,8,4602,93084,3,25,832,1,1,0,,,9.9,,34,,11,14,0.028,35.1,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,33.28,SCREENING,-13,363,,6.4727368229,,0.0341693974441,d1816_2*,0.797720797721,,,12.515,,,0.0494392161918,,,20130911T174658Z,,,38,5,106.252329576,7.3000,1630
000010049557,G1079-01,XFMR,MAIN,341,2014-08-08,2014-08-08,2014-09-18,,341,31,,UPSI,,,ROUTINE,,,,BOTTOM,7,2852,97747,3,23,784,1,1,0,,,10.1,,30,,15,17,0.026,36.4,,,,CLEAR,15,0.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,34.0869565217,SCREENING,-7,380,,6.57582744207,,0.0297045401957,d1816_2*,0.714285714286,,,11.155,,,0.0291773660573,,,20140930T150944Z,,,35,5,108.855526229,,
000010049557,G1079-01,XFMR,MAIN,0000341,2015-07-30,2015-08-03,2015-09-01,,0000341,40,,UPSI,,,ROUTINE,,,,BOTTOM,4,4542,88879,3,22,852,1,1,0,,,9.4,,33,,28,23,0.024,35.4,,,,PARTICLES,28,0.5,,0.884,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,38.7272727273,SCREENING,5,356,,7.57424879736,1030.545718,0.0260392209921,d1816_2*,0.677966101695,,water*,7.975,,0.0192276785714,0.0511031852294,,,20150918T114649Z,,,31,5,96.4273969805,,
000010049342,70223-1,LTC,MAIN,013-ATC20091029,2009-10-29,,,,,53,,,,,,,,,,2,26059,70430,2,17,569,4,1,2,,,,0,0,43,28,14,0.05,36.5,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,INITIAL,5,0,,7.94869964699,,0.0201126838874,color*,1.3698630137,,,5.28,,,0.369998580151,,,20110101T000000Z,,,28,7,86.1258783479,7.3000,1630
000010049342,70223-1,LTC,MAIN,013-ATC20100902,2010-09-02,,,,,,,,,,,,,,,2,17992,57071,2,16,558,3,0,1,,,,0,0,46,88,,0.046,29.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,74,0,0,,,74,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,31,308,,,754.505222934,,color*,1.58075601375,0,,5.005,,,0.315256434967,,,20110101T000000Z,,,24,5,,7.3000,1630
000010049342,70223-1,LTC,MAIN,013-ATC20110826,2011-08-26,,,,,,,,,,,,,,,2,19844,61134,0,14,557,1,0,0,,,,,38,,33,,0.046,35.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,22,0,0,,,22,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,9,358,,,905.022091194,,color*,1.28133704735,0,,4.535,,,0.324598423136,,,20111021T005314Z,,,17,1,,7.3000,1630
000010049342,70223-1,LTC,MAIN,013-ATC20120201,2012-02-01,,,,,,,,,,,,,,,0,20690,56812,1,7,508,1,0,0,,,,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-2,159,,,,,,,,,1.275,,,0.364183623178,,,20120316T150124Z,,,9,2,,7.3000,1630
000010049342,70223-1,LTC,MAIN,013-ATC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,1,26920,68623,1,16,524,1,0,0,,,,,27,,52,,0.034,27.3,,,,Clear,,2,,0.884,,,,,UNREVIEWED,,,,,,72,0,0,0,0,72,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,19,176,,,757.90500102,,color*,1.24542124542,,,3.895,,0.00811607142857,0.392288299841,,,20120919T170845Z,,1,19,2,,7.3000,1630
000010049342,70223-1,LTC,MAIN,013-ATC20130220,2013-02-20,,,,,,81419,UPSI,,,,,,,,0,24156,56541,1,7,410,2,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,1.29,,,0.427229797846,,,20130401T141022Z,,,10,3,,,
000010049342,70223-1,LTC,MAIN,13-ATC,2013-07-24,2013-07-24,2013-08-26,,13-ATC,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,23068,58705,1,13,536,1,0,0,,,8.2,,45,,26,32,0.026,27,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,84,0,0,0,0,84,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,4,154,,9.17232351905,738.777346839,0.0160665644943,color*,0.962962962963,,,3.355,,,0.392947789796,,,20130910T164346Z,,,16,2,78.9170687376,7.3000,1630
000010049342,70223-1,LTC,MAIN,,2013-11-13,,,,,,91358,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210025Z,,,,,,,
000010049342,70223-1,LTC,MAIN,13-ATC,2014-02-05,2014-02-05,2014-02-12,,13-ATC,13,93901,UPSI,,,ROUTINE,,,,BOTTOM,0,20482,53669,2,104,116,4,0,0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,12.3026831102,,0.115085950158,,,,,18.78,,,0.381635581062,,,20140214T212622Z,,,110,6,77.1595970947,,
000010049342,70223-1,LTC,MAIN,13-ATC,2014-08-12,2014-08-15,2014-09-16,,13-ATC,32,101138,UPSI,,,ROUTINE,,,,BOTTOM,0,26175,78464,1,12,504,1,0,0,,,10.5,,22,,19,21,0.052,25.6,,,,CLEAR,19,2,,0.884,,,,,REVIEWED,,,,,,50,0,0,0,0,50,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,,,,INITIAL,-2,0,,11.7936951518,,0.00977212520443,color*,2.03125,,,2.175,,,0.33359247553,,,20140930T205305Z,,,14,2,101.392052469,,
000010049342,70223-1,LTC,MAIN,13-ATC,2015-02-10,2015-02-13,2015-02-23,,13-ATC,,106603,UPSI,,,ROUTINE,,,,BOTTOM,0,25595,60681,1,8,541,1,0,0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,1.455,,,0.421795949309,,,20150303T182019Z,,,10,2,,,
000010049342,70223-1,LTC,MAIN,013-ATC,2015-07-30,2015-08-03,2015-09-01,,013-ATC,,112524,UPSI,,,ROUTINE,,,,BOTTOM,0,6344,63395,2,15,625,6,1,9,,,9,,56,,41,47,0.03,32.7,,,,PARTICLES,41,2.5,,0.88,,,,,REVIEWED,,,,,,103,0,0,0,0,103,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,13,170,c2h2*,,713.475078656,,color*,0.917431192661,,,3.51,,,0.100070983516,,,20150917T183315Z,,,33,9,,,
000010049342,70223-1,LTC,MAIN,013-ATC,2016-03-01,2016-03-01,2016-03-08,,013-ATC,,120851,UPSI,,,ROUTINE,,,,BOTTOM,0,20871,43743,1,3,1020,4,0,4,,,6.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,0.92,,0.0717544642857,0.477127769014,,,20160311T201337Z,,,12,5,,,
000010049342,70223-1,XFMR,MAIN,00013-A19930510,1993-05-10,,,,,,,,,,,,,,,11,142,114560,84,258,464,3,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-05-10,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.7984496124,INITIAL,,0,,,,,,,,,57.485,,0.330361607143,0.00123952513966,,,20110112T182617Z,,,362,93,,,
000010049342,70223-1,XFMR,MAIN,00013-A19960123,1996-01-23,,,,,,,,,,,,,,,82,316,119348,6,52,196,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,No anomalies.,,,,,,,,,,,,,,,,,3.76923076923,SCREENING,,988,h2!,,,,,,,,91.36,,0.0208125,0.00264771927473,,,20110112T182617Z,,,140,6,,,
000010049342,70223-1,XFMR,MAIN,00013-A19970501,1997-05-01,,,,,,,,,,,,,,,0,4942,117044,10,61,443,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-05-01,No anomalies.,,,,,,,,,,,,,,,,,7.26229508197,SCREENING,,464,,,,,,,,,10.98,,0.0388616071429,0.0422234373398,,,20110112T182617Z,,,72,11,,,
000010049342,70223-1,XFMR,MAIN,00013-A19980112,1998-01-12,,,,,,,,,,,,,,,41,20985,178470,10,83,408,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,9,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.9156626506,SCREENING,,256,h2! o2*,,1047.11484571,,,,0,,55.955,,0.0435089285714,0.117582787023,,,20110112T182617Z,,,136,12,,,
000010049342,70223-1,XFMR,MAIN,00013-A19990112,1999-01-12,,,,,,,,,,,,,,,21,6605,112823,9,69,470,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,5,7,,,32,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,12,,,6.8115942029,SCREENING,,365,,,1030.545718,,,,0,,33.45,,0.0446875,0.0585430275742,,,20110112T182617Z,,,102,12,,,
000010049342,70223-1,XFMR,MAIN,00013-A19991110,1999-11-10,,,,,,,,,,,,,,,8,4365,127501,10,69,541,2,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,4,11,,,40,TRN_IEEE_INC_69_288KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,7.84057971014,SCREENING,,302,,,970.301899341,,,,7,,20.45,,0.0523303571429,0.0342350256076,,,20110112T182617Z,,,91,14,,,
000010049342,70223-1,XFMR,MAIN,00013-A20000329,2000-03-29,,,,,,,,,,,,,,,16,3136,111218,10,63,554,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-03-29,No anomalies.,,,,,,,,,,,,,,,,,8.79365079365,SCREENING,,140,h2!,,,,,,,,27.355,,0.0435089285714,0.0281968746066,,,20110112T182617Z,,,91,12,,,
000010049342,70223-1,XFMR,MAIN,00013-A20001205,2000-12-05,,,,,,,,,,,,,,,7,4837,114735,10,62,617,2,2,0,,,,,,,11,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,1,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,9.95161290323,SCREENING,-13,251,,,1088.86571305,,,,3,,18.19,,0.0523303571429,0.0421580162984,,,20110112T182617Z,,,83,14,,7.3000,1630
000010049342,70223-1,XFMR,MAIN,00013-A20010803,2001-08-03,,,,,,,,,,,,,,,151,5888,108572,9,52,738,2,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2001-11-01,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,14.1923076923,SCREENING,,241,h2*^!,,,,,,,,160.39,,0.0488616071429,0.0542312935195,,,20110112T182617Z,,,216,13,,,
000010049342,70223-1,XFMR,MAIN,00013-A20010813,2001-08-13,,,,,,,,,,,,,,,539,12607,89954,147,409,616,116,8,303,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D1,7,2001-08-20,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Possible degradation of cellulose. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,1.50611246944,SURVEILLANCE,,10,h2*^! ch4*^! c2h4*^^! c2h2*^^^! co*! o2* co2/co*,,,,,,,,638.6,,4.84689285714,0.140149409698,,,20110112T182617Z,,,1522,271,,,
000010049342,70223-1,XFMR,MAIN,00013-A20021104,2002-11-04,,,,,,,,,,,,,,,42,2952,90414,8,71,218,1,2,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2003-11-04,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.07042253521,INITIAL,-5,0,,,1088.86571305,,,,2,,54.795,,0.0407455357143,0.03264981087,,,20110112T182617Z,,,124,11,,7.3000,1630
000010049342,70223-1,XFMR,MAIN,00013-A20051024,2005-10-24,,,,,28,,,,,,,,,,167,6707,117855,12,44,468,4,10,0,,,,,,50,32,41,0.02,38.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,5,0,0,,,6,TRN_IEEE_INC_69_288KV,2,T2,90,2006-01-22,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2006-10-24,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,10.6363636364,SCREENING,8,1085,h2*^!,4.29596056458,1088.86571305,0.264267559648,,0.524934383202,1,water* relsaturation*,174.98,,0.101955357143,0.0569089134954,,,20110112T182617Z,,,237,26,135.317371193,7.3000,1630
000010049342,70223-1,XFMR,MAIN,00013-A20060804,2006-08-04,,,,,45,,,,,,,,,,66,2438,121716,14,58,533,3,7,0,,,,,,42,25,17,0.03,39.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,0,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2007-08-04,No anomalies.,1,,365,2007-08-04,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,9.18965517241,SCREENING,3,284,,4.96535044143,1202.56285838,0.12603205428,,0.757575757576,1,water*,76.485,,0.0917232142857,0.0200302343159,,,20110112T182617Z,,,148,24,127.301393862,7.3000,1630
000010049342,70223-1,XFMR,MAIN,00013-A20070823,2007-08-23,,,,,35,,,,,,,,,,4,3618,107634,10,39,745,3,10,0,,,,,,47,26,25,0.03,30.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,19.1025641026,SCREENING,4,384,,8.27073137582,1152.25107008,0.0350829547863,,0.980392156863,0,water*,11.065,,0.0903705357143,0.0336139138191,,,20110112T182617Z,,,66,23,118.059994864,7.3000,1630
000010049342,70223-1,XFMR,MAIN,00013-A20080909,2008-09-09,,,,,32,,,,,,,,,,0,3647,101086,10,35,739,3,9,0,,,,,,43,49,54,0.03,37.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,21.1142857143,SCREENING,17,383,,10.6114287865,1116.55428819,0.0276819150536,,0.791556728232,2,water* relsaturation*,6.345,,0.0861964285714,0.0360781908474,,,20110112T182617Z,,,57,22,112.484102682,7.3000,1630
000010049342,70223-1,XFMR,MAIN,00013-A20090905,2009-09-05,,,,,,,,,,,,,,,22,4984,100223,8,26,793,2,9,0,,,,,,45,31,,0.03,36.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,30.5,SCREENING,7,361,h2!,,1152.25107008,,,0.828729281768,1,water*,26.71,,0.0746116071429,0.0497291040979,,,20110112T182617Z,,,67,19,,7.3000,1630
000010049342,70223-1,XFMR,MAIN,00013-A20100902,2010-09-02,,,,,27,,,,,,,,,,25,3396,85300,7,20,833,5,10,0,,,,,,40,32,43,0.03,32.3,,,,S/Sd,,1.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,41.65,SCREENING,8,362,,4.80215828391,,0.0685530338481,,0.928792569659,0,water* relsaturation*,28.675,,,0.0398124267292,,,20110112T182617Z,,,67,22,97.361107434,7.3000,1630
000010049342,70223-1,XFMR,MAIN,00013-A20110826,2011-08-26,,,,,37,,,,,,,,,,26,3701,74225,7,16,867,4,10,0,,,,,37,,31,28,0.03,32.8,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,54.1875,SCREENING,7,358,,4.6605979474,,0.0754825485267,d1816_2*,0.914634146341,0,water*,28.94,,,0.0498619063658,,,20111021T005314Z,,,63,21,81.5226045914,7.3000,1630
000010049342,70223-1,XFMR,MAIN,00013-A20120726,2012-07-26,,,,,37,,UPSI,,,,,,,,5,6310,77109,2,9,402,1,3,0,,,,,41,,32,29,0.024,32.3,,,,Clear,,1.5,,0.881,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,44.6666666667,SCREENING,8,335,,5.63989895789,,0.0194535255592,d1816_2*,0.743034055728,,water*,6.635,,,0.0818322115447,,,20120919T170845Z,,1,20,6,86.0726662824,7.3000,1630
000010049342,70223-1,XFMR,MAIN,13-A,2013-07-24,2013-07-24,2013-08-26,,13-A,26,,UPSI,,,ROUTINE,,,,BOTTOM,8,2139,84777,2,10,522,1,3,0,,,8.7,,20,,26,37,0.026,32.9,,,,CLOUDY,,1.5,,0.88,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,52.2,SCREENING,4,363,,5.18995898196,1015.93071159,0.02521739312,d1816_2*,0.790273556231,,water* relsaturation*,9.815,,,0.0252308998903,,,20130910T164132Z,,,24,6,96.3979593007,7.3000,1630
000010049342,70223-1,XFMR,MAIN,13-A,2014-08-12,2014-08-15,2014-09-16,,13-A,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,6882,91821,1,6,563,1,4,0,,,9.9,,19,,11,13,0.028,30.5,,,,CLEAR,11,2,,0.882,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,93.8333333333,SCREENING,-13,384,,10.2656951876,,0.00505566220572,d1816_2*,0.918032786885,,,1.095,,,0.0749501747966,,,20140930T205124Z,,,12,6,105.221791578,,
000010049342,70223-1,XFMR,MAIN,00013-A,2015-07-30,2015-08-03,2015-09-01,,00013-A,29,,UPSI,,,ROUTINE,,,,BOTTOM,14,4675,82961,5,13,689,8,10,0,,,8.8,,30,,49,61,0.03,37.3,,,,PARTICLES,49,2,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,53,SCREENING,17,352,h2!,4.87455047933,,0.0414132972198,d1816_2*,0.804289544236,,water* relsaturation*,16.46,,0.0962633928571,0.0563517797519,,,20150917T182345Z,,,50,23,94.6133522171,,
000010049428,70270-2,LTC,MAIN,00T11TC20100415,2010-04-15,,,,,,,,,,,,,,,187,18129,62593,116,24,549,383,37,838,,,,0,0,39,42,,0.05,35.1,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,T2,90,2010-07-14,Possible contact heating.,2,,,,,,,,,,,,,,0.457040572792,0.318965517241,,INITIAL,14,0,c2h4/c2h2*,,,,color*,1.4245014245,,,264.105,,,0.289633026057,,,20110101T000000Z,,,1585,536,,7.3000,1630
000010049428,70270-2,LTC,MAIN,00T11TC20100902,2010-09-02,,,,,40,,,,,,,,,,3,17435,60869,1,50,816,9,1,1,,,,0,0,38,51,41,0.068,27.1,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,7,0,0,,,18,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,INITIAL,18,0,,9.48093410208,1047.11484571,0.060854479956,color*,2.50922509225,11,,12.215,,,0.286434802609,,,20110101T000000Z,,,65,11,74.6780794774,7.3000,1630
000010049428,70270-2,LTC,MAIN,00T11TC20110826,2011-08-26,,,,,,,,,,,,,,,4,19554,64237,1,56,838,6,0,0,,,,,48,,45,,0.076,27.9,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,48,0,0,,,48,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,16,358,,,808.216789321,,color*,2.72401433692,0,,14.17,,,0.304404003923,,,20111021T005314Z,,,67,7,,7.3000,1630
000010049428,70270-2,LTC,MAIN,00T11TC20120201,2012-02-01,,,,,,,,,,,,,,,0,19612,55709,1,19,763,6,0,0,,,,,,,31,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,7,159,,,,,,,,,3.51,,,0.352043655424,,,20120316T150124Z,,,26,7,,7.3000,1630
000010049428,70270-2,LTC,MAIN,00T11TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,10,23737,81479,2,106,965,11,0,0,,,,,21,,63,,0.052,25.9,,,,Clear,,2.5,,0.882,,,,,UNREVIEWED,,,,,,194,0,0,0,0,194,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,23,176,,,634.913791449,,color*,2.00772200772,,,29.245,,0.0580580357143,0.291326599492,,,20120919T170845Z,,1,129,13,,7.3000,1630
000010049428,70270-2,LTC,MAIN,00T11TC20130220,2013-02-20,,,,,,113996,UPSI,,,,,,,,0,22928,56273,1,18,935,12,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,3.42,,,0.407442290264,,,20130401T141022Z,,,31,13,,,
000010049428,70270-2,LTC,MAIN,T11TC,2013-07-24,2013-07-24,2013-08-26,,T11TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,4,22264,68129,1,69,969,14,0,0,,,9.1,,46,,45,52,0.08,25.7,,,,CLEAR,,3,,0.883,,,,,REVIEWED,,,,,,135,0,0,0,0,135,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,16,154,,9.56914318228,679.904637573,0.072435583343,color*,3.11284046693,,,16.63,,,0.326791821398,,,20130909T204608Z,,,88,15,88.2165893845,7.3000,1630
000010049428,70270-2,LTC,MAIN,,2013-11-13,,,,,,124324,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210057Z,,,,,,,
000010049428,70270-2,LTC,MAIN,T11TC,2014-02-05,2014-02-05,2014-02-12,,T11TC,7,27003,UPSI,,,ROUTINE,,,,BOTTOM,4,23539,60846,0,39,648,16,0,0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,8.27393737738,,0.0483766626564,,,,,11.26,,,0.386861913684,,,20140214T211520Z,,,59,16,90.3939715839,,
000010049428,70270-2,LTC,MAIN,T11TC,2014-08-12,2014-08-15,2014-09-16,,T11TC,34,131496,UPSI,,,ROUTINE,,,,BOTTOM,7,22666,78692,1,90,958,17,0,0,,,10.2,,23,,40,41,0.076,19.6,,,,CLEAR,40,3.5,,0.883,,,,,REVIEWED,,,,,,82,0,0,0,0,82,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,13,188,,9.12404597606,,0.0866736168547,ift* color*,3.87755102041,,,23.455,,,0.288034361816,,,20140930T201152Z,,,115,18,98.8535949847,,
000010049428,70270-2,LTC,MAIN,T11TC,2015-02-10,2015-02-13,2015-02-23,,T11TC,,137786,UPSI,,,ROUTINE,,,,BOTTOM,2,25202,63402,1,28,1123,16,0,0,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,7.28,,,0.39749534715,,,20150303T180954Z,,,47,17,,,
000010049428,70270-2,LTC,MAIN,00T11TC,2015-07-30,2015-08-03,2015-09-01,,00T11TC,,144905,UPSI,,,ROUTINE,,,,BOTTOM,8,23895,64633,2,81,1024,14,1,0,,,9,,31,,47,52,0.064,23,,,,CLEAR,47,3,,0.88,,,,,REVIEWED,,,,,,94,0,0,0,0,94,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,16,170,,,724.820613257,,ift* color*,2.78260869565,,,22.79,,,0.369702783408,,,20150917T180918Z,,,106,17,,,
000010049428,70270-2,LTC,MAIN,00T11TC,2016-03-01,2016-03-01,2016-03-08,,00T11TC,,153803,UPSI,,,ROUTINE,,,,BOTTOM,2,18803,43053,1,16,1670,9,1,0,,,6.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,5.015,,0.04946875,0.436740761387,,,20160311T195728Z,,,29,11,,,
000010049428,70270-2,XFMR,MAIN,0000T1119951009,1995-10-09,,,,,,,,,,,,,,,25,746,113150,16,21,1041,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-10-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,49.5714285714,INITIAL,,0,,,,,,,,,28.78,,0.0638482142857,0.00659301811754,,,20110112T182617Z,,,64,18,,,
000010049428,70270-2,XFMR,MAIN,0000T1119960112,1996-01-12,,,,,,,,,,,,,,,5,1223,122613,21,22,1110,0,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,No anomalies.,,,,,,,,,,,,,,,,,50.4545454545,SCREENING,,95,,,,,,,,,8.96,,0.0895401785714,0.00997447252738,,,20110112T182617Z,,,52,25,,,
000010049428,70270-2,XFMR,MAIN,0000T1119970228,1997-02-28,,,,,,,,,,,,,,,0,1616,122482,16,18,858,5,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,47.6666666667,SCREENING,,413,,,,,,,,,3.315,,0.0996071428571,0.0131937754119,,,20110112T182617Z,,,44,26,,,
000010049428,70270-2,XFMR,MAIN,0000T1119980106,1998-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,4,20,,,39,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,,,,,,,952.545354556,,,,0,,,,,,,,20110112T182617Z,,,,,,,
000010049428,70270-2,XFMR,MAIN,0000T1119980109,1998-01-09,,,,,,,,,,,,,,,116,5313,118706,10,8,841,2,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1998-04-09,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,105.125,SCREENING,,315,h2*^!,,,,,,,,117.47,,0.0606785714286,0.0447576365137,,,20110112T182617Z,,,140,16,,,
000010049428,70270-2,XFMR,MAIN,0000T1119980628,1998-06-28,,,,,100,,,,,,,,,,902,5322,112796,18,55,894,10,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,H2,90,1998-09-26,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.",,,,,,,,,,,,,,,,,16.2545454545,SCREENING,,170,h2*^^!,4.09472865197,,1.13921137266,,,,,912.05,,0.125607142857,0.047182524203,,,20110112T182617Z,,,989,32,103.85769652,,
000010049428,70270-2,XFMR,MAIN,0000T1119980820,1998-08-20,,,,,,,,,,,,,,,532,2782,110711,12,34,921,5,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,1998-11-18,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C).,,,,,,,,,,,,,,,,,27.0882352941,SURVEILLANCE,,53,h2*,,,,,,,,538.195,,0.0773839285714,0.0251284876842,,,20110112T182617Z,,,586,20,,,
000010049428,70270-2,XFMR,MAIN,0000T1119990113,1999-01-13,,,,,,,,,,,,,,,0,12191,97446,3,22,336,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,35,0,0,,,41,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,15.2727272727,INITIAL,,0,o2*,,847.409130186,,,,0,,3.96,,0.0145803571429,0.125105186462,,,20110112T182617Z,,,26,4,,,
000010049428,70270-2,XFMR,MAIN,0000T1119991118,1999-11-18,,,,,,,,,,,,,,,1,12813,86846,2,47,282,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,3,4,,,33,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,6,SCREENING,,309,o2*,,961.106275521,,,,6,,9.46,,0.0152857142857,0.147537019552,,,20110112T182617Z,,,52,4,,,
000010049428,70270-2,XFMR,MAIN,0000T1120020103,2002-01-03,,,,,,,,,,,,,,,55,5232,116023,25,47,496,2,24,0,,,,,,,0,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,3,5,,,14,TRN_IEEE_INC_69_288KV,1,,365,2003-01-03,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.5531914894,SCREENING,,777,h2! ch4! c2h6!,,1066.24249989,,,,0,,63.49,,0.196191964286,0.0450945071236,,,20110112T182617Z,,,153,51,,7.3000,1630
000010049428,70270-2,XFMR,MAIN,0000T1120021104,2002-11-04,,,,,,,,,,,,,,,42,2836,99611,8,15,361,1,9,0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,1,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2003-11-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,24.0666666667,SCREENING,-10,305,,,1015.93071159,,,,1,,44.715,,0.0699642857143,0.0284707512223,,,20110112T182617Z,,,75,18,,7.3000,1630
000010049428,70270-2,XFMR,MAIN,0000T1120051024,2005-10-24,,,,,50,,,,,,,,,,170,6383,128004,6,12,696,4,28,0,,,,,,54,18,10,0.03,34.3,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,9,1,0,,,10,TRN_IEEE_INC_69_288KV,2,T2,90,2006-01-22,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,58,SCREENING,-3,1085,h2*^! c2h6!,4.08365155637,1015.93071159,0.216682385983,,0.874635568513,0,,172.22,,0.156276785714,0.0498656291991,,,20110112T182617Z,,,220,38,133.810396598,7.3000,1630
000010049428,70270-2,XFMR,MAIN,0000T1120060804,2006-08-04,,,,,62,,,,,,,,,,43,3206,129265,5,48,817,2,26,0,,,,,,54,22,8,0.03,38.3,,,,Clear,,2,,0.86,,,,,UNREVIEWED,,,,,0,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2007-08-04,No anomalies.,1,,365,2007-08-04,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,17.0208333333,SCREENING,0,284,,5.19862194339,1152.25107008,0.081798598033,,0.783289817232,1,,51.67,,0.135165178571,0.0248017638185,,,20110112T182617Z,,,124,33,127.739689394,7.3000,1630
000010049428,70270-2,XFMR,MAIN,0000T1120060815,2006-08-15,,,,,35,,,,,,,,,,4,9406,55202,4,524,1280,0,0,0,,,,,,45,21,21,0.01,40,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.4427480916,SURVEILLANCE,-0,11,co*^! o2*,12.0238293655,1152.25107008,0.645639312053,,0.25,1,,98.32,,0.013875,0.170392377088,,,20110112T182617Z,,,532,4,65.5902646831,7.3000,1630
000010049428,70270-2,XFMR,MAIN,0000T1120070823,2007-08-23,,,,,42,,,,,,,,,,0,3699,108910,3,9,1118,1,26,0,,,,,,49,26,19,0.03,29.8,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,(Initial sample). No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,124.222222222,INITIAL,4,0,,7.71865100391,1030.545718,0.00798310917377,,1.0067114094,0,water*,1.635,,0.123580357143,0.0339638233404,,,20110112T182617Z,,,39,30,116.095620234,7.3000,1630
000010049428,70270-2,XFMR,MAIN,0000T1120080909,2008-09-09,,,,,41,,,,,,,,,,0,3075,114994,4,26,1051,0,26,0,,,,,,53,28,22,0.02,34.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,8,2,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,40.4230769231,SCREENING,5,383,,9.97055442122,1030.545718,0.0185402727532,,0.574712643678,1,water*,4.68,,0.122401785714,0.0267405255926,,,20110112T182617Z,,,56,30,122.57043997,7.3000,1630
000010049428,70270-2,XFMR,MAIN,0000T1120090905,2009-09-05,,,,,,,,,,,,,,,33,3774,117160,4,20,1317,1,28,0,,,,,,34,14,,0.03,30.2,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,8,2,2,,,15,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,65.85,SCREENING,-8,361,h2!,,1030.545718,,,0.993377483444,2,,36.615,,0.135397321429,0.032212359167,,,20110112T182617Z,,,86,33,,7.3000,1630
000010049428,70270-2,XFMR,MAIN,0000T1120100902,2010-09-02,,,,,40,,,,,,,,,,19,3519,92242,3,14,1180,3,24,0,,,,,,38,57,46,0.03,36.3,,,,S/Sd,,1.5,,0.87,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,84.2857142857,SCREENING,21,362,,4.72653316329,1030.545718,0.0466136926,,0.826446280992,0,water* relsaturation*,21.565,,,0.0381496498341,,,20110112T182617Z,,,63,30,99.4117650568,7.3000,1630
000010049428,70270-2,XFMR,MAIN,0000T1120110826,2011-08-26,,,,,55,,,,,,,,,,21,8323,85908,2,8,1156,2,22,0,,,,,31,,43,20,0.036,35.9,,,,S/Pt,,1.5,,0.87,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,144.5,SCREENING,15,358,,4.39478251796,,0.0456525849354,d1816_2*,1.00278551532,0,water*,22.47,,,0.0968827117381,,,20111021T005314Z,,,55,26,90.5875581994,7.3000,1630
000010049428,70270-2,XFMR,MAIN,0000T1120120726,2012-07-26,,,,,64,,UPSI,,,,,,,,0,5802,96495,1,18,862,1,2,0,,,,,22,,22,8,0.022,30.2,,,,Clear,,1.5,,0.87,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,47.8888888889,SCREENING,0,335,,11.5218144307,1015.93071159,0.0144169740182,d1816_2*,0.728476821192,,,3.255,,,0.0601274677444,,,20120919T170845Z,,1,22,4,96.7490090676,7.3000,1630
000010049428,70270-2,XFMR,MAIN,T11,2013-07-24,2013-07-24,2013-08-26,,,31,,UPSI,,,ROUTINE,,,,BOTTOM,3,2214,86869,3,15,1266,10,5,0,,,9,,45,,20,23,0.026,31.8,,,,PARTICLES,,1.5,,0.866,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,84.4,SCREENING,-1,363,,6.81608275067,980.233929701,0.0199424139334,d1816_2*,0.817610062893,,,5.85,,,0.0254866523156,,,20130909T203747Z,,,36,18,96.5940583695,7.3000,1630
000010049428,70270-2,XFMR,MAIN,T11,2014-08-12,2014-08-15,2014-09-16,,T11,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,7958,99259,2,7,1026,1,6,0,,,10.8,,24,,14,15,0.03,30.1,,,,PARTICLES,14,2,,0.866,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,146.571428571,SCREENING,-8,384,,9.74331316484,,0.00570275471395,d1816_2*,0.996677740864,,,1.275,,,0.080174090007,,,20140930T200654Z,,,16,9,113.100908475,,
000010049428,70270-2,XFMR,MAIN,0000T11,2015-07-30,2015-08-03,2015-09-01,,0000T11,57,,UPSI,,,ROUTINE,,,,BOTTOM,0,5697,93561,2,22,1585,6,4,0,,,10.1,,22,,25,11,0.028,29.9,,,,PARTICLES,25,1.5,,0.87,,,,,REVIEWED,,,,,,11,0,0,0,0,11,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,72.0454545455,SCREENING,3,352,,10.4519605361,991.030661383,0.018705027001,d1816_2*,0.936454849498,,water*,4.05,,0.0515178571429,0.0608907557636,,,20150917T180558Z,,,34,12,96.0355608149,,
10048774,7-37Y3266,OCB,MAIN,000012519971006,1997-10-06,,,,,,,,,,,,,,,0,19800,79716,2,75,406,0,0,0,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2000-10-05,(Initial sample) Abnormal value (*): (O2/N2) The low O2/N2 ratio may indicate a plugged breather.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,,,,INITIAL,,0,o2/n2*,,,,d1816_1* d1816_2*,,,,13.5,,,0.248381755231,,,20110101T000000Z,,,77,2,,,
000010049405,RFR-2366-2,LTC,MAIN,076-3TC20060802,2006-08-02,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,5,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049405,RFR-2366-2,LTC,MAIN,076-3TC20090909,2009-09-09,,,,,35,,,,,,,,,,1144,18451,65137,1477,301,3522,5437,1023,4714,,,,0,0,35,43,42,0.028,32.9,,,,S/Pt,,1.5,,0.883,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,,,,,,,,1.15337293169,0.692620176032,,INITIAL,15,0,,3.76541756603,,4.21224020799,,0.851063829787,,,1656.855,,93.2281830357,0.283264504045,,,20110101T000000Z,,,14096,7937,85.1138725712,7.3000,1630
000010049405,RFR-2366-2,LTC,MAIN,076-3TC20100902,2010-09-02,,,,,30,,,,,,,,,,2495,12455,56379,1619,484,4567,5842,1241,5131,,,,0,0,47,64,76,0.036,36.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,78,18,0,,,96,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,1.13856947963,0.766522544781,,SCREENING,24,358,,3.92081869917,747.97297066,8.38714404581,,0.989010989011,0,,3080.23,,101.69371875,0.220915589138,,,20110101T000000Z,,,16812,8702,76.4069397177,7.3000,1630
000010049405,RFR-2366-2,LTC,MAIN,076-3TC20110814,2011-08-14,,,,,35,,,,,,,,,,3089,8644,53707,1665,556,4878,5466,1170,6128,,,,,24,,42,41,0.032,33.3,,,,Clear,,2,,0.884,,,,,UNREVIEWED,,,,,,146,45,0,,,191,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.891971279373,0.702702702703,,SCREENING,14,346,,3.91580294851,670.184898347,10.5683344378,color*,0.960960960961,0,,3761.31,,112.196361607,0.160947362541,,,20111021T005314Z,,,18074,8301,70.9684867111,7.3000,1630
000010049405,RFR-2366-2,LTC,MAIN,076-3TC20120201,2012-02-01,,,,,4,,,,,,,,,,4766,6462,42376,2158,730,5958,6355,1309,7644,,,,,,,30,114,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,T2,90,2012-05-01,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.831371009942,0.606580166821,,SCREENING,7,171,ch4* c2h6* c2h4* c2h4/c2h2*,4.02006445121,,18.5834934915,,,,,5604.245,,,0.152491976591,,,20120316T150124Z,,,22962,9822,71.368948878,7.3000,1630
000010049405,RFR-2366-2,LTC,MAIN,076-3TC20120706,2012-07-06,,,,,50,,UPSI,,,,,,,,5058,11127,56998,2263,721,5287,6453,253,2316,,,,,52,,51,28,0.03,33.7,,,,Clear,,2,,0.885,,,,,UNREVIEWED,,,,,,117,75,0,0,6,198,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,2.78626943005,0.11179849757,,SCREENING,18,156,,4.04274821329,697.661182358,13.6042047738,color*,0.890207715134,,,5469.855,,67.6692276786,0.195217376048,,,20120920T131545Z,,0,17064,8969,75.1970006136,7.3000,1630
000010049405,RFR-2366-2,LTC,MAIN,076-3TC20130220,2013-02-20,,,,,25,266874,UPSI,,,,,,,,5213,7904,45548,2492,738,5857,6957,1165,9428,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.737908358082,0.467495987159,,SCREENING,,229,,3.94686223906,,18.3438351038,,,,,6204.435,,,0.173531219812,,,20130401T141022Z,,,25993,10614,69.3898562183,,
000010049405,RFR-2366-2,LTC,MAIN,76-3TC,2013-07-24,2013-07-24,2013-08-26,,76-3TC,35,,UPSI,,,ROUTINE,,,,BOTTOM,6267,8085,49991,2408,825,6499,6773,1319,9314,,,9.1,,33,,38,37,0.04,29.4,,,,PARTICLES,,2,,0.886,,,,,REVIEWED,,,,,,106,21,0,0,0,127,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.727184882972,0.547757475083,,SCREENING,12,154,,3.94264100378,709.912609924,19.1691734561,color*,1.36054421769,,,7262.215,,,0.16172911124,,,20130910T192934Z,,,26906,10500,73.3642532082,7.3000,1630
000010049405,RFR-2366-2,LTC,MAIN,076-3TC,2013-11-14,2013-11-15,,,076-3TC,22,271272,UPSI,,,ROUTINE,,,,BOTTOM,331,19889,58383,420,163,3064,2521,537,3313,,,8.9,,38,,31,52,0.036,31.8,,,,CLEAR,31,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-11-14,No anomalies.,2,,,,,,,,,,,,,,0.760941744642,1.27857142857,,SCREENING,7,113,,3.63494190179,,1.69026889413,color*,1.1320754717,,,663.195,,,0.340664234452,,,20131231T185846Z,,,7285,3478,80.5458163975,7.3000,1630
000010049405,RFR-2366-2,LTC,MAIN,76-3TC,2014-02-10,2014-02-11,2014-02-17,,76-3TC,8,272455,UPSI,,,ROUTINE,,,,BOTTOM,832,22956,59014,531,517,3805,2714,294,4400,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,0.616818181818,0.553672316384,,SCREENING,,88,,4.09185571911,,3.24414315094,,,,,1317.77,,,0.388992442471,,,20140219T193836Z,,,9288,3539,90.4300777854,,
000010049405,RFR-2366-2,LTC,MAIN,76-3TC,2014-08-08,2014-08-08,2014-09-18,,76-3TC,44,13961,UPSI,,,ROUTINE,,,,BOTTOM,2058,18157,58933,732,780,3793,2728,492,4360,,,9.2,,33,,57,39,0.038,35.1,,,,PARTICLES,57,2,,0.88,,,,,REVIEWED,,,,,,90,0,0,0,0,90,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.625688073394,0.672131147541,,SCREENING,21,179,,4.05469163049,,6.46354801297,color*,1.08262108262,,,2588.12,,,0.308095634025,,,20140929T205152Z,,,11150,3952,77.3327815892,,
000010049405,RFR-2366-2,LTC,MAIN,76-3TC,2015-02-26,2015-02-26,2015-03-04,,76-3TC,,278749,UPSI,,,ROUTINE,,,,BOTTOM,889,17701,57662,231,434,1084,363,31,1225,,,8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.296326530612,0.134199134199,,SCREENING,,202,,,,,,,,,1070.565,,,0.306978599424,,,20150312T131449Z,,,3173,625,,,
000010049405,RFR-2366-2,LTC,MAIN,076-3TC,2015-07-30,2015-08-03,2015-09-01,,076-3TC,,281606,UPSI,,,ROUTINE,,,,BOTTOM,341,20953,57101,190,207,1284,413,39,1347,,,8.2,,35,,51,,0.022,32.1,,,,PARTICLES,51,1.5,,0.883,,,,,REVIEWED,,,,,,37,12,0,0,0,49,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.306607275427,0.205263157895,,SCREENING,18,154,,,840.513793124,,,0.685358255452,,,492.215,,,0.366946288156,,,20150916T173408Z,,,2537,642,,,
000010049405,RFR-2366-2,LTC,MAIN,076-3TC,2016-03-01,2016-03-01,2016-03-08,,076-3TC,,286024,UPSI,,,ROUTINE,,,,BOTTOM,2092,12519,38890,492,678,2186,793,32,2926,,,6.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.271018455229,0.0650406504065,,SCREENING,,215,,,,,,,,,2460.015,,41.8784598214,0.321907945487,,,20160311T204844Z,,,7013,1317,,,
000010049406,RFR-2366-1,LTC,MAIN,076-9TC20060802,2006-08-02,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049406,RFR-2366-1,LTC,MAIN,076-9TC20091029,2009-10-29,,,,,60,,,,,,,,,,1354,15608,68111,525,252,2032,2064,309,4188,,,,0,0,35,25,10,0.092,35.3,,,,M/Cb,,2.5,,0.883,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,0.492836676218,0.588571428571,,INITIAL,3,0,,3.71195053725,,3.96611670585,color*,2.60623229462,,,1765.36,,64.735125,0.229155349356,,,20110101T000000Z,,,8692,2898,79.2707860481,7.3000,1630
