equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049406,RFR-2366-1,LTC,MAIN,076-9TC20100902,2010-09-02,,,,,30,,,,,,,,,,2681,6805,60446,704,400,2852,2230,463,5078,,,,0,0,34,54,64,0.08,29.8,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,58,0,0,,,58,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.439149271367,0.657670454545,,SCREENING,20,308,,3.93453964474,784.734858982,8.01779028831,color*,2.68456375839,0,,3192.69,,77.8277544643,0.112579823313,,,20110101T000000Z,,,11556,3397,77.062436089,7.3000,1630
000010049406,RFR-2366-1,LTC,MAIN,076-9TC20110814,2011-08-14,,,,,45,,,,,,,,,,1100,8718,60290,613,253,2570,2176,403,5421,,,,,28,,28,19,0.05,30.3,,,,Clear,,2.5,,0.884,,,,,UNREVIEWED,,,,,,32,0,0,,,32,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.401401955359,0.657422512235,,SCREENING,5,346,,3.67049593899,858.528577623,4.23513434875,color*,1.6501650165,0,,1611.86,,81.2721651786,0.144601094709,,,20111021T005314Z,,,9966,3192,70.7144772007,7.3000,1630
000010049406,RFR-2366-1,LTC,MAIN,076-9TC20120201,2012-02-01,,,,,30,,,,,,,,,,5096,1271,45135,1244,470,3578,3131,523,8503,,,,,,,24,29,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.368222980125,0.420418006431,,SCREENING,2,171,,3.91191867462,,18.1935403478,,,,,5907.805,,126.691129464,0.0281599645508,,,20120316T150124Z,,,18967,4898,62.0531307649,7.3000,1630
000010049406,RFR-2366-1,LTC,MAIN,076-9TC20120706,2012-07-06,,,,,50,,UPSI,,,,,,,,6317,2943,56660,1534,480,3478,3633,0,14813,,,,,58,,63,35,0.068,25.5,,,,S/Pt,,2.5,,0.886,,,,,UNREVIEWED,,,,,,54,0,0,0,0,54,LTC_NONDIVERTER_A,2,,90,2012-10-04,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.245257544049,0,,SCREENING,23,156,c2h2*,3.76915733344,793.601782908,17.997621579,color*,2.66666666667,,,7642.935,,206.243080357,0.0519414048712,,,20120920T131545Z,,1,26777,5167,72.6115077861,7.3000,1630
000010049406,RFR-2366-1,LTC,MAIN,076-9TC20130220,2013-02-20,,,,,30,235583,UPSI,,,,,,,,5670,4348,49725,1638,425,3332,3832,425,10710,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.357796451914,0.259462759463,,SCREENING,,229,,3.87772415353,,18.0300693286,,,,,6660.78,,,0.087440925088,,,20130401T141022Z,,,22700,5895,70.3318082481,,
000010049406,RFR-2366-1,LTC,MAIN,76-9TC,2013-07-24,2013-07-24,2013-08-26,,76-9TC,37,,UPSI,,,ROUTINE,,,,BOTTOM,6846,3834,52011,1645,470,3741,3893,586,10887,,,8.4,,31,,43,39,0.068,30.6,,,,PARTICLES,,2.5,,0.88,,,,,REVIEWED,,,,,,82,0,0,0,0,82,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.35758243777,0.35623100304,,SCREENING,15,154,,3.88009786999,741.767470748,19.8461601123,color*,2.22222222222,,,7859.955,,,0.0737151756359,,,20130911T133702Z,,,24327,6124,72.5528356036,7.3000,1630
000010049406,RFR-2366-1,LTC,MAIN,076-9TC,2013-11-14,2013-11-15,,,076-9TC,22,240978,UPSI,,,ROUTINE,,,,BOTTOM,179,20408,59845,270,65,1919,1688,397,3594,,,8.8,,48,,31,52,0.038,29.1,,,,CLEAR,31,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-11-14,No anomalies.,2,,,,,,,,,,,,,,0.469671675014,1.47037037037,,SCREENING,7,113,,3.3102121536,,1.10835164454,color*,1.3058419244,,,503.54,,,0.341014286908,,,20131231T190035Z,,,6193,2355,81.978217707,7.3000,1630
000010049406,RFR-2366-1,LTC,MAIN,76-9TC,2014-02-10,2014-02-11,2014-02-17,,76-9TC,7,242333,UPSI,,,ROUTINE,,,,BOTTOM,680,23284,63767,505,631,2508,1941,151,5000,,,9.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,0.3882,0.29900990099,,SCREENING,,88,,4.20072295992,,2.78740246995,,,,,1222.695,,,0.365141844528,,,20140219T194007Z,,,8908,2597,96.6556893343,,
000010049406,RFR-2366-1,LTC,MAIN,76-9TC,2014-08-08,2014-08-08,2014-09-18,,76-9TC,41,11303,UPSI,,,ROUTINE,,,,BOTTOM,1944,17054,62073,635,765,2877,2013,281,4697,,,9.2,,23,,61,47,0.04,28.9,,,,CLEAR,61,2,,0.88,,,,,REVIEWED,,,,,,97,0,0,0,0,97,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.428571428571,0.442519685039,,SCREENING,22,179,,4.06373391861,,5.95486874084,color*,1.38408304498,,,2487.655,,,0.274741030722,,,20140929T205344Z,,,10335,2929,80.4082075989,,
000010049406,RFR-2366-1,LTC,MAIN,76-9TC,2015-02-26,2015-02-26,2015-03-04,,76-9TC,,250098,UPSI,,,ROUTINE,,,,BOTTOM,2727,10187,54090,938,1135,3565,2398,303,6247,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.383864254842,0.32302771855,,SCREENING,,202,,,,,,,,,3467.03,,,0.188334257719,,,20150312T131752Z,,,13748,3639,,,
000010049406,RFR-2366-1,LTC,MAIN,076-9TC,2015-07-30,2015-08-03,2015-09-01,,076-9TC,,253596,UPSI,,,ROUTINE,,,,BOTTOM,2524,14246,57921,810,966,3241,2068,296,5561,,,8.8,,28,,59,48,0.06,26,,,,CLEAR,59,2.5,,0.881,,,,,REVIEWED,,,,,,83,0,0,0,0,83,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.371875561949,0.365432098765,,SCREENING,22,154,,,740.263402178,,color*,2.30769230769,,,3173.78,,,0.245955698279,,,20150916T190055Z,,,12225,3174,,,
000010049406,RFR-2366-1,LTC,MAIN,076-9TC,2016-03-01,2016-03-01,2016-03-08,,076-9TC,,259184,UPSI,,,ROUTINE,,,,BOTTOM,4279,5629,39364,1112,1007,3695,2422,181,7534,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.321475975577,0.162769784173,,SCREENING,,215,,,,,,,,,5099.31,,109.471799107,0.142998678996,,,20160311T205314Z,,,16535,3715,,,
000010049406,RFR-2366-1,XFMR,MAIN,00076-919960110,1996-01-10,,,,,,,,,,,,,,,0,1209,98142,1,46,598,3,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,13,INITIAL,,0,,,,,,,,,8.325,,0.0215848214286,0.0123188848811,,,20110112T182617Z,,,51,5,,,
000010049406,RFR-2366-1,XFMR,MAIN,00076-919961219,1996-12-19,,,,,,,,,,,,,,,122,2474,106292,14,128,955,6,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1997-03-19,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,7.4609375,SCREENING,,344,h2*^! ch4!,,,,,,,,145.13,,0.114013392857,0.0232755052121,,,20110112T182617Z,,,279,29,,,
000010049406,RFR-2366-1,XFMR,MAIN,00076-919970224,1997-02-24,,,,,,,,,,,,,,,166,19496,184278,15,146,883,6,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1997-05-25,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,6.04794520548,SCREENING,,67,h2*! o2*,,,,,,,,192.37,,0.12165625,0.10579667676,,,20110112T182617Z,,,343,31,,,
000010049406,RFR-2366-1,XFMR,MAIN,00076-919980106,1998-01-06,,,,,,,,,,,,,,,189,9207,109257,26,145,1147,12,18,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,7,38,,,61,TRN_IEEE_INC_69KV,2,T2,90,1998-04-06,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.91034482759,SCREENING,,316,h2* ch4! o2*,,944.537147813,,,,0,,215.28,,0.221089285714,0.0842692001428,,,20110112T182617Z,,,390,56,,,
000010049406,RFR-2366-1,XFMR,MAIN,00076-919990115,1999-01-15,,,,,,,,,,,,,,,157,6487,107114,27,188,999,7,21,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,0,9,,,28,TRN_IEEE_INC_69KV,2,T,90,1999-04-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (CH4, C2H6, C2H2) High level (*). Thermal fault.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.31382978723,SCREENING,,374,h2*,,923.213256871,,,,0,,191.025,,0.226267857143,0.0605616446029,,,20110112T182617Z,,,401,55,,,
000010049406,RFR-2366-1,XFMR,MAIN,00076-919990225,1999-02-25,,,,,,,,,,,,,,,187,4530,118923,32,231,1064,7,21,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1999-05-26,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4) Several combustible gases have increased. (H2, CH4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,4.60606060606,SURVEILLANCE,,41,h2*,,,,,,,,228.765,,0.243611607143,0.0380918745743,,,20110112T182617Z,,,479,60,,,
000010049406,RFR-2366-1,XFMR,MAIN,00076-919991118,1999-11-18,,,,,,,,,,,,,,,276,7483,148026,46,284,1341,11,33,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,3,4,,,23,TRN_IEEE_INC_69KV,2,T1,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,4.72183098592,SCREENING,,266,h2*! ch4! c2h6!,,1066.24249989,,,,6,,327.285,,0.348428571429,0.0505519300663,,,20110112T182617Z,,,650,90,,,
000010049406,RFR-2366-1,XFMR,MAIN,00076-920000131,2000-01-31,,,,,,,,,,,,,,,192,5659,110129,42,230,1206,10,31,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-04-30,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,5.24347826087,SCREENING,,74,h2*,,,,,,,,233.55,,0.321558035714,0.0513851937274,,,20110112T182617Z,,,505,83,,,
000010049406,RFR-2366-1,XFMR,MAIN,00076-920001215,2000-12-15,,,,,,,,,,,,,,,196,7147,117842,58,244,1573,13,66,0,,,,,,,11,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,3,0,,,11,TRN_IEEE_INC_69KV,2,T1,90,2001-03-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,6.44672131148,SCREENING,-13,319,h2* ch4! c2h6!,,1030.545718,,,,0,,240.115,,0.53709375,0.0606490045994,,,20110112T182617Z,,,577,137,,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,00076-920020103,2002-01-03,,,,,,,,,,,,,,,0,23204,107435,6,24,363,4,19,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,3,0,,,13,TRN_IEEE_INC_69KV,1,,365,2003-01-03,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.125,INITIAL,-5,0,o2*,,1088.86571305,,,,5,,4.38,,0.118709821429,0.215981756411,,,20110112T182617Z,,,53,29,,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,00076-920031028,2003-10-28,,,,,,,,,,,,,,,118,4177,86437,57,185,1436,12,54,0,,,,,,50,11,,0.04,31.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,7,1,0,,,13,TRN_IEEE_INC_69KV,2,T1,90,2004-01-26,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,7.76216216216,SCREENING,-13,663,h2*^! ch4! c2h6!,,1047.11484571,,,1.28617363344,4,,151.48,,0.478888392857,0.0483242130106,,,20110112T182617Z,,,426,123,,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,00076-920041115,2004-11-15,,,,,35,,,,,,,,,,129,4821,107280,66,191,1600,14,83,0,,,,,,50,23,22,0.03,32.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,9,TRN_IEEE_INC_69KV,2,T1,90,2005-02-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2005-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.37696335079,SCREENING,1,384,h2* c2h6*!,5.39795237634,1047.11484571,0.342090419716,,0.911854103343,2,,163.59,,0.640450892857,0.0449384787472,,,20110112T182617Z,,,483,163,118.856417351,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,00076-920051031,2005-10-31,,,,,20,,,,,,,,,,94,4016,111165,74,227,1824,17,83,0,,,,,,56,27,49,0.03,36.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,8,0,1,,,9,TRN_IEEE_INC_69KV,2,T1,90,2006-01-29,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2006-10-31,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,8.03524229075,SCREENING,5,350,c2h6*,5.92866321181,1030.545718,0.305489981432,,0.831024930748,0,relsaturation*,135.115,,0.682142857143,0.0361264786579,,,20110112T182617Z,,,495,174,131.415684196,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,00076-920060802,2006-08-02,,,,,40,,,,,,,,,,100,3055,109207,74,208,1868,18,94,0,,,,,,43,16,13,0.03,31.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,12,2,0,0,,,2,TRN_IEEE_INC_69KV,2,T1,90,2006-10-31,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.98076923077,SCREENING,-6,275,c2h6*,5.81396412373,1202.56285838,0.309127463826,,0.940438871473,0,,137.71,,0.732705357143,0.0279743972456,,,20110112T182617Z,,,494,186,117.387825107,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,00076-920070906,2007-09-06,,,,,,,,,,,,,,,108,3414,114605,80,209,2425,24,142,0,,,,,,43,13,,0.04,36.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69KV,2,T2,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,11.6028708134,SCREENING,-10,400,h2* c2h6*!,,1047.11484571,,,1.108033241,0,,145.98,,0.981758928571,0.0297892762096,,,20110112T182617Z,,,563,246,,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,,2008-09-09,,,,,,,,,,,,,(NOT NAMED),BOTTOM,69,6370,104616,65,200,1986,20,116,0,,,11.3,,,50,14,,0.03,30.9,,,,PARTICLES,,1,,0.88,,,,,UNREVIEWED,,,,,,8,0,3,3,0,14,TRN_IEEE_INC_69KV,2,T2,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,9.93,SCREENING,-8,369,c2h6*,,1030.545718,,,0.970873786408,,,105.3,,0.802611607143,0.0608893477097,,,20110112T182617Z,,,470,201,,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,00076-920090909,2009-09-09,,,,,35,,,,,,,,,,54,3135,95632,72,249,2638,64,144,51,,,,,,54,17,17,0.02,32.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,14,1,0,,,20,TRN_IEEE_INC_69KV,4,D2,7,2009-09-16,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,10.59437751,SCREENING,-5,365,c2h6* c2h4*! c2h2*^^^!,6.64023930075,961.106275521,0.313320899378,,0.609756097561,3,,103.86,,1.78187946429,0.0327819140037,,,20110112T182617Z,,,634,280,105.343046478,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,00076-920091201,2009-12-01,,,,,22,,,,,,,,,,49,5577,93179,68,212,1937,68,116,34,,,,,,39,8,13,0.03,34.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2010-03-01,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",1,,365,2010-12-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,9.13679245283,SCREENING,-18,83,c2h6* c2h4* c2h2*,6.55782982701,,0.272479657629,,0.879765395894,,,90.9,,1.45850892857,0.0598525418818,,,20110112T182617Z,,,547,252,110.409938136,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,00076-920100902,2010-09-02,,,,,30,,,,,,,,,,12,11487,80899,27,223,2302,47,118,25,,,,,,36,22,26,0.03,32.2,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69KV,2,DT,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.3228699552,SCREENING,0,275,c2h6* c2h2*,8.72775428681,944.537147813,0.227504667234,,0.931677018634,0,,54.845,,,0.141991866401,,,20110112T182617Z,,,452,192,96.3803721064,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,00076-920110814,2011-08-14,,,,,40,,,,,,,,,,25,5677,86972,28,288,2753,46,124,21,,,,,43,,17,14,0.022,32.3,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69KV,2,DT,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.55902777778,SCREENING,-5,346,c2h6* c2h2*,8.33516629775,879.610353097,0.301752131531,,0.681114551084,0,,79.21,,,0.0652738812491,,,20111021T005314Z,,,532,198,95.5667006963,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,00076-920120706,2012-07-06,,,,,57,,UPSI,,,,,,,,9,3119,71704,8,48,478,2,14,1,,,,,30,,23,10,0.03,30.5,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.95833333333,SCREENING,1,327,,7.41120241093,1047.11484571,0.0738082537182,d1816_2*,0.983606557377,,,17.75,,,0.0434982706683,,,20120920T131545Z,,1,82,24,72.8095222595,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,76-9,2013-07-24,2013-07-24,2013-08-26,,76-9,36,,UPSI,,,ROUTINE,,,,BOTTOM,4,11512,74145,5,81,778,4,15,4,,,8.7,,46,,20,19,0.032,28.8,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69KV,2,D2,90,2013-10-22,"Several combustible gases have increased. (C2H6, C2H2) High level (*). High-energy arcing.",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.6049382716,SCREENING,-1,383,c2h2*,9.63536151395,1030.545718,0.085470680322,,1.11111111111,,,18.96,,,0.155263335356,,,20130910T194445Z,,,113,24,86.480472022,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,00076-9,2013-11-14,2013-11-15,,,00076-9,14,,UPSI,,,ROUTINE,,,,BOTTOM,6,9814,76029,6,99,905,5,19,4,,,8.7,,52,,7,17,0.038,30.6,,,,CLEAR,7,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2014-02-12,High level (*). No recent significant increases. High-energy arcing.,1,,365,2014-11-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,9.14141414141,SCREENING,-21,113,c2h2*,9.32816665231,,0.102303588523,,1.24183006536,,,24.215,,,0.12908232385,,,20131231T184519Z,,,139,30,96.9201364988,7.3000,1630
000010049406,RFR-2366-1,XFMR,MAIN,76-9,2014-08-08,2014-08-08,2014-09-18,,76-9,35,,UPSI,,,ROUTINE,,,,BOTTOM,13,1047,82839,18,125,1056,8,34,3,,,8.5,,24,,19,19,0.042,33.1,,,,CLEAR,19,1.5,,0.88,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69KV,2,DT,90,2014-11-06,"Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) Electrical discharge or thermal fault. Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,8.448,SCREENING,-2,267,c2h6! co!,8.34002545268,,0.144183064472,d1816_2*,1.26888217523,,,35.86,,,0.0126389743961,,,20140929T205012Z,,,201,60,89.9640931826,,
000010049406,RFR-2366-1,XFMR,MAIN,00076-9,2015-07-30,2015-08-03,2015-09-01,,00076-9,50,,UPSI,,,ROUTINE,,,,BOTTOM,7,5522,98059,17,105,1227,12,31,1,,,10.5,,28,,26,14,0.032,29.4,,,,PARTICLES,26,1.5,,0.878,,,,Right rads,REVIEWED,,,,,,15,0,0,0,0,15,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,11.6857142857,SCREENING,4,356,,8.88459176551,952.545354556,0.0966261783929,d1816_2*,1.08843537415,,,26.16,,0.256558035714,0.0563130360293,,,20150916T185451Z,,,173,60,102.841786513,,
000010049513,50003-101-01,LTC,MAIN,000049720050907,2005-09-07,,,,,,,,,,,,,,,2,26135,75629,1,11,415,7,1,2,,,,0,0,39,27,,0.04,34.5,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,T2,90,2005-12-06,Possible contact heating.,1,,365,2006-09-07,No oil quality problems were detected.,,,,,,,,,,3.5,1,,INITIAL,5,0,c2h4/c2h2*,,,,,1.15942028986,,,4.245,,,0.345568498856,,,20110101T000000Z,,,24,9,,,
000010049513,50003-101-01,LTC,MAIN,177-4TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049513,50003-101-01,LTC,MAIN,177-4TC20081022,2008-10-22,,,,,,,,,,,,,,,6,28481,74318,11,9,720,48,4,264,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2009-10-22,No anomalies.,,,,,,,,,,,,,,,0.181818181818,0.363636363636,,INITIAL,,0,,,,,,,,,29.46,,,0.383231518609,,,20110101T000000Z,,,342,63,,,
000010049513,50003-101-01,LTC,MAIN,177-4TC20090909,2009-09-09,,,,,,,,,,,,,,,4,23561,70620,14,62,1143,96,9,117,,,,0,0,38,23,,0.038,34.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-08,Abnormal or high gas levels (*).,1,,365,2010-09-09,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,322,c2h2*,,,,,1.09195402299,,,25.96,,,0.333630699519,,,20110101T000000Z,,,302,119,,7.3000,1630
000010049513,50003-101-01,LTC,MAIN,177-4TC20100902,2010-09-02,,,,,35,,,,,,,,,,4,19058,59360,8,25,622,40,6,31,,,,0,0,42,33,,0.03,37.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,63,0,0,,,63,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,9,358,c2h2*,,774.474128728,,,0.808625336927,0,,11.58,,,0.321057951482,,,20110101T000000Z,,,114,54,,7.3000,1630
000010049513,50003-101-01,LTC,MAIN,177-4TC20110814,2011-08-14,,,,,35,,,,,,,,,,4,19144,60603,8,25,661,75,10,42,,,,,30,,28,,0.048,28.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,54,0,0,,,54,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,5,346,c2h2*,,793.601782908,,,1.66089965398,0,,12.985,,,0.315891952544,,,20111021T005314Z,,,164,93,,7.3000,1630
000010049513,50003-101-01,LTC,MAIN,177-4TC20120201,2012-02-01,,,,,10,,,,,,,,,,2,23945,69272,11,20,630,76,7,53,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,-1,171,c2h2*,,,,,,,,10.98,,,0.345666358702,,,20120316T150124Z,,,169,94,,7.3000,1630
000010049513,50003-101-01,LTC,MAIN,177-4TC20120706,2012-07-06,,,,,35,,UPSI,,,,,,,,2,22533,57294,2,6,481,38,4,18,,,,,33,,34,33,0.038,28.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,56,0,0,0,0,56,LTC_VACUUM_A,2,,90,2012-10-04,Abnormal or high gas levels (*).,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,156,c2h2*,4.30127890943,789.089135141,0.0179665610628,,1.33802816901,,,5.09,,0.423866071429,0.39328725521,,,20120920T131545Z,,1,70,44,75.253746197,7.3000,1630
000010049513,50003-101-01,LTC,MAIN,077-4TC20130220,2013-02-20,,,,,15,,UPSI,,,,,,,,2,25302,57695,1,3,455,15,3,5,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,3,3,,INITIAL,,0,,4.538862324,,0.010077499,,,,,3.165,,,0.438547534,,,20130401T141022Z,,,29,19,80.44483765,,
000010049513,50003-101-01,LTC,MAIN,177-4TC,2013-07-24,2013-07-24,2013-08-26,,177-4TC,34,,UPSI,,,ROUTINE,,,,BOTTOM,1,23689,58961,1,9,519,17,2,33,,,8.3,,44,,42,43,0.018,38.1,,,,PARTICLES,,1,,0.882,,,,,REVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,14,154,c2h2*,4.84166012728,970.301899341,0.0175984609512,,0.472440944882,,,5.515,,,0.401774054036,,,20130911T151128Z,,,63,20,78.0393390807,7.3000,1630
000010049513,50003-101-01,LTC,MAIN,,2013-11-15,,,,,,199656,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210130Z,,,,,,,
000010049513,50003-101-01,LTC,MAIN,177-4TC,2014-02-10,2014-02-11,2014-02-17,,177-4TC,8,202702,UPSI,,,ROUTINE,,,,BOTTOM,0,24331,58283,1,78,251,15,1,23,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-11,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,201,c2h2*,10.9263157822,,0.0802982201552,,,,,16.105,,,0.417463068133,,,20140219T195411Z,,,118,17,87.2455903255,,
000010049513,50003-101-01,LTC,MAIN,177-4TC,2014-08-08,2014-08-08,2014-09-18,,177-4TC,35,208376,UPSI,,,ROUTINE,,,,BOTTOM,0,26479,65395,2,6,485,8,1,9,,,9.2,,25,,36,35,0.026,33.5,,,,CLEAR,36,1.5,,0.882,,,,,REVIEWED,,,,,,14,0,0,0,0,14,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,179,c2h2*,6.40168506614,,0.00784279512138,,0.776119402985,,,1.92,,,0.404908632158,,,20140930T141355Z,,,26,11,86.3365924394,,
000010049513,50003-101-01,LTC,MAIN,177-4TC,2015-02-26,2015-02-26,2015-03-04,,177-4TC,,216116,UPSI,,,ROUTINE,,,,BOTTOM,0,25391,60312,1,6,488,5,1,5,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,1.555,,,0.420994163682,,,20150312T142356Z,,,18,7,,,
000010049513,50003-101-01,LTC,MAIN,177-4TC,2015-07-30,2015-08-03,2015-09-01,,177-4TC,,222090,UPSI,,,ROUTINE,,,,BOTTOM,0,27672,67478,1,13,513,2,1,1,,,9.6,,21,,94,97,0.026,27.7,,,,PARTICLES,94,1.5,,0.884,,,,,REVIEWED,,,,,,18,0,0,0,0,18,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,33,154,,,929.922141399,,,0.938628158845,,,2.45,,,0.410089214262,,,20150918T131740Z,,,18,4,,,
000010049513,50003-101-01,LTC,MAIN,177-4TC,2016-03-01,2016-03-01,2016-03-08,,177-4TC,,232192,UPSI,,,ROUTINE,,,,BOTTOM,0,20845,43778,1,3,874,1,0,1,,,6.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,0.635,,0.0205401785714,0.476152405318,,,20160311T212354Z,,,6,2,,,
000010049513,50003-101-01,XFMR,MAIN,00177-419991118,1999-11-18,,,,,,,,,,,,,,,16,4792,112440,1,49,202,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,5,,,15,TRN_IEEE_INC_69KV,1,,365,2000-11-17,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.12244897959,INITIAL,,0,,,1116.55428819,,,,6,,24.82,,0.00346875,0.0426182853077,,,20110112T182617Z,,,66,1,,,
000010049513,50003-101-01,XFMR,MAIN,00177-420001215,2000-12-15,,,,,,,,,,,,,,,12,4760,103119,1,63,324,1,0,0,,,,,,,3,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,4,,,6,TRN_IEEE_INC_69KV,1,,365,2001-12-15,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.14285714286,SCREENING,-34,393,,,1202.56285838,,,,0,,23.355,,0.00811607142857,0.0461602614455,,,20110112T182617Z,,,77,2,,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420010926,2001-09-26,,,,,,,,,,,,,,,9,3381,102835,2,72,460,0,1,0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.38888888889,SCREENING,0,285,,,1066.24249989,,,,0,,21.96,,0.0111116071429,0.032877911217,,,20110112T182617Z,,,84,3,,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420031031,2003-10-31,,,,,,,,,,,,,,,3,3605,86360,1,50,274,0,0,0,,,,,,46,18,,0.03,43.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2004-10-30,No anomalies.,1,,365,2004-10-30,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.48,SCREENING,-3,765,,,1288.57142857,,,0.696055684455,0,,12,,0.00346875,0.0417438628995,,,20110112T182617Z,,,54,1,,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420041102,2004-11-02,,,,,,,,,,,,,,,5,4527,102250,2,60,495,1,0,0,,,,,,45,15,,0.02,37.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2005-11-02,No anomalies.,1,,365,2005-11-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.25,SCREENING,-7,368,,,1288.57142857,,,0.537634408602,1,,15.815,,0.0115848214286,0.0442738386308,,,20110112T182617Z,,,68,3,,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420050907,2005-09-07,,,,,26,,,,,,,,,,27,2164,118776,10,67,663,10,0,24,,,,,,40,11,15,0.04,40.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,2005-09-14,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.",1,,365,2006-09-07,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,9.89552238806,SCREENING,-13,309,h2! c2h2*^^!,5.89523146074,,0.083215829784,,0.992555831266,,,41.13,,0.379339285714,0.0182191688557,,,20110112T182617Z,,,138,20,134.622341522,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420050929,2005-09-29,,,,,47,,,,,,,,,,0,0,0,0,0,0,0,0,0,,,,,,47,15,9,0.02,39.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-09-29,(Initial sample). No anomalies.,1,,365,2006-09-29,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,,,,,,,,INITIAL,-7,0,,,,,,0.505050505051,,,0,,0,,,,20110112T182617Z,,,0,0,,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420051021,2005-10-21,,,,,40,,,,,,,,,,0,6148,95899,0,7,84,0,0,0,,,,,,36,12,10,0.02,40.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-10-21,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-10-21,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,12,SURVEILLANCE,-11,22,,12.5,,0.00523306498316,,0.497512437811,,,1.26,,0,0.0641091147979,,,20110112T182617Z,,,7,0,104.680095239,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420051026,2005-10-26,,,,,30,,,,,,,,,,0,12489,97636,1,10,113,0,0,0,,,,,,52,20,24,0.03,37.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,35,5,5,,,45,TRN_IEEE_INC_69KV,1,,365,2006-10-26,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-10-26,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.3,SURVEILLANCE,-1,27,o2*,11.9997976755,847.409130186,0.00720622276048,,0.797872340426,0,,1.8,,0.00346875,0.127913884223,,,20110112T182617Z,,,11,1,114.971420085,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420051129,2005-11-29,,,,,0,,,,,,,,,,0,6433,105305,0,12,121,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-11-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,10.0833333333,SURVEILLANCE,,61,,12.5,,0.00759585075102,,,,,2.16,,0,0.0610892170362,,,20110112T182617Z,,,12,0,141.054452825,,
000010049513,50003-101-01,XFMR,MAIN,00177-420051222,2005-12-22,,,,,,,,,,,,,,,0,5382,106653,1,16,136,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-12-22,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,8.5,SURVEILLANCE,,84,,,,,,,,,2.88,,0.00346875,0.0504627155354,,,20110112T182617Z,,,17,1,,,
000010049513,50003-101-01,XFMR,MAIN,00177-420060803,2006-08-03,,,,,50,,,,,,,,,,1,9322,134583,2,61,494,0,1,0,,,,,,42,24,13,0.02,41.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,33,4,4,,,42,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.09836065574,SCREENING,2,224,o2*,11.4691323831,854.710302892,0.0344625784125,,0.484261501211,1,,11.98,,0.0111116071429,0.0692658062311,,,20110112T182617Z,,,65,3,141.957601903,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420070906,2007-09-06,,,,,45,,,,,,,,,,3,6334,104344,2,88,815,0,0,0,,,,,,53,29,19,0.02,40.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,23,2,0,,,25,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.26136363636,SCREENING,6,399,,10.8158007363,899.506332566,0.0659840064306,,0.498753117207,0,,18.84,,0.0069375,0.0607030591122,,,20110112T182617Z,,,93,2,111.642274204,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420080909,2008-09-09,,,,,50,,,,,,,,,,0,7248,105695,2,97,814,0,0,0,,,,,,41,19,11,0.03,41.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,13,3,0,,,16,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.39175257732,SCREENING,-2,369,,12.3764918976,970.301899341,0.0670532535728,,0.722891566265,0,,17.46,,0.0069375,0.0685746724065,,,20110112T182617Z,,,99,2,111.529465362,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420081022,2008-10-22,,,,,35,,,,,,,,,,4,3797,98617,2,100,923,1,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2009-10-22,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,9.23,SURVEILLANCE,,43,,10.5265976807,,0.0802113188872,,,,,22.015,,0.0115848214286,0.0385024894288,,,20110112T182617Z,,,107,3,108.533601805,,
000010049513,50003-101-01,XFMR,MAIN,00177-420090909,2009-09-09,,,,,40,,,,,,,,,,4,3942,96383,2,106,923,0,1,0,,,,,,36,13,10,0.02,38.9,,,,S/Pt,,1,,0.88,,,,,UNREVIEWED,,,,,,13,2,0,,,17,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,8.70754716981,SCREENING,-10,322,,10.652061035,970.301899341,0.0869898601874,,0.514138817481,1,,23.08,,0.0111116071429,0.0408993287198,,,20110112T182617Z,,,113,3,104.042361471,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420100902,2010-09-02,,,,,42,,,,,,,,,,3,5675,91204,3,102,1089,1,0,0,,,,,,57,12,9,0.03,35.5,,,,S/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,21,0,0,,,21,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.6764705882,SCREENING,-11,358,,10.9252210654,910.794487219,0.0864649328461,,0.845070422535,0,,21.375,,,0.0622231481075,,,20110112T182617Z,,,109,4,98.8581569505,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420110814,2011-08-14,,,,,40,,,,,,,,,,2,2269,83025,2,86,1151,1,0,0,,,,,37,,9,7,0.02,33.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.3837209302,SCREENING,-16,346,,11.1845533487,944.537147813,0.0802327733778,,0.593471810089,0,,17.495,,,0.0273291177356,,,20111021T005314Z,,,91,3,88.979051676,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,00177-420120706,2012-07-06,,,,,40,,UPSI,,,,,,,,0,10228,82669,2,48,1079,1,1,0,,,,,41,,17,14,0.024,34.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.4791666667,SCREENING,-5,327,,12.1345394874,937.014593892,0.0409472687822,,0.703812316716,,,8.655,,,0.12372231429,,,20120920T131545Z,,1,52,4,93.3341062481,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,177-4,2013-07-24,2013-07-24,2013-08-26,,177-4,34,,UPSI,,,ROUTINE,,,,BOTTOM,1,6116,83859,2,65,1206,1,1,0,,,9.1,,40,,12,12,0.03,37.3,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,18.5538461538,SCREENING,-11,383,,11.4475827601,923.213256871,0.0572708956668,,0.804289544236,,,12.715,,,0.0729319452891,,,20130911T150935Z,,,70,4,94.4521751246,7.3000,1630
000010049513,50003-101-01,XFMR,MAIN,177-4,2014-08-08,2014-08-08,2014-09-18,,177-4,37,,UPSI,,,ROUTINE,,,,BOTTOM,0,7857,93053,3,57,1147,1,1,0,,,10.2,,26,,12,11,0.026,33.2,,,,PARTICLES,12,1.5,,0.88,,,,,REVIEWED,,,,,,20,0,0,0,0,20,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,20.1228070175,SCREENING,-11,380,,12.1084917213,,0.0440316275321,d1816_2*,0.78313253012,,,10.275,,,0.0844357516684,,,20140930T141223Z,,,62,5,104.110369544,,
000010049513,50003-101-01,XFMR,MAIN,00177-4,2015-07-30,2015-08-03,2015-09-01,,00177-4,48,,UPSI,,,ROUTINE,,,,BOTTOM,0,6561,75121,2,41,1151,1,1,0,,,8.3,,17,,31,18,0.022,35.5,,,,PARTICLES,1,1,,0.88,,,,,REVIEWED,,,,,,26,16,0,0,0,42,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil. FQ sample moisture is inconsistent with DGA moisture.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,28.0731707317,SCREENING,7,356,,12.0449242529,884.293329151,0.0398808275405,d1816_2* fq_water*,0.619718309859,,,7.395,,0.0157589285714,0.0873390929301,,,20150918T131526Z,,,45,4,80.7230159488,,
000010049407,RBP-1049-1,LTC,MAIN,077-4TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,26,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049407,RBP-1049-1,LTC,MAIN,077-4TC20090909,2009-09-09,,,,,,,,,,,,,,,1194,4755,76540,102,775,7215,228,13,887,,,,0,0,40,67,,0.098,32.4,,,,S/Pt,,2.5,,0.883,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-09,No anomalies.,2,,,,,,,,,,,,,,0.257046223224,0.127450980392,,INITIAL,25,0,,,,,color*,3.02469135802,,,1407.88,,,0.0621243794095,,,20110101T000000Z,,,3199,343,,7.3000,1630
000010049407,RBP-1049-1,LTC,MAIN,077-4TC20100902,2010-09-02,,,,,24,,,,,,,,,,850,6699,55490,248,263,2781,526,33,3541,,,,0,0,37,74,113,0.252,21.5,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,20,0,0,,,20,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,0.148545608585,0.133064516129,,SCREENING,27,358,,3.92546468438,916.848572667,3.30911999705,ift* color*,11.7209302326,0,,1188.51,,,0.120724454857,,,20110101T000000Z,,,5461,807,69.4469077631,7.3000,1630
000010049407,RBP-1049-1,LTC,MAIN,077-4TC20110814,2011-08-14,,,,,50,,,,,,,,,,907,1217,56880,259,378,3302,527,51,3145,,,,,29,,35,,0.258,21.4,,,,S/Pt,,2.5,,0.886,,,,,REVIEWED,,,,,,18,0,0,,,18,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,0.167567567568,0.196911196911,,SCREENING,10,346,,,929.922141399,,ift* color*,12.0560747664,0,,1234.545,,,0.0213959212377,,,20111021T005314Z,,,5267,837,,7.3000,1630
000010049407,RBP-1049-1,LTC,MAIN,077-4TC20120201,2012-02-01,,,,,15,,,,,,,,,,289,12360,61949,101,194,1998,366,29,1811,,,,,,,55,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.202098288239,0.287128712871,,SCREENING,20,171,,,,,,,,,474.29,,,0.199518959144,,,20120316T150124Z,,,2790,496,,7.3000,1630
000010049407,RBP-1049-1,LTC,MAIN,077-4TC20120706,2012-07-06,,,,,50,,UPSI,,,,,,,,976,4369,62773,240,466,3096,527,2,3475,,,,,42,,65,36,0.548,16.2,,,,M/Cb,,2.5,,0.886,,,,,UNREVIEWED,,,,,,43,0,0,0,0,43,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.151654676259,0.00833333333333,,SCREENING,24,156,,4.00159720867,821.866155549,3.55380180384,ift* color*,33.8271604938,,,1345.785,,46.4637589286,0.0695999872557,,,20120920T131545Z,,1,5686,769,68.9898425646,7.3000,1630
000010049407,RBP-1049-1,LTC,MAIN,177-4TC20130220,2013-02-20,,,,,15,188998,UPSI,,,,,,,,198,19887,60877,79,92,1915,331,13,1608,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229,c2h4* c2h2*,,,,,,,,348.165,,,0.326675099,,,20130401T141022Z,,,2321,423,,,
000010049407,RBP-1049-1,LTC,MAIN,77-4TC,2013-07-24,2013-07-24,2013-08-26,,77-4TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,984,1673,58573,174,370,3753,405,39,2094,,,6.8,,41,,91,113,0.34,23.9,,,,PARTICLES,,2.5,,0.882,,,,,REVIEWED,,,,,,398,0,0,0,12,410,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.19340974212,0.224137931034,,SCREENING,32,154,,4.14131729104,545.747693693,3.54133384443,ift* color*,14.2259414226,,,1224.195,,,0.0285626483192,,,20130910T200845Z,,,4066,618,68.5285414508,7.3000,1630
000010049407,RBP-1049-1,LTC,MAIN,,2013-11-15,,,,,,336618,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210200Z,,,,,,,
000010049407,RBP-1049-1,LTC,MAIN,77-4TC,2014-02-10,2014-02-11,2014-02-17,,77-4TC,3,368855,UPSI,,,ROUTINE,,,,BOTTOM,332,20674,61051,95,218,1773,346,8,1870,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,0.185026737968,0.0842105263158,,SCREENING,,201,,4.17264731095,,1.25386724212,,,,,526.03,,,0.338634911795,,,20140219T194218Z,,,2869,449,92.0283096055,,
000010049407,RBP-1049-1,LTC,MAIN,77-4TC,2014-08-08,2014-08-08,2014-09-18,,77-4TC,37,379551,UPSI,,,ROUTINE,,,,BOTTOM,754,3567,65878,158,355,3621,382,27,1891,,,7.7,,31,,101,91,0.4,22.9,,,,PARTICLES,101,2.5,,0.88,,,,,REVIEWED,,,,,,643,0,0,0,0,643,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.202009518773,0.170886075949,,SCREENING,35,179,,4.16004326711,,2.52293984179,ift* color*,17.4672489083,,,974.91,,,0.054145541759,,,20140929T210949Z,,,3567,567,74.6506792779,,
000010049407,RBP-1049-1,LTC,MAIN,77-4TC,2015-02-26,2015-02-26,2015-03-04,,77-4TC,,379999,UPSI,,,ROUTINE,,,,BOTTOM,361,16218,59754,112,190,1861,344,22,1548,,,8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.222222222222,0.196428571429,,SCREENING,,202,,,,,,,,,524.2,,,0.271412792449,,,20150312T132226Z,,,2577,478,,,
