equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049407,RBP-1049-1,LTC,MAIN,077-4TC,2015-07-30,2015-08-03,2015-09-01,,077-4TC,39,385621,UPSI,,,ROUTINE,,,,BOTTOM,760,14518,59407,142,223,2400,247,17,1468,,,7.9,,23,,95,79,0.38,13.8,,,,CLEAR,95,2.5,,0.882,,,,,REVIEWED,,,,,,51,95,0,0,0,146,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.16825613079,0.119718309859,,SCREENING,33,154,,4.06794981044,800.694235401,2.33540975644,ift* color*,27.5362318841,,,921.285,,,0.244381975188,,,20150916T191250Z,,,2857,406,73.4957041322,,
000010049407,RBP-1049-1,LTC,MAIN,077-4TC,2016-03-01,2016-03-01,2016-03-08,,077-4TC,,397107,UPSI,,,ROUTINE,,,,BOTTOM,127,19363,45065,61,34,1014,264,7,1445,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.182698961938,0.114754098361,,SCREENING,,215,,,,,,,,,252.68,,19.4205401786,0.429668256962,,,20160311T205619Z,,,1938,332,,,
000010049560,90009101-02,LTC,MAIN,00372TC20090905,2009-09-05,,,,,,,,,,,,,,,2,23791,70795,2,17,598,11,2,20,,,,0,0,41,26,,0.024,39.3,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,4,0,c2h2*,,,,,0.610687022901,,,6.825,,,0.33605480613,,,20110101T000000Z,,,54,15,,7.3000,1630
000010049560,90009101-02,LTC,MAIN,00372TC20100902,2010-09-02,,,,,,,,,,,,,,,2,19847,62680,1,11,512,4,1,5,,,,0,0,35,37,,0.024,41.3,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,28,5,7,,,40,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,11,362,,,875.097705331,,,0.581113801453,0,,4.44,,,0.316640076579,,,20110101T000000Z,,,24,6,,7.3000,1630
000010049560,90009101-02,LTC,MAIN,00372TC20110826,2011-08-26,,,,,,,,,,,,,,,4,21958,68398,1,26,661,1,0,1,,,,,39,,37,,0.028,43.1,,,,S/Sd,,1,,0.89,,,,,REVIEWED,,,,,,14,13,0,,,40,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,11,358,,,961.106275521,,,0.649651972158,13,,8.775,,,0.321032778736,,,20111021T005314Z,,,33,2,,7.3000,1630
000010049560,90009101-02,LTC,MAIN,00372TC20120201,2012-02-01,,,,,,,,,,,,,,,0,22557,62622,1,8,553,1,0,1,,,,,,,10,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-14,159,,,,,,,,,1.535,,,0.360208872281,,,20120316T150124Z,,,11,2,,7.3000,1630
000010049560,90009101-02,LTC,MAIN,00372TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,1,26032,65546,1,10,491,1,0,0,,,,,40,,43,,0.02,34.6,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,21,0,0,0,0,21,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,15,176,,,910.794487219,,,0.578034682081,,,2.815,,,0.397156195649,,,20120919T170846Z,,1,13,2,,7.3000,1630
000010049560,90009101-02,LTC,MAIN,00372TC20130220,2013-02-20,,,,,,144006,UPSI,,,,,,,,0,27848,72394,1,5,422,1,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,0.915,,,0.384672762936,,,20130401T141022Z,,,7,2,,,
000010049560,90009101-02,LTC,MAIN,372TC,2013-07-24,2013-07-24,2013-08-26,,372TC,23,,UPSI,,,ROUTINE,,,,BOTTOM,0,26234,64705,1,8,519,0,0,0,,,9.1,,40,,15,24,0.026,30.5,,,,CLEAR,,1,,0.885,,,,,REVIEWED,,,,,,22,0,0,0,0,22,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-7,154,,11.9118482251,905.022091194,0.00758831027502,,0.852459016393,,,1.44,,,0.405440074183,,,20130911T180022Z,,,9,1,89.6768825067,7.3000,1630
000010049560,90009101-02,LTC,MAIN,,2013-11-12,,,,,,152644,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210242Z,,,,,,,
000010049560,90009101-02,LTC,MAIN,372TC,2014-02-05,2014-02-05,2014-02-12,,372TC,5,156613,UPSI,,,ROUTINE,,,,BOTTOM,0,26481,62617,1,49,203,2,0,0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,12.3105185943,,0.0451728517258,,,,,8.85,,,0.422904323107,,,20140214T221311Z,,,52,3,95.4135998363,,
000010049560,90009101-02,LTC,MAIN,372TC,2014-08-12,2014-08-15,2014-09-16,,372TC,34,164947,UPSI,,,ROUTINE,,,,BOTTOM,0,25404,77741,1,9,419,1,0,0,,,10.4,,24,,17,17,0.024,32,,,,CLEAR,17,1.5,,0.89,,,,,REVIEWED,,,,,,15,0,0,11,0,26,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-5,188,,11.5688260979,,0.00752685811291,,0.75,,,1.635,,,0.326777376159,,,20141001T172106Z,,,11,2,99.3439253761,,
000010049560,90009101-02,LTC,MAIN,372TC,2015-02-10,2015-02-13,2015-02-23,,372TC,,172494,UPSI,,,ROUTINE,,,,BOTTOM,0,25914,60877,1,6,457,1,0,0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,1.095,,,0.425678006472,,,20150303T194559Z,,,8,2,,,
000010049560,90009101-02,LTC,MAIN,00372TC,2015-07-30,2015-08-03,2015-09-01,,00372TC,,180216,UPSI,,,ROUTINE,,,,BOTTOM,0,22740,55692,1,8,420,1,0,0,,,7.9,,34,,22,29,0.034,39.2,,,,PARTICLES,22,1.5,,0.888,,,,,REVIEWED,,,,,,28,15,0,20,0,63,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,170,,,875.097705331,,,0.867346938776,,,1.455,,,0.408317173023,,,20150917T195225Z,,,10,2,,,
000010049560,90009101-02,LTC,MAIN,00372TC,2016-03-01,2016-03-01,2016-03-08,,00372TC,,191534,UPSI,,,ROUTINE,,,,BOTTOM,0,21556,46984,1,8,1128,6,0,1,,,7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,1.61,,0.0437767857143,0.458794483228,,,20160311T213556Z,,,16,7,,,
000010049560,90009101-02,XFMR,MAIN,37220040107,2004-01-07,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,4,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-30,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,37220040123,2004-01-23,,,,,,,,,,,,,,,,,,,,,,,,,,,,,51,9,,0.02,41.1,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,2005-01-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-16,,,,,,,0.486618004866,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,37220040130,2004-01-30,,,,,,,,,,,,,,,,,,,,,,,,,,,,,49,15,,0.03,38.1,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,2005-01-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-7,,,,,,,0.787401574803,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,37220051103,2005-11-03,,,,,20,,,,,,,,,,5,10905,55463,1,126,197,0,0,0,,,,,,43,21,38,0.02,37.6,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,(Initial sample). No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.56349206349,INITIAL,-0,0,o2*,10.4915087853,1288.57142857,0.161801542547,,0.531914893617,2,relsaturation*,27.68,,0.00346875,0.196617564863,,,20110112T182617Z,,,132,1,70.8768114276,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,37220060808,2006-08-08,,,,,43,,,,,,,,,,8,13664,71269,2,179,437,0,0,0,,,,,,49,14,10,0.02,43.2,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2007-08-08,No anomalies.,1,,365,2007-08-08,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.44134078212,SCREENING,-8,278,o2*,10.4681030622,1288.57142857,0.185781923339,,0.462962962963,0,,40.22,,0.0069375,0.191724312113,,,20110112T182617Z,,,189,2,82.511115297,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,37220070517,2007-05-17,,,,,,,,,,,,,,,,,,,,,,,,,,,,,38,54,,0.03,31.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,2008-05-16,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,20,,,,,,,0.96463022508,,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,37220070823,2007-08-23,,,,,44,,,,,,,,,,5,10263,38759,2,212,546,0,0,0,,,,,,45,21,15,0.02,41.5,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.57547169811,SCREENING,-0,380,o2*,11.2802083849,,0.372646598977,,0.481927710843,0,,43.16,,0.0069375,0.264790113264,,,20110112T182617Z,,,219,2,46.5267989115,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,37220080909,2008-09-09,,,,,40,,,,,,,,,,5,13972,49907,3,240,710,0,0,0,,,,,,37,29,23,0.03,38.5,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.95833333333,SCREENING,6,383,o2*,11.3705365043,1288.57142857,0.322428878368,,0.779220779221,1,water*,48.2,,0.01040625,0.279960726952,,,20110112T182617Z,,,248,3,61.1999596554,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,37220090905,2009-09-05,,,,,29,,,,,,,,,,5,13299,46634,3,279,824,0,1,0,,,,,,40,11,14,0.03,43.5,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,1,1,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,2.95340501792,SCREENING,-13,361,o2*,11.4623705077,1288.57142857,0.392191531826,,0.689655172414,3,,55.22,,0.0145803571429,0.285178196166,,,20110112T182617Z,,,288,4,59.9072197087,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,37220100902,2010-09-02,,,,,32,,,,,,,,,,4,11819,44951,4,283,1106,1,1,0,,,,,,39,17,19,0.02,35.8,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.90812720848,SCREENING,-5,362,,11.6323927245,,0.415320092755,,0.558659217877,0,,54.955,,,0.262930746813,,,20110112T182617Z,,,293,6,56.4776448088,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,000037220110826,2011-08-26,,,,,38,,,,,,,,,,7,14024,52710,5,431,1942,1,1,0,,,,,31,,16,14,0.028,41.3,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.50580046404,SCREENING,-6,358,co*,11.5653282148,,0.54314512105,d1816_2*,0.677966101695,0,,84.595,,,0.266059571239,,,20111021T005314Z,,,445,7,64.9455183721,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,000037220120726,2012-07-26,,,,,40,,UPSI,,,,,,,,4,14634,51921,6,434,1829,1,1,0,,,,,22,,12,10,0.016,39.9,,,,S/Pt,,1,,0.892,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.21428571429,SCREENING,-11,335,co*,11.9050793622,,0.544348487332,d1816_2*,0.401002506266,,,82.135,,,0.281851274051,,,20120919T170845Z,,1,446,8,63.9884144366,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,,2013-07-10,2013-07-10,2013-07-10,,,38,,UPSI,,,INVESTIGATION,SUNNY,,,BOTTOM,2,8992,31097,5,381,1886,1,1,0,,,1,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-07-10,No anomalies.,,,,,,,,,,,,,,,,,4.9501312336,SCREENING,,349,co* o2*,12.1134569717,,0.782572482622,,,,,70.595,,0.0261651785714,0.289159726019,,,20130710T160217Z,,,390,7,38.9212567847,,
000010049560,90009101-02,XFMR,MAIN,372,2013-07-24,2013-07-24,2013-08-26,,372,22,,UPSI,,,ROUTINE,,,,BOTTOM,3,12987,45591,6,460,2034,1,1,0,,,6.1,,33,,9,15,0.02,34.4,,,,CLEAR,,0.5,,0.89,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.42173913043,SURVEILLANCE,-16,14,co*,12.0288846378,,0.63632014319,d1816_2*,0.581395348837,,,85.815,,,0.284858853721,,,20130911T175826Z,,,471,8,60.6321454929,7.3000,1630
000010049560,90009101-02,XFMR,MAIN,372,2014-08-12,2014-08-15,2014-09-16,,372,30,,UPSI,,,ROUTINE,,,,BOTTOM,4,15390,58954,6,550,1905,1,1,0,,,7.7,,23,,7,8,0.02,38.6,,,,CLEAR,7,1,,0.894,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.46363636364,SCREENING,-21,384,co*!,12.0096603641,,0.602740731279,d1816_2*,0.518134715026,,,103.015,,,0.261050988907,,,20141001T171918Z,,,562,8,74.7986064615,,
000010049560,90009101-02,XFMR,MAIN,0000372,2015-07-30,2015-08-03,2015-09-01,,0000372,39,,UPSI,,,ROUTINE,,,,BOTTOM,2,14344,44357,6,479,2019,1,1,0,,,6.1,,50,,12,10,0.024,45.6,,,,PARTICLES,12,1,,0.891,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,4.21503131524,SCREENING,-11,352,co* o2*,12.1791713915,,0.679071894322,,0.526315789474,,,88.235,,0.0296339285714,0.323376242758,,,20150917T195048Z,,,489,8,56.1021894965,,
000010049561,90009101-01,XFMR,MAIN,33720031028,2003-10-28,,,,,,,,,,,,,,,1,3397,14293,0,6,37,0,0,0,,,,,,48,11,,0.02,43.5,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2004-10-27,(Initial sample). No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.16666666667,INITIAL,-13,0,,,,,,0.459770114943,0,,2.08,,0,0.237668788918,,,20110112T182617Z,,,7,0,,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,33720031118,2003-11-18,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,,,,,,51,16,,0.01,35.7,,,,S/Sd,,0.5,,0.9,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2004-11-17,(Initial sample). No anomalies.,1,,365,2004-11-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,,INITIAL,-6,0,,,,,,0.280112044818,0,,0,,0,,,,20110112T182617Z,,,0,0,,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,33720040130,2004-01-30,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,26,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,4,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,33720051103,2005-11-03,,,,,20,,,,,,,,,,7,11644,66812,4,200,524,0,0,0,,,,,,45,27,49,0.02,36.7,,,,Clear,,0.5,,0.9,,,,,UNREVIEWED,,,,,,4,1,3,,,11,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.62,SCREENING,5,716,o2*,10.639595276,1116.55428819,0.213781917085,,0.544959128065,3,water* relsaturation*,43,,0.013875,0.174280069449,,,20110112T182617Z,,,211,4,84.532537767,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,33720060808,2006-08-08,,,,,49,,,,,,,,,,9,13854,72503,4,220,587,0,0,0,,,,,,55,36,21,0.03,40.5,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2007-08-08,No anomalies.,1,,365,2007-08-08,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.66818181818,SCREENING,11,278,o2*,10.6107027648,1288.57142857,0.224539464859,,0.740740740741,0,water*,48.6,,0.013875,0.191081748341,,,20110112T182617Z,,,233,4,82.2034049882,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,33720070621,2007-06-21,,,,,,,,,,,,,,,7,8314,35134,5,277,690,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-06-20,No anomalies.,,,,,,,,,,,,,,,,,2.49097472924,SCREENING,,317,o2*,,,,,,,,56.86,,0.0215178571429,0.236636875961,,,20110112T182617Z,,,290,6,,,
000010049561,90009101-01,XFMR,MAIN,33720070823,2007-08-23,,,,,53,,,,,,,,,,6,8009,32060,5,268,706,0,0,0,,,,,,50,23,11,0.02,32.6,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.63432835821,SURVEILLANCE,1,63,,11.3254816056,,0.577916763279,,0.613496932515,0,,54.24,,0.01734375,0.249812850905,,,20110112T182617Z,,,279,5,37.1768488668,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,33720080909,2008-09-09,,,,,44,,,,,,,,,,5,10164,42371,6,313,882,0,0,0,,,,,,51,18,12,0.02,34.7,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.8178913738,SCREENING,-3,383,o2*,11.5746500393,1288.57142857,0.502234871873,,0.576368876081,0,,61.34,,0.0208125,0.239881050719,,,20110112T182617Z,,,324,6,50.3269951427,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,33720090905,2009-09-05,,,,,30,,,,,,,,,,6,10858,40783,7,371,1205,0,1,1,,,,,,33,16,19,0.02,43.1,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.24797843666,SCREENING,-6,361,co* o2*,11.5063973605,1152.25107008,0.599929766033,,0.46403712297,0,,72.86,,0.0408794642857,0.26623838364,,,20110112T182617Z,,,386,8,51.8602333571,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,33720091201,2009-12-01,,,,,20,,,,,,,,,,3,9253,34889,7,312,824,1,2,0,,,,,,48,12,22,0.03,37.9,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-12-01,No anomalies.,1,,365,2010-12-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.64102564103,SCREENING,-11,87,o2*,11.8011954097,,0.574665815255,,0.791556728232,,,59.175,,0.0372767857143,0.26521253117,,,20110112T182617Z,,,325,10,46.3088363478,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,33720100902,2010-09-02,,,,,33,,,,,,,,,,7,10295,46395,10,509,2542,3,2,1,,,,,,35,29,31,0.02,37.3,,,,Clear,,1,,0.9,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,4.99410609037,SCREENING,6,275,co*,11.6120709998,1088.86571305,0.736075289963,,0.536193029491,0,water* relsaturation*,98.745,,,0.221898911521,,,20110112T182617Z,,,532,15,57.2300912405,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,000033720110826,2011-08-26,,,,,45,,,,,,,,,,6,17895,69935,9,414,2116,1,1,0,,,,,45,,19,13,0.028,34.3,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.11111111111,SCREENING,-2,358,co*,11.6193808942,,0.399016203257,d1816_2*,0.816326530612,0,,80.535,,,0.255880460428,,,20111021T005314Z,,,431,11,83.4354427184,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,000033720120726,2012-07-26,,,,,53,,UPSI,,,,,,,,3,14940,49687,10,404,2104,2,2,0,,,,,47,,33,16,0.022,37.3,,,,Clear,,1,,0.892,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,5.20792079208,SCREENING,9,335,co*,11.9329037938,,0.532214878653,,0.58981233244,,water*,75.75,,,0.300682271017,,,20120919T170845Z,,1,421,14,59.2220969439,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,337,2013-07-24,2013-07-24,2013-08-26,,337,25,,UPSI,,,ROUTINE,,,,BOTTOM,4,12166,44550,10,446,2560,2,2,0,,,6,,33,,14,21,0.03,35.1,,,,CLEAR,,1,,0.89,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.7399103139,SCREENING,-8,363,co*,11.8442413985,1030.545718,0.642422575677,d1816_2*,0.854700854701,,,84.31,,,0.273086419753,,,20130911T172806Z,,,464,14,58.1999642072,7.3000,1630
000010049561,90009101-01,XFMR,MAIN,337,2014-08-12,2014-08-15,2014-09-16,,337,28,,UPSI,,,ROUTINE,,,,BOTTOM,4,15374,65335,11,659,2905,2,3,0,,,8.4,,24,,10,13,0.022,38.2,,,,CLEAR,10,38.2,,0.896,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.40819423369,SCREENING,-14,384,co*!,12.0375144587,,0.656560248399,d1816_2*,0.575916230366,,,122.65,,,0.235310323716,,,20141001T170232Z,,,679,16,82.6870321974,,
000010049561,90009101-01,XFMR,MAIN,0000337,2015-07-30,2015-08-03,2015-09-01,,0000337,40,,UPSI,,,ROUTINE,,,,BOTTOM,3,15923,52351,12,582,3019,2,3,0,,,7.2,,58,,15,12,0.02,33.2,,,,CLEAR,15,1,,0.892,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,5.18728522337,SCREENING,-7,352,co* o2*,12.0720868861,1030.545718,0.70910451865,,0.602409638554,,,107.79,,0.0634419642857,0.304158468797,,,20150918T113212Z,,,602,17,65.4572325879,,
000010049343,XCS-7057-1,LTC,MAIN,002-2TC20060814,2006-08-14,,,,,,,,,1,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049343,XCS-7057-1,LTC,MAIN,002-2TC20090905,2009-09-05,,,,,,,,,1,,,,,,143,10159,74093,167,1031,5316,277,27,30,,,,0,0,38,37,,0.028,30.5,,,,Clear,,2,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-04,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,INITIAL,11,0,ch4* c2h4* c2h2*,,,,color*,0.918032786885,,,335.135,,,0.13711146802,,,20110101T000000Z,,,1675,471,,7.3000,1630
000010049343,XCS-7057-1,LTC,MAIN,002-2TC20100902,2010-09-02,,,,,,,,,1,,,,,,164,9208,76459,191,1062,5587,321,41,19,,,,0,0,47,74,,0.056,27.9,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,134,10,0,,,144,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,SCREENING,27,362,ch4* c2h4* c2h2*,,680.827200467,,color*,2.00716845878,0,,361.495,,,0.120430557554,,,20110101T000000Z,,,1798,553,,7.3000,1630
000010049343,XCS-7057-1,LTC,MAIN,002-2TC20110819,2011-08-19,,,,,,,,,1,,,,,,2,18803,65276,5,35,1244,21,2,12,,,,,47,,46,,0.04,37.3,,,,S/Pt,,2.5,,0.88,,,,,REVIEWED,,,,,,25,0,0,,,25,LTC_VACUUM_A,2,,90,2011-11-17,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,0,,,,INITIAL,16,0,c2h2*,,889.159997522,,color*,1.07238605898,0,,9.575,,,0.288053802316,,,20111021T005314Z,,,77,28,,7.3000,1630
000010049343,XCS-7057-1,LTC,MAIN,002-2TC20120201,2012-02-01,,,,,,,,,1,,,,,,204,5232,67533,251,1175,6843,423,52,18,,,,,,,30,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,7,166,ch4* c2h4* c2h2*,,,,,,,,423.285,,,0.0774732353072,,,20120316T150124Z,,,2123,726,,7.3000,1630
000010049343,XCS-7057-1,LTC,MAIN,2-2TC,2012-11-15,2012-11-17,,,,17,0,UPSI,,1,ROUTINE,,,,BOTTOM,0,25924,63710,1,4,571,1,0,0,,,9,,60,35,17,35,0.042,32.9,,,,PARTICLES,,1,,0.89,,,,,UNREVIEWED,,,,,,27,0,0,0,0,27,LTC_VACUUM_A,1,,365,2013-11-15,No anomalies.,1,,365,2013-11-15,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-5,0,,10.9041215636,879.610353097,0.00401048147171,,1.27659574468,,,0.735,,,0.406906294145,,,20121227T212237Z,,,6,2,90.7736490512,7.3000,1630
000010049343,XCS-7057-1,LTC,MAIN,002-2TC20130220,2013-02-20,,,,,,171550,UPSI,,1,,,,,,30,24030,57555,29,132,741,50,7,24,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,97,c2h2*,,,,,,,,56.43,,,0.417513682565,,,20130401T141022Z,,,272,86,,,
000010049343,XCS-7057-1,LTC,MAIN,2-2TC,2013-07-24,2013-07-24,2013-08-26,,2-2TC,41,,UPSI,,1,ROUTINE,,,,BOTTOM,7,22702,61026,26,92,1203,78,8,31,,,8.5,,22,,41,32,0.032,30.3,,,,CLEAR,,1.5,,0.885,,,,,REVIEWED,,,,,,47,0,0,0,0,47,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,154,c2h2*,7.33627758946,810.829183447,0.128941196245,,1.05610561056,,,27.21,,,0.372005374758,,,20130910T144614Z,,,242,112,77.8240025728,7.3000,1630
000010049343,XCS-7057-1,LTC,MAIN,,2013-11-13,,,,,,175721,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210401Z,,,,,,,
000010049343,XCS-7057-1,LTC,MAIN,2-2TC,2014-02-05,2014-02-05,2014-02-12,,2-2TC,3,176245,UPSI,,1,ROUTINE,,,,BOTTOM,10,21208,58491,2,29,292,25,0,20,,,8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-06,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,196,c2h2*,5.76564504793,,0.0595984108185,,,,,17.195,,,0.362585696945,,,20140214T212302Z,,,86,27,87.8966764183,,
000010049343,XCS-7057-1,LTC,MAIN,2-2TC,2014-08-12,2014-08-15,2014-09-16,,2-2TC,27,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20140930T203707Z,,,,,,,
000010049343,XCS-7057-1,LTC,MAIN,2-2TC,2015-02-10,2015-02-13,2015-02-23,,2-2TC,,180949,UPSI,,,ROUTINE,,,,BOTTOM,212,25614,65196,149,112,876,287,15,1097,,,9.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.26162260711,0.10067114094,,INITIAL,,0,,,,,,,,,324.225,,,0.392876863611,,,20150303T181442Z,,,1872,451,,,
000010049343,XCS-7057-1,LTC,MAIN,002-2TC,2015-07-30,2015-08-03,2015-09-01,,002-2TC,,184325,UPSI,,,ROUTINE,,,,BOTTOM,579,24923,65338,212,93,1340,566,36,2080,,,9.5,,31,,40,31,0.06,25.4,,,,CLEAR,40,2.5,,0.881,,,,,REVIEWED,,,,,,64,0,0,0,0,64,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.272115384615,0.169811320755,,SCREENING,13,170,,,772.520007433,,color*,2.36220472441,,,770.63,,,0.381447243564,,,20150916T160639Z,,,3566,814,,,
000010049343,XCS-7057-1,LTC,MAIN,002-2TC,2016-02-22,2016-02-22,2016-02-24,,002-2TC,,188411,UPSI,,,ROUTINE,,,,BOTTOM,410,22829,55182,238,133,1281,794,30,3030,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.26204620462,0.126050420168,,SCREENING,,207,,,,,,,,,688.25,,42.2858035714,0.413703743974,,,20160226T162643Z,,,4635,1062,,,
000010049337,70512-A,LTC,MAIN,079-6TC20060814,2006-08-14,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049337,70512-A,LTC,MAIN,079-6TC20091029,2009-10-29,,,,,62,,,,,,,,,,15,23825,76394,2,33,890,0,0,0,,,,0,0,39,32,12,0.08,29.3,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,INITIAL,8,0,,6.17978862529,,0.0542350773708,color*,2.73037542662,,,20.94,,,0.31187004215,,,20110101T000000Z,,,50,2,88.5046457335,7.3000,1630
000010049337,70512-A,LTC,MAIN,079-6TC20100902,2010-09-02,,,,,,,,,,,,,,,39,15276,65730,1,60,1024,1,1,0,,,,0,0,54,40,,0.066,29.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,61,0,0,,,61,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,13,308,,,778.477189997,,,2.22972972973,0,,49.815,,,0.232405294386,,,20110101T000000Z,,,102,3,,7.3000,1630
000010049337,70512-A,LTC,MAIN,079-6TC20110819,2011-08-19,,,,,,,,,,,,,,,27,13979,63597,2,54,1039,2,2,0,,,,,41,,41,,0.02,31.2,,,,S/Pt,,2,,0.876,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,13,351,,,,,color*,0.641025641026,0,,36.75,,,0.21980596569,,,20111021T005314Z,,,87,6,,7.3000,1630
000010049337,70512-A,LTC,MAIN,079-6TC20120201,2012-02-01,,,,,,,,,,,,,,,13,18082,55216,2,23,1004,2,1,0,,,,,,,36,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,11,166,,,,,,,,,17.17,,,0.327477542741,,,20120316T150124Z,,,41,5,,7.3000,1630
000010049337,70512-A,LTC,MAIN,079-6TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,57,15497,71473,2,100,1291,2,1,0,,,,,35,,66,,0.08,22.1,,,,Clear,,2,,0.881,,,,,UNREVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,24,176,,,970.301899341,,ift* color*,3.61990950226,,,75.03,,,0.216823136009,,,20120919T170845Z,,1,162,5,,7.3000,1630
000010049337,70512-A,LTC,MAIN,079-6TC20130220,2013-02-20,,,,,,109181,UPSI,,,,,,,,7,23268,58546,2,14,942,3,4,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,9.565,,,0.397431079835,,,20130401T141022Z,,,30,9,,,
000010049337,70512-A,LTC,MAIN,79-6TC,2013-07-24,2013-07-24,2013-08-26,,79-6TC,34,,UPSI,,,ROUTINE,,,,BOTTOM,10,23753,61757,2,19,736,18,3,10,,,8.6,,33,,43,44,0.056,27.5,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,45,0,0,0,0,45,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,15,154,c2h2*,5.35489183153,816.224996064,0.0445960386734,,2.03636363636,,,14.49,,,0.384620366922,,,20130911T123215Z,,,62,23,81.14276725,7.3000,1630
000010049337,70512-A,LTC,MAIN,,2013-11-13,,,,,,114258,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210507Z,,,,,,,
000010049337,70512-A,LTC,MAIN,79-6TC,2014-02-05,2014-02-05,2014-02-12,,79-6TC,7,115721,UPSI,,,ROUTINE,,,,BOTTOM,0,19938,52161,12,77,368,15,3,5,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,11.1893188747,,0.0913837319654,,,,,14.485,,,0.382239604302,,,20140214T215517Z,,,112,30,77.3588915819,,
000010049337,70512-A,LTC,MAIN,79-6TC,2014-08-12,2014-08-15,2014-09-16,,79-6TC,33,119595,UPSI,,,ROUTINE,,,,BOTTOM,5,25049,77416,1,18,627,6,1,1,,,10.3,,23,,44,47,0.066,20.8,,,,CLEAR,44,2,,0.882,,,,,REVIEWED,,,,,,37,0,0,0,0,37,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,15,188,,6.58225444322,,0.0245168477799,ift* color*,3.17307692308,,,8.41,,,0.323563604423,,,20141001T143828Z,,,32,8,99.2033457523,,
000010049337,70512-A,LTC,MAIN,79-6TC,2015-02-10,2015-02-13,2015-02-23,,79-6TC,,122689,UPSI,,,ROUTINE,,,,BOTTOM,0,26392,63123,1,11,716,4,1,1,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,2.12,,,0.418104335979,,,20150303T190457Z,,,18,6,,,
000010049337,70512-A,LTC,MAIN,079-6TC,2015-07-30,2015-08-03,2015-09-01,,079-6TC,,126492,UPSI,,,ROUTINE,,,,BOTTOM,4,27380,67280,1,39,728,3,1,0,,,9.5,,34,,37,40,0.074,29.9,,,,CLEAR,37,1.5,,0.881,,,,,REVIEWED,,,,,,46,0,0,0,0,46,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,170,,,813.497762377,,,2.47491638796,,,11.065,,,0.406956004756,,,20150916T193446Z,,,48,5,,,
000010049337,70512-A,XFMR,MAIN,00079-619960118,1996-01-18,,,,,,,,,,,,,,,76,740,118869,49,146,87,10,22,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,0.595890410959,INITIAL,,0,,,,,,,,,102.43,,0.308272321429,0.00622534050089,,,20110112T182617Z,,,303,81,,,
000010049337,70512-A,XFMR,MAIN,00079-619970228,1997-02-28,,,,,,,,,,,,,,,61,3570,182475,56,225,237,8,28,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,1.05333333333,SCREENING,,407,,,,,,,,,101.62,,0.348303571429,0.01956432388,,,20110112T182617Z,,,378,92,,,
000010049337,70512-A,XFMR,MAIN,00079-619990120,1999-01-20,,,,,,,,,,,,,,,0,3869,110656,64,156,207,8,39,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,0,22,,,34,TRN_IEEE_INC_69_288KV,1,,365,2000-01-20,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.32692307692,SCREENING,,691,c2h6!,,980.233929701,,,,0,,28.2,,0.42196875,0.0349642134182,,,20110112T182617Z,,,267,111,,,
000010049337,70512-A,XFMR,MAIN,00079-619991115,1999-11-15,,,,,,,,,,,,,,,26,3817,121544,74,178,956,5,54,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,4,5,,,20,TRN_IEEE_INC_69_288KV,1,,365,2000-11-14,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.37078651685,SCREENING,,299,h2! c2h6!,,1116.55428819,,,,7,,58.115,,0.505325892857,0.0314042651221,,,20110112T182617Z,,,337,133,,,
000010049337,70512-A,XFMR,MAIN,00079-620001205,2000-12-05,,,,,,,,,,,,,,,20,8225,130213,65,139,1014,7,77,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,2,0,,,10,TRN_IEEE_INC_69_288KV,2,T1,90,2001-03-05,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,7.29496402878,SCREENING,-6,386,c2h6*! o2*,,1152.25107008,,,,3,,45.125,,0.57940625,0.06316573614,,,20110112T182617Z,,,308,149,,7.3000,1630
000010049337,70512-A,XFMR,MAIN,00079-620010516,2001-05-16,,,,,,,,,,,,,,,20,1955,117560,65,132,796,7,75,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2001-08-14,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,6.0303030303,SCREENING,,162,c2h6*,,,,,,,,43.865,,0.571058035714,0.0166298060565,,,20110112T182617Z,,,299,147,,,
000010049337,70512-A,XFMR,MAIN,00079-620051026,2005-10-26,,,,,23,,,,,,,,,,1,2669,98011,8,22,1166,2,4,0,,,,,,51,22,35,0.04,27.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,17,2,0,,,20,TRN_IEEE_INC_69_288KV,1,,365,2006-10-26,(Initial sample). No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,53,INITIAL,0,0,,9.23901144294,937.014593892,0.0196758495554,,1.47601476015,1,relsaturation*,4.99,,0.0537410714286,0.0272316372652,,,20110112T182617Z,,,37,14,113.245008583,7.3000,1630
000010049337,70512-A,XFMR,MAIN,00079-620060814,2006-08-14,,,,,43,,,,,,,,,,4,7110,139328,7,30,1284,2,5,0,,,,,,47,27,19,0.04,31.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,7,0,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2007-08-14,No anomalies.,1,,365,2007-08-14,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,42.8,SCREENING,5,292,,7.96535018628,1047.11484571,0.0217164034836,,1.27795527157,1,water*,9.43,,0.0544464285714,0.0510306614607,,,20110112T182617Z,,,48,14,149.364722301,7.3000,1630
000010049337,70512-A,XFMR,MAIN,00079-620070829,2007-08-29,,,,,35,,,,,,,,,,2,2390,96960,7,36,1646,3,7,0,,,,,,55,30,29,0.04,24.4,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,45.7222222222,SCREENING,7,380,,9.27807545527,980.233929701,0.0325739561947,ift*,1.6393442623,0,water*,8.525,,0.0674419642857,0.024649339934,,,20110112T182617Z,,,55,17,105.925597743,7.3000,1630
000010049337,70512-A,XFMR,MAIN,00079-620080909,2008-09-09,,,,,35,,,,,,,,,,0,2440,98315,6,23,1691,3,7,0,,,,,,45,27,26,0.04,29.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,18,0,0,,,24,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,73.5217391304,SCREENING,5,377,,10.4668772668,929.922141399,0.0189279921164,,1.3698630137,6,water*,4.185,,0.0639732142857,0.0248181864415,,,20110112T182617Z,,,39,16,107.403482037,7.3000,1630
000010049337,70512-A,XFMR,MAIN,00079-620090905,2009-09-05,,,,,24,,,,,,,,,,3,4105,95681,5,19,1781,3,10,0,,,,,,49,45,69,0.04,35.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,14,2,5,,,37,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,93.7368421053,SCREENING,16,361,,7.36631727189,961.106275521,0.0209691161758,,1.13636363636,15,water* relsaturation*,6.465,,0.0730267857143,0.0429029796929,,,20110112T182617Z,,,40,18,110.988197624,7.3000,1630
000010049337,70512-A,XFMR,MAIN,00079-620100902,2010-09-02,,,,,50,,,,,,,,,,2,2528,79179,6,68,1848,12,12,0,,,,,,44,52,29,0.04,26.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,17,0,0,,,39,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,27.1764705882,SCREENING,19,362,,9.95296816889,937.014593892,0.0715485582036,,1.51515151515,22,water*,14.42,,,0.031927657586,,,20110112T182617Z,,,100,30,81.970892969,7.3000,1630
000010049337,70512-A,XFMR,MAIN,00079-620110819,2011-08-19,,,,,35,,,,,,,,,,0,5683,83867,3,17,1429,2,8,0,,,,,43,,41,40,0.02,36.1,,,,S/Pt,,2,,0.876,,,,,REVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,84.0588235294,SCREENING,13,351,,10.5135285747,980.233929701,0.0157549913524,d1816_2*,0.554016620499,0,water* relsaturation*,3.09,,,0.0677620518201,,,20111021T005314Z,,,30,13,93.7848316128,7.3000,1630
000010049337,70512-A,XFMR,MAIN,00079-620120726,2012-07-26,,,,,41,,UPSI,,,,,,,,1,7558,91681,4,19,1231,2,9,0,,,,,32,,27,21,0.034,25.3,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,64.7894736842,SCREENING,5,342,,8.97721181009,923.213256871,0.0180994864884,ift* d1816_2*,1.34387351779,,water*,4.45,,,0.0824380187825,,,20120919T170845Z,,1,35,15,100.82238872,7.3000,1630
000010049337,70512-A,XFMR,MAIN,79-6,2013-07-24,2013-07-24,2013-08-26,,79-6,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,3255,88346,1,9,949,1,6,0,,,9.3,,39,,21,23,0.048,29.5,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,14,0,0,0,0,14,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,105.444444444,SCREENING,-0,363,,10.508165493,961.106275521,0.00792101201001,d1816_2*,1.62711864407,,,1.635,,,0.0368437733457,,,20130911T123020Z,,,17,8,98.3591945446,7.3000,1630
000010049337,70512-A,XFMR,MAIN,79-6,2014-08-12,2014-08-15,2014-09-16,,79-6,28,,UPSI,,,ROUTINE,,,,BOTTOM,0,2555,79430,1,4,726,1,6,0,,,8.3,,18,,18,23,0.048,22.9,,,,CLEAR,18,2,,0.881,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,181.5,SCREENING,-3,384,,9.12049287232,,0.00424355569081,d1816_2* ift*,2.096069869,,,0.735,,,0.0321666876495,,,20141001T142726Z,,,12,8,89.8085429475,,
000010049337,70512-A,XFMR,MAIN,00079-5,2015-07-30,2015-08-03,2015-09-01,,00079-6,45,,UPSI,,,ROUTINE,,,,BOTTOM,0,2725,86023,2,22,898,1,5,0,,,9,,50,,21,14,0.056,30.2,,,,CLEAR,21,2,,0.88,,,,,REVIEWED,,,,,,20,10,0,0,0,30,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,40.8181818182,SCREENING,-0,352,,11.3056049025,916.848572667,0.0197856197309,,1.85430463576,,,3.975,,0.0324553571429,0.0316775746021,,,20150916T192055Z,,,30,8,90.5316395629,,
000010049378,C-04371-5-1,LTC,MAIN,001-6TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,5,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049378,C-04371-5-1,LTC,MAIN,001-6TC20090909,2009-09-09,,,,,,,,,,,,,,,53,21263,63759,28,93,490,71,5,239,,,,0,0,40,45,,0.046,31.6,,,,S/Cb,,2,,0.881,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2009-12-08,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,INITIAL,16,0,c2h2*,,,,color*,1.45569620253,,,89.925,,,0.333490173936,,,20110101T000000Z,,,489,104,,7.3000,1630
