equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049378,C-04371-5-1,LTC,MAIN,001-6TC20100902,2010-09-02,,,,,34,,,,,,,,,,48,17029,56212,27,69,501,71,8,261,,,,0,0,35,27,27,0.046,29.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,31,0,0,,,31,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.272030651341,0.296296296296,,SCREENING,5,358,,4.53243699848,862.468087476,0.25280860212,color*,1.58075601375,0,,82.365,,,0.302942432221,,,20110101T000000Z,,,484,106,71.2194397591,7.3000,1630
000010049378,C-04371-5-1,LTC,MAIN,001-6TC20110814,2011-08-14,,,,,,,,,,,,,,,47,12465,57161,36,71,586,245,32,474,,,,,27,,49,,0.066,32.3,,,,S/Cb,,2.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.516877637131,0.888888888889,,SCREENING,17,346,,,,,color*,2.04334365325,0,,101.375,,,0.218068263326,,,20111021T005314Z,,,905,313,,7.3000,1630
000010049378,C-04371-5-1,LTC,MAIN,001-6TC20120201,2012-02-01,,,,,,,,,,,,,,,10,17241,48745,18,34,585,78,8,155,,,,,,,25,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.503225806452,0.444444444444,,SCREENING,3,171,,,,,,,,,29.69,,,0.353697815161,,,20120316T150124Z,,,303,104,,7.3000,1630
000010049378,C-04371-5-1,LTC,MAIN,001-6TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,95,25026,75052,41,68,484,96,0,458,,,,,25,,54,,0.04,28.4,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,52,0,0,0,0,52,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,2,,,,,,,,,,,,,,0.2096069869,0,,SCREENING,20,156,,,798.284758961,,color*,1.40845070423,,,145.32,,6.27860267857,0.333448808826,,,20120920T131545Z,,1,758,137,,7.3000,1630
000010049378,C-04371-5-1,LTC,MAIN,001-6TC20130220,2013-02-20,,,,,,81947,UPSI,,,,,,,,10,24261,57827,10,40,450,28,3,61,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.459016393443,0.3,,SCREENING,,229,,,,,,,,,22.5,,,0.419544503433,,,20130401T141022Z,,,152,41,,,
000010049378,C-04371-5-1,LTC,MAIN,1-6TC,2013-07-24,2013-07-24,2013-08-26,,1-6TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,47,22967,59488,22,58,521,61,5,189,,,8.3,,14,,48,40,0.08,27.1,,,,CLEAR,,2.5,,0.884,,,,,REVIEWED,,,,,,38,0,9,0,0,47,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.322751322751,0.227272727273,,SCREENING,17,154,,4.52995842335,837.204686681,0.205411041465,color*,2.9520295203,,,73.475,,,0.386077864443,,,20130909T210631Z,,,382,88,76.8922710555,7.3000,1630
000010049378,C-04371-5-1,LTC,MAIN,,2013-11-14,,,,,,86494,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T210605Z,,,,,,,
000010049378,C-04371-5-1,LTC,MAIN,1-6TC,2014-02-10,2014-02-11,2014-02-17,,1-6TC,5,87791,UPSI,,,ROUTINE,,,,BOTTOM,31,26113,63790,27,111,180,57,7,146,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,0.390410958904,0.259259259259,,SCREENING,,201,,5.84217697157,,0.195338253524,,,,,63.515,,,0.409358833673,,,20140219T191738Z,,,379,91,96.8003923451,,
000010049378,C-04371-5-1,LTC,MAIN,1-6TC,2014-08-08,2014-08-08,2014-09-18,,1-6TC,31,76666,UPSI,,,ROUTINE,,,,BOTTOM,23,24865,64684,17,61,447,45,3,120,,,9,,24,,64,73,0.056,25.4,,,,CLEAR,64,2.5,,0.88,,,,,REVIEWED,,,,,,16,0,0,0,0,16,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,2,,,,,,,,,,,,,,0.375,0.176470588235,,SCREENING,24,179,,5.22549057594,,0.1285787748,color*,2.20472440945,,,44.255,,,0.384407272278,,,20140929T184023Z,,,269,65,86.0129047491,,
000010049378,C-04371-5-1,LTC,MAIN,1-6TC,2015-02-26,2015-02-26,2015-03-04,,1-6TC,,93345,UPSI,,,ROUTINE,,,,BOTTOM,8,22670,71709,14,157,651,44,3,95,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.463157894737,0.214285714286,,SCREENING,,202,,,,,,,,,44.52,,,0.316138838918,,,20150312T122751Z,,,321,61,,,
000010049378,C-04371-5-1,LTC,MAIN,001-6TC,2015-07-30,2015-08-03,2015-09-01,,001-6TC,,954842,UPSI,,,ROUTINE,,,,BOTTOM,20,24398,61319,16,56,488,49,1,140,,,8.6,,34,,44,35,0.062,24.7,,,,PARTICLES,44,3,,0.881,,,,,REVIEWED,,,,,,42,0,0,0,0,42,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.35,0.0625,,SCREENING,15,154,,,824.785917029,,ift* color*,2.51012145749,,,42.015,,,0.397886462597,,,20150916T144818Z,,,282,66,,,
000010049378,C-04371-5-1,LTC,MAIN,001-6TC,2016-03-01,2016-03-01,2016-03-08,,001-6TC,,100002,UPSI,,,ROUTINE,,,,BOTTOM,24,20506,47337,17,58,389,46,3,109,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.422018348624,0.176470588235,,SCREENING,,215,,,,,,,,,43.85,,1.63949553571,0.433191795002,,,20160311T200048Z,,,257,66,,,
000010049378,C-04371-5-1,XFMR,MAIN,00001-619930623,1993-06-23,,,,,,,,,,,,,,,90,130,106999,29,36,635,17,14,52,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,1993-09-21,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,17.6388888889,INITIAL,,0,c2h2*,,,,,,,,100.895,,0.884089285714,0.00121496462584,,,20110112T182617Z,,,238,60,,,
000010049378,C-04371-5-1,XFMR,MAIN,00001-619960118,1996-01-18,,,,,,,,,,,,,,,0,856,98842,0,4,298,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,74.5,INITIAL,,0,,,,,,,,,0.72,,0,0.00866028611319,,,20110112T182617Z,,,4,0,,,
000010049378,C-04371-5-1,XFMR,MAIN,00001-619970224,1997-02-24,,,,,,,,,,,,,,,0,6041,103496,0,15,447,1,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-24,No anomalies.,,,,,,,,,,,,,,,,,29.8,SCREENING,,403,,,,,,,,,2.715,,0.00464732142857,0.0583694055809,,,20110112T182617Z,,,16,1,,,
000010049378,C-04371-5-1,XFMR,MAIN,00001-619980105,1998-01-05,,,,,,,,,,,,,,,0,11414,120564,1,13,507,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,43,49,0,,,98,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,39,SCREENING,,315,o2*,,821.866155549,,,,0,,2.34,,0.00764285714286,0.0946717096314,,,20110112T182617Z,,,15,2,,,
000010049378,C-04371-5-1,XFMR,MAIN,00001-619990112,1999-01-12,,,,,,,,,,,,,,,5,6156,101782,2,20,2034,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,51,0,8,,,64,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,101.7,SCREENING,,372,,,800.694235401,,,,0,,8.615,,0.0157589285714,0.06048220707,,,20110112T182617Z,,,29,4,,,
000010049378,C-04371-5-1,XFMR,MAIN,00001-619991118,1999-11-18,,,,,,,,,,,,,,,0,4719,104749,1,6,524,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,41,3,5,,,59,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,87.3333333333,SCREENING,,310,,,827.776040937,,,,6,,1.08,,0.00764285714286,0.0450505494086,,,20110112T182617Z,,,8,2,,,
000010049378,C-04371-5-1,XFMR,MAIN,00001-620010117,2001-01-17,,,,,,,,,,,,,,,204,6057,109858,6,46,3257,3,2,0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,5,TRN_IEEE_INC_69KV,2,T2,90,2001-04-17,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,3,,,70.8043478261,SCREENING,0,426,h2*^!,,1202.56285838,,,,0,,212.325,,0.0431026785714,0.0551348103916,,,20110112T182617Z,,,261,11,,7.3000,1630
000010049378,C-04371-5-1,XFMR,MAIN,00001-620011219,2001-12-19,,,,,,,,,,,,,,,0,5962,81906,0,42,420,0,0,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,3,5,,,39,TRN_IEEE_INC_69KV,1,,365,2002-12-19,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,10,SCREENING,-7,336,,,905.022091194,,,,5,,7.56,,0,0.0727907601397,,,20110112T182617Z,,,42,0,,7.3000,1630
000010049378,C-04371-5-1,XFMR,MAIN,00001-620030220,2003-02-20,,,,,,,,,,,,,,,0,4027,88292,9,25,600,1,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2004-02-20,No anomalies.,,,,,,,,,,,,,,,,,24,SCREENING,,428,,,,,,,,,4.515,,0.0567366071429,0.045610021293,,,20110112T182617Z,,,40,15,,,
000010049378,C-04371-5-1,XFMR,MAIN,00001-620041102,2004-11-02,,,,,45,,,,,,,,,,4,5745,97023,6,35,966,1,8,0,,,,,,,61,41,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2005-11-02,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,27.6,SCREENING,22,621,,8.29862597719,,0.0346632516265,,,0,water* relsaturation*,10.315,,0.0588526785714,0.0592127639838,,,20110112T182617Z,,,54,15,103.713675554,7.3000,1630
000010049378,C-04371-5-1,XFMR,MAIN,00001-620051026,2005-10-26,,,,,38,,,,,,,,,,0,5582,109956,1,5,485,1,6,0,,,,,,48,28,24,0.04,35.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,38,1,1,,,43,TRN_IEEE_INC_69KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,97,SCREENING,5,358,,9.29173799799,837.204686681,0.0038027946027,,1.12676056338,3,,0.915,,0.0331607142857,0.0507657608498,,,20110112T182617Z,,,13,8,120.158132191,7.3000,1630
000010049378,C-04371-5-1,XFMR,MAIN,00001-620060803,2006-08-03,,,,,59,,,,,,,,,,1,7983,97183,1,28,1048,0,4,0,,,,,,40,36,15,0.03,35.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,2,29,5,0,,,40,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,37.4285714286,SCREENING,11,281,,10.4660248034,870.743429172,0.0230899493835,,0.845070422535,6,water*,6.04,,0.0201651785714,0.082143996378,,,20110112T182617Z,,,34,5,100.263846646,7.3000,1630
000010049378,C-04371-5-1,XFMR,MAIN,00001-620070906,2007-09-06,,,,,40,,,,,,,,,,0,3548,98396,2,9,1047,1,5,0,,,,,,44,25,20,0.03,32.7,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,43,6,2,,,54,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,116.333333333,SCREENING,3,399,,10.1738353066,821.866155549,0.00746754206934,,0.917431192661,3,,1.635,,0.0324553571429,0.0360583763568,,,20110112T182617Z,,,17,8,105.856539086,7.3000,1630
000010049378,C-04371-5-1,XFMR,MAIN,00001-620080909,2008-09-09,,,,,41,,,,,,,,,,0,5951,102253,1,4,546,0,3,0,,,,,,49,43,33,0.04,32.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,40,7,2,,,63,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,136.5,SCREENING,15,369,,10.0615781161,830.840002478,0.00319840136138,,1.21580547112,13,water* relsaturation*,0.72,,0.0159910714286,0.0581987814538,,,20110112T182617Z,,,8,4,110.857836899,7.3000,1630
000010049378,C-04371-5-1,XFMR,MAIN,00001-620090909,2009-09-09,,,,,50,,,,,,,,,,4,4641,106211,7,63,1237,1,6,0,,,,,,40,31,17,0.04,33.4,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,39,4,4,,,63,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,19.6349206349,SCREENING,7,365,,9.51779188095,833.98154085,0.0516538347895,,1.19760479042,15,,15.355,,0.0539732142857,0.0436960390167,,,20110112T182617Z,,,81,14,110.532716572,7.3000,1630
000010049378,C-04371-5-1,XFMR,MAIN,00001-620100902,2010-09-02,,,,,35,,,,,,,,,,9,1496,79467,6,51,1600,2,9,0,,,,,,43,19,19,0.04,29.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,48,0,0,,,70,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.3725490196,SCREENING,-2,358,,7.54926603449,808.216789321,0.0679142332438,,1.3468013468,22,,18.21,,,0.01882542439,,,20110112T182617Z,,,77,17,86.5925839293,7.3000,1630
000010049378,C-04371-5-1,XFMR,MAIN,00001-620110814,2011-08-14,,,,,50,,,,,,,,,,6,3771,85555,5,48,1566,2,8,0,,,,,27,,19,11,0.034,34.3,,,,Clear,,2,,0.878,,,,,REVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,32.625,SCREENING,-2,346,,8.27854505726,1002.85714286,0.0544476627143,d1816_2*,0.991253644315,0,,14.67,,,0.0440769095903,,,20111021T005314Z,,,69,15,89.1248774209,7.3000,1630
000010049378,C-04371-5-1,XFMR,MAIN,00001-620120706,2012-07-06,,,,,49,,UPSI,,,,,,,,6,19407,66836,2,61,1129,2,6,0,,,,,22,,34,20,0.04,30.9,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,18.5081967213,SCREENING,9,327,,8.8967827627,,0.072391944073,d1816_2*,1.29449838188,,,17.01,,,0.290367466635,,,20120920T131545Z,,1,77,10,79.6849510609,7.3000,1630
000010049378,C-04371-5-1,XFMR,MAIN,1-6,2013-07-24,2013-07-24,2013-08-26,,1-6,34,,UPSI,,,ROUTINE,,,,BOTTOM,21,16700,66535,1,73,863,1,1,0,,,8.4,,37,,31,31,0.046,28.5,,,,PARTICLES,,2,,0.881,,,,,REVIEWED,,,,,,61,11,0,0,0,72,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,11.8219178082,SCREENING,7,383,,6.7609881827,778.477189997,0.117630892887,,1.61403508772,,relsaturation*,34.155,,,0.25099571654,,,20130909T210350Z,,,97,3,82.1258333646,7.3000,1630
000010049378,C-04371-5-1,XFMR,MAIN,1-6,2014-08-08,2014-08-08,2014-09-18,,1-6,30,,UPSI,,,ROUTINE,,,,BOTTOM,29,21134,66163,2,67,1226,1,1,0,,,8.9,,27,,43,51,0.046,29.9,,,,CLEAR,43,2,,0.88,,,,,REVIEWED,,,,,,71,0,0,0,0,71,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,18.2985074627,SCREENING,15,380,,6.03179137937,,0.126871498369,d1816_2*,1.53846153846,,water* relsaturation*,41.075,,,0.319423242598,,,20140929T183553Z,,,100,4,85.7971313651,,
000010049378,C-04371-5-1,XFMR,MAIN,00001-6,2015-07-30,2015-08-03,2015-09-01,,00001-6,50,,UPSI,,,ROUTINE,,,,BOTTOM,41,17890,62100,1,68,1370,1,2,0,,,8.1,,34,,20,11,0.058,24.6,,,,PARTICLES,20,2,,0.879,,,,,REVIEWED,,,,,,86,6,0,0,0,92,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,20.1470588235,SCREENING,-1,356,o2*,5.68503054971,735.857585359,0.161683968124,d1816_2*,2.35772357724,,,53.255,,0.0164642857143,0.28808373591,,,20150916T144451Z,,,113,4,73.8188668735,,
000010049498,51439-A,XFMR,MAIN,26720020108,2002-01-08,,,,,,,,,,,,,,,2,3537,87566,2,29,360,1,1,0,,,,,,,33,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2003-01-08,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.4137931034,INITIAL,9,0,,,1152.25107008,,,,0,,7.235,,0.0157589285714,0.0403923897403,,,20110112T182617Z,,,35,4,,7.3000,1630
000010049498,51439-A,XFMR,MAIN,26720030402,2003-04-02,,,,,,,,,,,,,,,,,,,,,,,,,,,,,52,19,,0.05,40.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2004-04-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-2,,,,,,,1.24688279302,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049498,51439-A,XFMR,MAIN,26720031106,2003-11-06,,,,,,,,,,,,,,,0,14473,100007,1,75,343,0,0,0,,,,,,46,15,,0.02,37.5,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.57333333333,SCREENING,-7,667,o2*,,1288.57142857,,,0.533333333333,5,,13.5,,0.00346875,0.144719869609,,,20110112T182617Z,,,76,1,,7.3000,1630
000010049498,51439-A,XFMR,MAIN,26720050511,2005-05-11,,,,,32,,,,,,,,,,3,6110,101047,2,112,613,0,1,0,,,,,,50,13,14,0.03,38.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,0,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2006-05-11,No anomalies.,1,,365,2006-05-11,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.47321428571,SCREENING,-10,552,,11.041138883,,0.0838362419343,,0.783289817232,6,,23.16,,0.0111116071429,0.0604669114373,,,20110112T182617Z,,,118,3,113.98134141,7.3000,1630
000010049498,51439-A,XFMR,MAIN,26720051026,2005-10-26,,,,,30,,,,,,,,,,4,6637,104058,3,119,729,2,1,0,,,,,,49,23,27,0.04,43.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.12605042017,SCREENING,1,168,,10.6900463062,1288.57142857,0.0876663201694,,0.925925925926,1,,25.45,,0.023875,0.0637817371082,,,20110112T182617Z,,,129,6,118.647981018,7.3000,1630
000010049498,51439-A,XFMR,MAIN,26720060803,2006-08-03,,,,,55,,,,,,,,,,1,4839,108063,3,114,925,0,0,0,,,,,,54,22,10,0.03,40.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.11403508772,SCREENING,0,281,,11.897346632,1288.57142857,0.0803057759727,,0.74812967581,0,,21.52,,0.01040625,0.0447794342189,,,20110112T182617Z,,,118,3,110.580617165,7.3000,1630
000010049498,51439-A,XFMR,MAIN,26720070906,2007-09-06,,,,,41,,,,,,,,,,0,3065,108179,2,52,1259,0,2,0,,,,,,47,21,16,0.02,44.1,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,24.2115384615,SCREENING,-0,399,,12.1885876302,1202.56285838,0.0357117425235,,0.453514739229,0,,9.36,,0.0152857142857,0.0283326708511,,,20110112T182617Z,,,56,4,115.458670919,7.3000,1630
000010049498,51439-A,XFMR,MAIN,26720080909,2008-09-09,,,,,45,,,,,,,,,,0,5226,94414,1,39,1014,0,0,0,,,,,,37,27,18,0.03,41.8,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,3,0,0,,,5,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,26,SCREENING,5,369,,12.3514602662,1152.25107008,0.0302235524978,,0.717703349282,2,,7.02,,0.00346875,0.0553519605143,,,20110112T182617Z,,,40,1,100.710879924,7.3000,1630
000010049498,51439-A,XFMR,MAIN,26720090909,2009-09-09,,,,,40,,,,,,,,,,0,4042,101595,2,31,1120,0,0,0,,,,,,45,18,14,0.02,36.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,3,2,0,,,9,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,36.1290322581,SCREENING,-3,365,,12.1480680341,1152.25107008,0.0226281752352,,0.552486187845,3,,5.58,,0.0069375,0.039785422511,,,20110112T182617Z,,,33,2,109.545865239,7.3000,1630
000010049498,51439-A,XFMR,MAIN,26720100902,2010-09-02,,,,,35,,,,,,,,,,0,2289,80245,1,24,1207,0,1,0,,,,,,50,16,16,0.03,34.8,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,50.2916666667,SCREENING,-6,358,,12.1813109881,1066.24249989,0.0220033815663,,0.862068965517,0,,4.32,,,0.0285251417534,,,20110112T182617Z,,,26,2,87.8271852954,7.3000,1630
000010049498,51439-A,XFMR,MAIN,000026720110814,2011-08-14,,,,,50,,,,,,,,,,0,6496,86818,1,16,1161,0,1,0,,,,,38,,5,3,0.026,38,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,72.5625,SCREENING,-26,346,,11.9672509532,,0.0136809903017,,0.684210526316,0,,2.88,,,0.074823193347,,,20111021T005314Z,,,18,2,91.9420593703,7.3000,1630
000010049498,51439-A,XFMR,MAIN,000026720120706,2012-07-06,,,,,54,,UPSI,,,,,,,,2,3189,71370,1,11,1180,0,1,0,,,,,31,,37,18,0.026,37.1,,,,S/Pt,,1,,0.888,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,107.272727273,SCREENING,11,327,,7.72771056061,1047.11484571,0.0161958033293,d1816_2*,0.700808625337,,water*,3.98,,,0.0446826397646,,,20120920T131545Z,,1,15,2,73.2995480689,7.3000,1630
000010049498,51439-A,XFMR,MAIN,267,2013-07-24,2013-07-24,2013-08-26,,267,33,,UPSI,,,ROUTINE,,,,BOTTOM,1,5023,94388,1,11,1249,0,1,0,,,10.1,,33,,8,8,0.02,34.1,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,113.545454545,SCREENING,-18,383,,8.90732466361,1047.11484571,0.0103244052469,d1816_2*,0.58651026393,,,2.98,,,0.0532165105734,,,20130911T171659Z,,,14,2,105.583337938,7.3000,1630
000010049498,51439-A,XFMR,MAIN,267,2014-08-08,2014-08-08,2014-09-18,,267,26,,UPSI,,,ROUTINE,,,,BOTTOM,0,5579,95681,1,7,1075,0,1,0,,,10.2,,25,,17,24,0.024,34.8,,,,CLEAR,17,1,,0.88,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,153.571428571,SCREENING,-5,380,,11.5794785804,,0.00539916185062,d1816_2*,0.689655172414,,,1.26,,,0.0583083370784,,,20140930T145924Z,,,9,2,110.746169798,,
000010049498,51439-A,XFMR,MAIN,0000267,2015-07-30,2015-08-03,2015-09-01,,0000267,56,,UPSI,,,ROUTINE,,,,BOTTOM,0,7691,83863,1,65,1420,1,1,0,,,9.3,,28,,18,8,0.02,36.9,,,,PARTICLES,18,1,,0.883,,,,,REVIEWED,,,,,,7,6,0,0,0,13,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,21.8461538462,SCREENING,-3,356,,12.2765170462,1047.11484571,0.0564001345091,d1816_2*,0.542005420054,,,11.715,,0.0122901785714,0.0917090969796,,,20150918T135200Z,,,68,3,87.9303774073,,
000010049345,51331-A,XFMR,MAIN,00081-519960123,1996-01-23,,,,,,,,,,,,,,,50,841,103838,1,103,167,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.6213592233,INITIAL,,0,,,,,,,,,68.54,,0.00346875,0.00809915445213,,,20110112T182616Z,,,154,1,,,
000010049345,51331-A,XFMR,MAIN,00081-519970226,1997-02-26,,,,,,,,,,,,,,,97,3158,115420,11,263,1045,1,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,3.97338403042,SCREENING,,400,h2! ch4! co!,,,,,,,,144.355,,0.0553258928571,0.0273609426443,,,20110112T182616Z,,,375,15,,,
000010049345,51331-A,XFMR,MAIN,00081-519980109,1998-01-09,,,,,,,,,,,,,,,70,14131,104161,12,212,1402,4,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,2014,0,,,2014,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,4,Very high total furan. Paper insulation may be severely deteriorated. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran***,0,,,6.61320754717,SCREENING,,317,o2*,,1088.86571305,,,,0,,108.22,,0.0936071428571,0.135664980175,,,20110112T182616Z,,,306,24,,,
000010049345,51331-A,XFMR,MAIN,00081-519990113,1999-01-13,,,,,,,,,,,,,,,66,12037,106292,17,264,1312,5,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,5520,0,,,5520,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,4,Very high total furan. Paper insulation may be severely deteriorated. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran***!,0,,,4.9696969697,SCREENING,,369,o2*,,,,,,0,,113.595,,0.115598214286,0.113244646822,,,20110112T182616Z,,,360,30,,,
000010049345,51331-A,XFMR,MAIN,00081-519990302,1999-03-02,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,8442,24,,,8466,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,4,Very high total furan. Paper insulation may be severely deteriorated. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran***!,0,,,,,,,,,,,,,0,,,,,,,,20110112T182616Z,,,,,,,
000010049345,51331-A,XFMR,MAIN,00081-519991118,1999-11-18,,,,,,,,,,,,,,,54,12058,111254,19,256,1345,7,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,5.25390625,SCREENING,,309,o2*,,1116.55428819,,,,0,,100.185,,0.136004464286,0.108382619951,,,20110112T182616Z,,,345,35,,,
000010049345,51331-A,XFMR,MAIN,00081-520001227,2000-12-27,,,,,,,,,,,,,,,52,6936,109762,21,281,1091,3,13,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,4,,,13,TRN_IEEE_INC_69_288KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,3.88256227758,SCREENING,-11,405,,,1202.56285838,,,,4,,102.625,,0.141049107143,0.0631912683807,,,20110112T182616Z,,,370,37,,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520020108,2002-01-08,,,,,,,,,,,,,,,41,10297,121456,22,284,1228,5,15,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,5,,,14,TRN_IEEE_INC_69_288KV,1,,365,2003-01-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,4.32394366197,SCREENING,-5,377,o2*,,1202.56285838,,,,4,,92.195,,0.162160714286,0.0847796732973,,,20110112T182616Z,,,367,42,,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520041019,2004-10-19,,,,,,,,,,,,,,,35,4225,106853,27,277,1495,4,19,0,,,,,,33,18,,0.04,28.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-10-19,No anomalies.,1,,365,2005-10-19,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.39711191336,SCREENING,-3,1015,,,,,,1.42348754448,,,84.92,,0.191553571429,0.0395403030331,,,20110112T182616Z,,,362,50,,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520041108,2004-11-08,,,,,,,,,,,,,,,34,5108,104122,22,245,1324,3,15,0,,,,,,48,27,,0.03,27.1,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2005-11-08,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-11-08,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.40408163265,SURVEILLANCE,5,20,,,1116.55428819,,,1.10701107011,0,water*,78.145,,0.152866071429,0.0490578360001,,,20110112T182616Z,,,319,40,,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520050323,2005-03-23,,,,,,,,,,,,,,,35,3885,111558,24,271,1389,4,19,0,,,,,,37,17,,0.03,28.3,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-03-23,No anomalies.,1,,365,2006-03-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.12546125461,SCREENING,-5,135,,,,,,1.06007067138,,,83.84,,0.181147321429,0.034824934115,,,20110112T182616Z,,,353,47,,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520051228,2005-12-28,,,,,23,,,,,,,,,,12,22332,134343,12,101,745,3,10,0,,,,,,51,25,40,0.04,35.4,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,4,2,2,,,11,TRN_IEEE_INC_69_288KV,1,,365,2006-12-28,No anomalies.,1,,365,2006-12-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,7.37623762376,SCREENING,3,280,o2*,8.25767046436,1116.55428819,0.0661132114268,,1.12994350282,1,water* relsaturation*,30.225,,0.0973080357143,0.166231214131,,,20110112T182616Z,,,138,25,166.630182086,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520060817,2006-08-17,,,,,35,,,,,,,,,,17,13781,105891,15,144,1352,9,14,0,,,,,,43,21,21,0.03,35.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-17,No anomalies.,1,,365,2007-08-17,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.38888888889,SCREENING,-0,232,o2*,8.33361262552,1202.56285838,0.122492271793,,0.849858356941,0,,43.055,,0.152294642857,0.130143260523,,,20110112T182616Z,,,199,38,122.476356581,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520061017,2006-10-17,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520070829,2007-08-29,,,,,35,,,,,,,,,,31,5572,137817,33,352,2352,6,31,0,,,,,,48,19,19,0.03,25.2,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.68181818182,SCREENING,-2,377,h2! ch4! c2h6! co!,8.95101226747,1202.56285838,0.227000774727,ift*,1.19047619048,0,,94.45,,0.27175,0.0404304258546,,,20110112T182616Z,,,453,70,152.167919273,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520080909,2008-09-09,,,,,35,,,,,,,,,,21,4939,113902,28,287,1939,5,26,0,,,,,,36,15,15,0.04,28.5,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.75609756098,SCREENING,-7,377,,9.26458635486,1152.25107008,0.217730578804,,1.40350877193,0,,72.735,,0.228888392857,0.043361837369,,,20110112T182616Z,,,367,59,125.951974458,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520090909,2009-09-09,,,,,30,,,,,,,,,,22,3884,110577,28,295,1962,4,27,0,,,,,,31,23,27,0.03,31,,,,S/Pt,,1,,0.89,,,,,UNREVIEWED,,,,,,3,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.65084745763,SCREENING,1,365,,9.21518169945,1152.25107008,0.230447120172,,0.967741935484,3,,75.16,,0.228415178571,0.0351248451305,,,20110112T182616Z,,,376,59,124.454781071,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520100902,2010-09-02,,,,,27,,,,,,,,,,9,3336,69802,24,191,2046,5,29,0,,,,,,44,12,16,0.05,29.5,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.7120418848,SCREENING,-11,358,,9.77468291411,,0.223761266488,,1.69491525424,0,,43.455,,,0.0477923268674,,,20110112T182616Z,,,258,58,80.2646661927,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520110814,2011-08-14,,,,,33,,,,,,,,,,15,2762,91795,25,255,2305,5,35,0,,,,,27,,18,19,0.04,30.1,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.03921568627,SCREENING,-3,346,,9.5553056506,,0.234972011268,d1816_2*,1.32890365449,0,,60.975,,,0.0300887847922,,,20111021T005314Z,,,335,65,101.739673263,7.3000,1630
000010049345,51331-A,XFMR,MAIN,00081-520120726,2012-07-26,,,,,44,,UPSI,,,,,,,,14,3038,90718,28,228,2227,5,43,0,,,,,37,,13,9,0.032,27.2,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.76754385965,SCREENING,-10,347,,9.40001634936,866.536784366,0.218924199368,d1816_2*,1.17647058824,,,55.115,,,0.0334883926012,,,20120919T170845Z,,1,318,76,96.2723546103,7.3000,1630
000010049345,51331-A,XFMR,MAIN,81-5,2013-07-24,2013-07-24,2013-08-26,,81-5,35,,UPSI,,,ROUTINE,,,,BOTTOM,13,3831,93634,26,238,2454,6,40,0,,,10,,46,,8,,0.038,35.7,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.3109243697,SCREENING,-18,363,,,,,,1.06442577031,,,55.93,,,0.0409146250294,,,20130911T134636Z,,,323,72,,7.3000,1630
000010049345,51331-A,XFMR,MAIN,81-5,2014-08-08,2014-08-08,2014-09-18,,81-5,30,,UPSI,,,ROUTINE,,,,BOTTOM,11,4395,98306,29,235,2380,6,42,0,,,10.5,,23,,14,17,0.036,30.9,,,,CLEAR,14,1.5,,0.88,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.1276595745,SCREENING,-8,380,,9.76541291783,,0.196905083663,d1816_2*,1.16504854369,,,53.39,,,0.0447073423799,,,20140930T134643Z,,,323,77,111.240211977,,
000010049345,51331-A,XFMR,MAIN,00081-5,2015-07-30,2015-08-03,2015-09-01,,00081-5,42,,UPSI,,,ROUTINE,,,,BOTTOM,7,4452,87009,23,186,2390,6,39,0,,,9.4,,43,,14,10,0.03,32,,,,CLEAR,14,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,12.8494623656,SCREENING,-8,356,,9.96499483634,,0.176190749063,d1816_2*,0.9375,,,40.57,,0.270455357143,0.0511671206427,,,20150917T184741Z,,,261,68,93.9668937501,,
000010049346,70292-1,LTC,MAIN,030-1TC20060817,2006-08-17,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049346,70292-1,LTC,MAIN,030-1TC20090909,2009-09-09,,,,,,,,,,,,,,,9,22414,70903,10,157,1295,26,2,11,,,,0,0,51,23,,0.02,34.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-12-08,Abnormal or high gas levels (*).,1,,365,2010-09-09,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,3471,c2h2*,,,,,0.58651026393,,,38.53,,,0.316122025866,,,20110101T000000Z,,,215,38,,7.3000,1630
000010049346,70292-1,LTC,MAIN,030-1TC20100902,2010-09-02,,,,,32,,,,,,,,,,0,17370,60034,1,31,1621,8,1,1,,,,0,0,37,15,17,0.036,33.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,30,0,0,,,64,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-7,358,,11.2551814862,866.536784366,0.0337645550281,,1.07784431138,34,,5.78,,,0.289336042909,,,20110101T000000Z,,,42,10,76.1126931479,7.3000,1630
000010049346,70292-1,LTC,MAIN,030-1TC20110814,2011-08-14,,,,,,,,,,,,,,,13,20438,73156,3,27,663,25,8,8,,,,,31,,30,,0.02,36.7,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,15,0,0,,,15,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,7,346,c2h2*,,952.545354556,,,0.544959128065,0,,18.875,,,0.27937558095,,,20111021T005314Z,,,84,36,,7.3000,1630
000010049346,70292-1,LTC,MAIN,030-1TC20120201,2012-02-01,,,,,,,,,,,,,,,10,23108,63685,22,69,662,62,6,35,,,,,,,26,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,4,171,c2h2*,,,,,,,,26.15,,,0.362848394441,,,20120316T150124Z,,,204,90,,7.3000,1630
000010049346,70292-1,LTC,MAIN,030-1TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,2,25726,66926,6,47,672,42,5,15,,,,,47,,57,,0.024,34.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,48,0,0,0,0,48,LTC_VACUUM_A,2,,90,2012-10-24,Abnormal or high gas levels (*).,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,21,176,c2h2*,,808.216789321,,,0.69970845481,,,12.29,,0.423232142857,0.384394704599,,,20120919T170845Z,,1,117,53,,7.3000,1630
000010049346,70292-1,LTC,MAIN,030-1TC20130220,2013-02-20,,,,,,190020,UPSI,,,,,,,,9,26322,71996,17,48,572,57,6,22,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,209,c2h2*,,,,,,,,20.255,,,0.365603644647,,,20130401T141022Z,,,159,80,,,
000010049346,70292-1,LTC,MAIN,30-1TC,2013-07-24,2013-07-24,2013-08-26,,30-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,2,25265,65467,2,31,825,27,4,28,,,9.2,,25,,37,,0.038,35.4,,,,PARTICLES,,2,,0.879,,,,,REVIEWED,,,,,,32,0,0,0,0,32,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,11,154,c2h2*,,858.528577623,,color*,1.07344632768,,,10.225,,,0.385919623627,,,20130910T180306Z,,,94,33,,7.3000,1630
000010049346,70292-1,LTC,MAIN,,2013-11-15,,,,,,195658,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T211334Z,,,,,,,
000010049346,70292-1,LTC,MAIN,30-1TC,2014-02-13,2014-02-13,2014-02-18,,30-1TC,2,196698,UPSI,,,ROUTINE,,,,BOTTOM,0,27521,68744,14,67,256,28,6,18,,,9.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-14,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,204,c2h2*,10.1995427042,,0.0617190819761,,,,,13.92,,,0.400340393343,,,20140219T212558Z,,,133,48,105.530434974,,
000010049346,70292-1,LTC,MAIN,30-1TC,2014-08-08,2014-08-08,2014-09-18,,30-1TC,34,201374,UPSI,,,ROUTINE,,,,BOTTOM,2,22081,63016,1,85,1010,18,2,8,,,8.6,,24,,40,41,0.028,34.8,,,,CLEAR,40,1.5,,0.88,,,,,REVIEWED,,,,,,35,0,0,0,0,35,LTC_VACUUM_A,2,,90,2014-11-06,Abnormal or high gas levels (*).,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,13,176,c2h2*,10.2614092207,,0.0901822600559,,0.804597701149,,,18.21,,,0.350403072236,,,20140929T200152Z,,,116,21,81.5600474733,,
000010049346,70292-1,LTC,MAIN,30-1TC,2015-02-10,2015-02-13,2015-02-23,,30-1TC,,205614,UPSI,,,ROUTINE,,,,BOTTOM,2,20073,61700,1,57,803,12,1,3,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,186,,,,,,,,,12.68,,,0.325332252836,,,20150303T182742Z,,,76,14,,,
000010049346,70292-1,LTC,MAIN,030-1TC,2015-07-30,2015-08-03,2015-09-01,,030-1TC,,210242,UPSI,,,ROUTINE,,,,BOTTOM,2,26388,67147,1,48,712,9,1,1,,,9.4,,26,,37,46,0.026,31.2,,,,CLEAR,37,1.5,,0.876,,,,,REVIEWED,,,,,,37,22,0,0,0,59,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,170,,,840.513793124,,,0.833333333333,,,10.855,,,0.39298851773,,,20150916T165804Z,,,62,11,,,
000010049346,70292-1,LTC,MAIN,030-1TC,2016-03-01,2016-03-01,2016-03-08,,030-1TC,,216798,UPSI,,,ROUTINE,,,,BOTTOM,3,17830,46373,1,64,622,9,1,1,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,14.735,,0.0618928571429,0.384490975352,,,20160311T202520Z,,,79,11,,,
000010049346,70292-1,XFMR,MAIN,00030-119940620,1994-06-20,,,,,,,,,,,,,,,18,800,82611,44,439,1082,4,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1995-06-20,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.46469248292,INITIAL,,0,co*,,,,,,,,97.08,,0.1795625,0.00968394039535,,,20110112T182617Z,,,507,50,,,
000010049346,70292-1,XFMR,MAIN,00030-119960123,1996-01-23,,,,,,,,,,,,,,,179,939,58774,1,23,83,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,H2,90,1996-04-22,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.,,,,,,,,,,,,,,,,,3.60869565217,SCREENING,,582,h2*^!,,,,,,,,183.14,,0.00346875,0.0159764521727,,,20110112T182617Z,,,203,1,,,
000010049346,70292-1,XFMR,MAIN,00030-119970226,1997-02-26,,,,,,,,,,,,,,,0,5632,84176,2,89,100,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,1.12359550562,SCREENING,,400,,,,,,,,,16.02,,0.0069375,0.0669074320471,,,20110112T182617Z,,,91,2,,,
000010049346,70292-1,XFMR,MAIN,00030-119980109,1998-01-09,,,,,,,,,,,,,,,16,11570,72101,3,399,905,6,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,34,40,11,,,85,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.26817042607,SCREENING,,317,h2! co*! o2*,,851.006023702,,,,0,,87.91,,0.0466383928571,0.160469341618,,,20110112T182617Z,,,426,11,,,
000010049346,70292-1,XFMR,MAIN,00030-119990113,1999-01-13,,,,,,,,,,,,,,,11,8666,69298,4,619,1397,5,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,0,11,,,76,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.25686591276,SCREENING,,369,co*! o2*,,858.528577623,,,,33,,122.495,,0.0412857142857,0.125054114116,,,20110112T182617Z,,,640,10,,,
000010049346,70292-1,XFMR,MAIN,00030-119991118,1999-11-18,,,,,,,,,,,,,,,11,3466,67021,7,666,1325,5,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,3,5,,,40,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,1.98948948949,SCREENING,,309,co*,,916.848572667,,,,8,,130.955,,0.0516919642857,0.0517151340625,,,20110112T182617Z,,,690,13,,,
