equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049346,70292-1,XFMR,MAIN,00030-120000131,2000-01-31,,,,,,,,,,,,,,,0,4017,66451,7,676,1345,4,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,1.98964497041,SCREENING,,74,co*,,,,,,,,121.74,,0.0470446428571,0.0604505575537,,,20110112T182617Z,,,688,12,,,
000010049346,70292-1,XFMR,MAIN,00030-120000313,2000-03-13,,,,,,,,,,,,,,,9,12021,113226,8,683,1546,5,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-03-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.2635431918,SURVEILLANCE,,42,co* o2*,,,,,,,,132.015,,0.0551607142857,0.106168194584,,,20110112T182617Z,,,706,14,,,
000010049346,70292-1,XFMR,MAIN,00030-120000404,2000-04-04,,,,,,,,,,,,,,,9,2676,69730,8,736,1835,6,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-04-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.49320652174,SURVEILLANCE,,64,co*,,,,,,,,141.57,,0.0598080357143,0.0383765954396,,,20110112T182617Z,,,760,15,,,
000010049346,70292-1,XFMR,MAIN,00030-120001227,2000-12-27,,,,,,,,,,,,,,,0,21139,113838,0,39,283,0,0,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,2,4,,,28,TRN_IEEE_INC_69_288KV,1,,365,2001-12-27,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,7.25641025641,INITIAL,-11,0,o2*,,952.545354556,,,,4,,7.02,,0,0.18569370509,,,20110112T182617Z,,,39,0,,7.3000,1630
000010049346,70292-1,XFMR,MAIN,00030-120020108,2002-01-08,,,,,,,,,,,,,,,16,9852,58565,2,180,894,6,1,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,3,0,,,27,TRN_IEEE_INC_69_288KV,1,,365,2003-01-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,4.96666666667,SCREENING,-6,377,h2! o2*,,952.545354556,,,,5,,48.49,,0.0389955357143,0.168223341586,,,20110112T182617Z,,,205,9,,7.3000,1630
000010049346,70292-1,XFMR,MAIN,00030-120031106,2003-11-06,,,,,,,,,,,,,,,3,24409,122156,5,422,1734,11,0,0,,,,,,50,13,,0.02,39.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,13,2,0,,,15,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.10900473934,SCREENING,-10,667,co*! o2*,,970.301899341,,,0.505050505051,0,,79.125,,0.0684642857143,0.199818265169,,,20110112T182617Z,,,441,16,,7.3000,1630
000010049346,70292-1,XFMR,MAIN,00030-120041108,2004-11-08,,,,,,,,,,,,,,,6,7465,74427,5,499,2048,10,1,0,,,,,,41,23,,0.03,35.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,22,2,0,,,31,TRN_IEEE_INC_69_288KV,1,,365,2005-11-08,No anomalies.,1,,365,2005-11-08,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,4.10420841683,SCREENING,1,368,co*,,905.022091194,,,0.8356545961,6,,95.97,,0.0679910714286,0.100299622449,,,20110112T182617Z,,,521,16,,7.3000,1630
000010049346,70292-1,XFMR,MAIN,00030-120051228,2005-12-28,,,,,30,,,,,,,,,,7,14160,140762,7,660,2555,12,0,0,,,,,,45,32,38,0.03,38.6,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,23,4,1,,,37,TRN_IEEE_INC_69_288KV,1,,365,2006-12-28,No anomalies.,1,,365,2006-12-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,3.87121212121,SCREENING,8,415,co* o2*,11.7829824033,899.506332566,0.332379571988,,0.777202072539,6,water* relsaturation*,125.98,,0.0800491071429,0.100595331126,,,20110112T182617Z,,,686,19,164.193839826,7.3000,1630
000010049346,70292-1,XFMR,MAIN,00030-120060817,2006-08-17,,,,,40,,,,,,,,,,5,12290,88499,5,365,2123,12,0,0,,,,,,41,35,28,0.05,36.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,26,3,0,,,31,TRN_IEEE_INC_69_288KV,1,,365,2007-08-17,No anomalies.,1,,365,2007-08-17,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.81643835616,SCREENING,10,232,co* o2*,11.5805988442,884.293329151,0.293398149289,,1.37362637363,2,water*,70.88,,0.0731116071429,0.138871625668,,,20110112T182617Z,,,387,17,101.079265218,7.3000,1630
000010049346,70292-1,XFMR,MAIN,00030-120070829,2007-08-29,,,,,45,,,,,,,,,,4,4454,66207,9,641,3265,20,3,0,,,,,,58,22,15,0.03,33.1,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,25,0,0,,,40,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.09360374415,SCREENING,0,377,co*!,11.938775633,889.159997522,0.705133956916,,0.906344410876,15,,119.68,,0.1366875,0.0672738532179,,,20110112T182617Z,,,677,32,71.8655887749,7.3000,1630
000010049346,70292-1,XFMR,MAIN,00030-120080909,2008-09-09,,,,,48,,,,,,,,,,3,4510,71195,10,697,3711,18,0,0,,,,,,57,31,18,0.03,29.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,33,3,0,,,46,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,5.32424677188,SCREENING,7,377,co*,12.0677220033,854.710302892,0.713995739461,,1.0101010101,7,water*,128.73,,0.118339285714,0.0633471451647,,,20110112T182617Z,,,728,28,76.3024966646,7.3000,1630
000010049346,70292-1,XFMR,MAIN,00030-120090909,2009-09-09,,,,,42,,,,,,,,,,12,9450,82082,8,690,3797,16,0,0,,,,,,38,60,45,0.03,33.3,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,24,2,0,,,31,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,5.50289855072,SCREENING,22,365,h2! co* o2*,11.4564865994,894.225359511,0.607826561516,,0.900900900901,4,water* relsaturation*,136.44,,0.102107142857,0.115128773665,,,20110112T182617Z,,,726,24,92.3611928094,7.3000,1630
000010049346,70292-1,XFMR,MAIN,00030-120100902,2010-09-02,,,,,34,,,,,,,,,,6,5995,66942,10,619,4429,23,3,0,,,,,,46,15,15,0.03,36.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.15508885299,SCREENING,-7,358,co*,11.7371939146,879.610353097,0.659441620433,,0.817438692098,0,,117.765,,,0.089555137283,,,20110112T182617Z,,,661,36,76.8843812495,7.3000,1630
000010049346,70292-1,XFMR,MAIN,00030-120110814,2011-08-14,,,,,45,,,,,,,,,,5,6428,73076,10,739,5027,24,3,0,,,,,35,,16,11,0.024,34.9,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.80243572395,SCREENING,-6,346,co*,11.9113081789,961.106275521,0.727309398491,d1816_2*,0.687679083095,0,,138.38,,,0.0879632163775,,,20111021T005314Z,,,781,37,80.4093760165,7.3000,1630
000010049346,70292-1,XFMR,MAIN,00030-120120726,2012-07-26,,,,,51,,UPSI,,,,,,,,5,6730,72547,12,694,5028,26,3,0,,,,,26,,60,32,0.024,35.8,,,,Clear,,1.5,,0.875,,,,,REVIEWED,,,,,,34,0,0,0,0,34,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,7.24495677233,SCREENING,22,347,co*,11.8432313267,851.006023702,0.694087456165,d1816_2*,0.670391061453,,water* relsaturation*,130.31,,,0.09276744731,,,20120919T170846Z,,1,740,41,78.3467590957,7.3000,1630
000010049346,70292-1,XFMR,MAIN,30-1,2013-07-24,2013-07-24,2013-08-26,,30-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,4,9482,67431,10,597,5393,26,3,2,,,8.3,,50,,24,,0.032,34.7,,,,PARTICLES,,2,,0.877,,,,,REVIEWED,,,,,,38,0,0,18,0,56,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,9.03350083752,SCREENING,2,363,co*,,837.204686681,,,0.922190201729,,,112.01,,,0.140617816731,,,20130910T180050Z,,,642,39,,7.3000,1630
000010049346,70292-1,XFMR,MAIN,00030-1,2013-11-15,2013-11-15,,,00030-1,17,,UPSI,,,ROUTINE,,,,BOTTOM,5,9269,71178,11,822,5182,29,3,1,,,8.7,,60,,9,19,0.034,34.9,,,,CLEAR,9,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-11-15,No anomalies.,1,,365,2014-11-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,6.30413625304,SCREENING,-16,114,co*!,11.9480604727,,0.776603552665,,0.974212034384,,,153.475,,,0.130222821658,,,20131231T183012Z,,,871,43,90.370351573,7.3000,1630
000010049346,70292-1,XFMR,MAIN,30-1,2014-08-08,2014-08-08,2014-09-18,,30-1,36,,UPSI,,,ROUTINE,,,,BOTTOM,5,6489,70618,13,785,6175,31,4,1,,,8.4,,18,,28,26,0.03,33.8,,,,CLEAR,28,1.5,,0.875,,,,,REVIEWED,,,,,,45,0,0,0,0,45,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,7.86624203822,SCREENING,5,266,co*,11.8890780392,816.224996064,0.786223070587,d1816_2*,0.887573964497,,water*,146.845,,,0.0918887535756,,,20140929T200012Z,,,839,48,80.8005089638,,
000010049346,70292-1,XFMR,MAIN,00030-1,2015-07-30,2015-08-03,2015-09-01,,00030-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,3,4994,60057,12,742,6114,31,4,0,,,7.2,,45,,30,17,0.032,35,,,,CLEAR,30,2,,0.874,,,,,REVIEWED,,,,,,76,23,0,0,0,99,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,8.23989218329,SCREENING,7,356,co*,11.9841342284,751.196116491,0.889273123363,d1816_2*,0.914285714286,,water*,137.025,,0.202388392857,0.0831543367135,,,20150916T165623Z,,,792,47,65.0916443827,,
000010049527,19189-10101,LTC,MAIN,00222TC20060817,2006-08-17,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049527,19189-10101,LTC,MAIN,00222TC20090909,2009-09-09,,,,,,,,,,,,,,,3,23299,66370,1,4,443,1,1,2,,,,0,0,34,48,,0.022,34.4,,,,S/Sd,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,17,0,,,,,,0.639534883721,,,3.895,,,0.351047159861,,,20110101T000000Z,,,12,3,,7.3000,1630
000010049527,19189-10101,LTC,MAIN,00222TC20100902,2010-09-02,,,,,,,,,,,,,,,0,22712,81303,1,7,561,0,0,1,,,,0,0,42,50,,0.028,34.5,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,10,0,0,,,10,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,18,358,,,1002.85714286,,,0.811594202899,0,,1.34,,,0.279350085483,,,20110101T000000Z,,,9,1,,7.3000,1630
000010049527,19189-10101,LTC,MAIN,00222TC20110814,2011-08-14,,,,,,,,,,,,,,,2,20394,65059,1,6,506,0,0,0,,,,,31,,30,,0.024,42.5,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,7,0,0,,,7,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,7,346,,,1047.11484571,,,0.564705882353,0,,3.08,,,0.31346931247,,,20111021T005314Z,,,9,1,,7.3000,1630
000010049527,19189-10101,LTC,MAIN,00222TC20120201,2012-02-01,,,,,,,,,,,,,,,0,22767,61504,1,4,478,0,0,0,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-5,171,,,,,,,,,0.72,,,0.370171045786,,,20120316T150124Z,,,5,1,,7.3000,1630
000010049527,19189-10101,LTC,MAIN,00222TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,2,27096,67554,1,8,452,0,0,0,,,,,38,,47,,0.026,35.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,10,0,0,0,0,10,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,16,176,,,1002.85714286,,,0.728291316527,,,3.44,,,0.401101341149,,,20120919T170845Z,,1,11,1,,7.3000,1630
000010049527,19189-10101,LTC,MAIN,00222TC20130220,2013-02-20,,,,,,146165,UPSI,,,,,,,,0,23531,55463,1,4,422,1,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,0.735,,,0.424264825199,,,20130401T141022Z,,,6,2,,,
000010049527,19189-10101,LTC,MAIN,222TC,2013-07-24,2013-07-24,2013-08-26,,222TC,,,UPSI,,,ROUTINE,,,,BOTTOM,2,25917,64712,1,9,652,1,0,2,,,9.1,,22,,39,,0.022,35.7,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,29,0,0,0,0,29,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,154,,,870.743429172,,,0.616246498599,,,3.795,,,0.400497589319,,,20130911T153311Z,,,15,2,,7.3000,1630
000010049527,19189-10101,LTC,MAIN,,2013-11-15,,,,,,154817,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T211404Z,,,,,,,
000010049527,19189-10101,LTC,MAIN,222TC,2014-02-13,2014-02-13,2014-02-15,,222TC,5,157783,UPSI,,,ROUTINE,,,,BOTTOM,0,24978,60437,1,77,50,4,4,0,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,204,,12.2454603143,,0.0738649839801,,,,,13.92,,,0.413289872098,,,20140227T154049Z,,,86,9,91.7412159677,,
000010049527,19189-10101,LTC,MAIN,222TC,2014-08-08,2014-08-08,2014-09-18,,222TC,31,163987,UPSI,,,ROUTINE,,,,BOTTOM,0,27502,66695,1,5,471,1,0,0,,,9.5,,23,,30,34,0.028,33.9,,,,PARTICLES,30,1.5,,0.88,,,,,REVIEWED,,,,,,21,0,0,0,0,21,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,7,0,,11.0017500588,,0.00482287466746,,0.825958702065,,,0.915,,,0.412354749232,,,20140930T142106Z,,,7,2,89.7055275847,,
000010049527,19189-10101,LTC,MAIN,222TC,2015-02-10,2015-02-13,2015-02-23,,222TC,,170794,UPSI,,,ROUTINE,,,,BOTTOM,0,23610,60790,1,12,558,1,0,0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,186,,,,,,,,,2.175,,,0.388386247738,,,20150303T193451Z,,,14,2,,,
000010049527,19189-10101,LTC,MAIN,00222TC,2015-07-30,2015-08-03,2015-09-01,,00222TC,,176980,UPSI,,,ROUTINE,,,,BOTTOM,0,26085,62303,0,8,477,1,0,0,,,8.9,,56,,42,48,0.022,35.7,,,,CLEAR,42,1,,0.878,,,,,REVIEWED,,,,,,27,0,0,0,0,27,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,14,170,,,879.610353097,,,0.616246498599,,,1.455,,,0.418679678346,,,20150918T133516Z,,,9,1,,,
000010049527,19189-10101,LTC,MAIN,00222TC,2016-03-01,2016-03-01,2016-03-08,,00222TC,,186105,UPSI,,,ROUTINE,,,,BOTTOM,0,21646,46984,1,3,376,1,0,0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,0.555,,0.00811607142857,0.460710028946,,,20160311T212737Z,,,5,2,,,
000010049527,19189-10101,XFMR,MAIN,22220001227,2000-12-27,,,,,,,,,,,,,,,0,12428,122644,2,91,359,0,0,0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,4,,,6,TRN_IEEE_INC_69_288KV,1,,365,2001-12-27,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.94505494505,INITIAL,-14,0,o2*,,1202.56285838,,,,0,,16.38,,0.0069375,0.101333942141,,,20110112T182617Z,,,93,2,,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,22220020108,2002-01-08,,,,,,,,,,,,,,,20,12506,103906,2,113,389,0,0,0,,,,,,,102,,,,,,,,,,,0,,,,,UNREVIEWED,,,,,,2,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2003-01-08,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.44247787611,SCREENING,35,377,h2! o2*,,1202.56285838,,,,5,water*,40.34,,0.0069375,0.120358785826,,,20110112T182617Z,,,135,2,,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,22220020201,2002-02-01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,24,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,2,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,22220031106,2003-11-06,,,,,,,,,,,,,,,5,11392,112351,4,200,728,0,0,0,,,,,,25,32,,0.03,33.4,,,,FW,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,2,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.64,SCREENING,8,667,o2*,,1288.57142857,,d877*,0.898203592814,0,water*,41,,0.013875,0.101396516275,,,20110112T182617Z,,,209,4,,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,22220041108,2004-11-08,,,,,,,,,,,,,,,7,7078,83934,3,137,296,1,0,0,,,,,,45,49,,0.02,40.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2005-11-08,No anomalies.,1,,365,2005-11-08,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.16058394161,SCREENING,17,368,,,1288.57142857,,,0.488997555012,1,water*,31.675,,0.0150535714286,0.084328162604,,,20110112T182617Z,,,148,4,,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,22220051228,2005-12-28,,,,,29,,,,,,,,,,11,7155,146978,4,204,617,0,0,0,,,,,,47,33,41,0.03,36.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2006-12-28,No anomalies.,1,,365,2006-12-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,3.02450980392,SCREENING,9,415,,10.0405842319,1152.25107008,0.111443624968,,0.824175824176,1,water* relsaturation*,47.72,,0.013875,0.0486807549429,,,20110112T182617Z,,,219,4,166.996802173,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,22220060817,2006-08-17,,,,,45,,,,,,,,,,8,4996,100037,4,147,629,0,0,0,,,,,,39,18,12,0.03,40.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2007-08-17,No anomalies.,1,,365,2007-08-17,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.27891156463,SCREENING,-3,232,,10.1241175133,,0.120516409014,,0.746268656716,0,,34.46,,0.013875,0.049941521637,,,20110112T182617Z,,,159,4,106.431847667,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,22220070829,2007-08-29,,,,,45,,,,,,,,,,6,10322,133195,5,301,1927,0,1,0,,,,,,50,16,11,0.02,39.3,,,,S/Pt,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.40199335548,SCREENING,-6,377,co! o2*,11.4040232335,,0.169575627636,,0.508905852417,0,,60.18,,0.0215178571429,0.077495401479,,,20110112T182617Z,,,313,6,144.096314245,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,22220080909,2008-09-09,,,,,48,,,,,,,,,,4,5079,102242,5,261,1751,0,2,0,,,,,,48,14,8,0.03,43.7,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.70881226054,SCREENING,-8,377,,11.5967551859,1288.57142857,0.193644361093,,0.686498855835,0,,50.98,,0.0256919642857,0.0496762582892,,,20110112T182617Z,,,272,7,107.758411725,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,22220090909,2009-09-09,,,,,42,,,,,,,,,,6,5440,103571,4,258,1830,0,0,0,,,,,,40,19,14,0.02,37.5,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,1,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,7.09302325581,SCREENING,-2,365,,11.2606881698,1202.56285838,0.189848470596,,0.533333333333,1,,52.44,,0.013875,0.0525243552732,,,20110112T182617Z,,,268,4,111.841929869,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,22220100902,2010-09-02,,,,,37,,,,,,,,,,2,6111,78376,4,180,2141,0,0,0,,,,,,40,26,23,0.03,45.9,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,11.8944444444,SCREENING,4,358,,11.777389229,,0.167221649626,,0.653594771242,0,water*,34.4,,,0.0779702970297,,,20110112T182617Z,,,186,4,87.6151628679,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,000022220110814,2011-08-14,,,,,45,,,,,,,,,,3,3896,88002,4,196,2242,0,1,0,,,,,32,,22,15,0.024,33.7,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.4387755102,SCREENING,0,346,,11.5908078279,,0.168660224409,d1816_2*,0.712166172107,0,,38.28,,,0.0442717210972,,,20111021T005314Z,,,204,5,93.5638940372,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,000022220120726,2012-07-26,,,,,51,,UPSI,,,,,,,,2,3205,84696,5,178,2207,0,1,0,,,,,45,,12,6,0.018,41.9,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,12.3988764045,SCREENING,-11,347,,11.7523382749,,0.160212151528,d1816_2*,0.429594272076,,,34.04,,,0.0378412203646,,,20120919T170845Z,,1,186,6,87.7735210562,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,222,2013-07-24,2013-07-24,2013-08-26,,222,30,,UPSI,,,ROUTINE,,,,BOTTOM,2,5007,87918,4,158,2464,0,1,0,,,9.6,,28,,7,,0.02,36.7,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,15.5949367089,SCREENING,-21,363,,,1047.11484571,,d1816_2*,0.544959128065,,,30.44,,,0.056950795059,,,20130911T153135Z,,,165,5,,7.3000,1630
000010049527,19189-10101,XFMR,MAIN,222,2014-08-08,2014-08-08,2014-09-18,,222,30,,UPSI,,,ROUTINE,,,,BOTTOM,2,3989,90530,5,154,2158,0,1,0,,,9.7,,24,,8,10,0.02,40.9,,,,CLEAR,8,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,14.012987013,SCREENING,-18,380,,11.6119445108,,0.125814413605,d1816_2*,0.488997555012,,,29.72,,,0.0440627416326,,,20140930T141940Z,,,162,6,102.32952391,,
000010049527,19189-10101,XFMR,MAIN,0000222,2015-07-30,2015-08-03,2015-09-01,,0000222,48,,UPSI,,,ROUTINE,,,,BOTTOM,0,3231,79677,4,129,2286,0,1,0,,,8.5,,34,,31,18,0.022,40.4,,,,CLEAR,31,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,17.7209302326,SCREENING,7,356,,12.296063794,,0.119980265634,d1816_2*,0.544554455446,,water*,23.22,,0.0180491071429,0.0405512255733,,,20150918T133359Z,,,134,5,83.5865115369,,
000010049547,G711-01,XFMR,MAIN,34220031106,2003-11-06,,,,,,,,,,,,,,,56,25128,159730,4,197,458,1,5,0,,,,,,55,15,,0.01,39.3,,,,S/Sd,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,(Initial sample). No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.32487309645,INITIAL,-7,0,o2*,,1288.57142857,,,0.254452926209,5,,91.475,,0.0393928571429,0.157315469855,,,20110112T182617Z,,,263,10,,7.3000,1630
000010049547,G711-01,XFMR,MAIN,34220041108,2004-11-08,,,,,,,,,,,,,,,81,8656,113325,4,247,695,2,1,0,,,,,,48,21,,0.03,36.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,0,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2005-11-08,No anomalies.,1,,365,2005-11-08,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,2.81376518219,SCREENING,-0,368,h2! o2*,,,,,0.826446280992,2,,125.49,,0.02734375,0.0763820869182,,,20110112T182617Z,,,335,7,,7.3000,1630
000010049547,G711-01,XFMR,MAIN,34220051228,2005-12-28,,,,,34,,,,,,,,,,259,12921,123271,5,194,429,3,0,0,,,,,,48,30,30,0.02,38.3,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,2,H2,90,2006-03-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.",1,,365,2006-12-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.21134020619,SCREENING,7,415,h2*^! o2*,4.80450157331,1202.56285838,0.442855845934,,0.522193211488,1,water* relsaturation*,293.965,,0.0312857142857,0.104817840368,,,20110112T182617Z,,,461,8,141.623578476,7.3000,1630
000010049547,G711-01,XFMR,MAIN,34220060817,2006-08-17,,,,,45,,,,,,,,,,292,5405,100589,5,216,673,3,1,0,,,,,,45,16,11,0.03,42.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,9,0,0,,,9,TRN_IEEE_INC_69_288KV,2,H2,90,2006-11-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) Several combustible gases have increased. (H2, C2H6) High H2 with other key gases very low suggests stray gassing.",1,,365,2007-08-17,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.11574074074,SCREENING,-6,232,h2*,4.83263798195,1015.93071159,0.612908449551,,0.709219858156,0,,330.925,,0.0354598214286,0.0537335096283,,,20110112T182617Z,,,517,9,107.783041634,7.3000,1630
000010049547,G711-01,XFMR,MAIN,34220070829,2007-08-29,,,,,47,,,,,,,,,,59,10166,155279,8,346,1608,3,2,0,,,,,,46,16,10,0.02,39.3,,,,S/Pt,,0.5,,0.88,,,,,UNREVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.64739884393,SCREENING,-6,377,co! o2*,7.91571860889,1088.86571305,0.221600032592,,0.508905852417,0,,121.325,,0.0500401785714,0.0654692521204,,,20110112T182617Z,,,418,13,165.649898543,7.3000,1630
000010049547,G711-01,XFMR,MAIN,34220080909,2008-09-09,,,,,45,,,,,,,,,,43,2525,96481,7,267,1289,2,0,0,,,,,,46,17,11,0.03,39.6,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.82771535581,SCREENING,-5,377,,8.01859283009,1152.25107008,0.27683035278,,0.757575757576,0,,91.09,,0.0335758928571,0.0261709559395,,,20110112T182617Z,,,319,9,101.51309261,7.3000,1630
000010049547,G711-01,XFMR,MAIN,34220090909,2009-09-09,,,,,42,,,,,,,,,,34,4343,91163,6,247,1306,1,3,0,,,,,,42,18,13,0.02,37.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,1,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,5.28744939271,SCREENING,-3,365,,8.31502188975,1202.56285838,0.257278318334,,0.539083557951,1,,78.475,,0.0379821428571,0.047639941643,,,20110112T182617Z,,,291,10,98.2091121947,7.3000,1630
000010049547,G711-01,XFMR,MAIN,,2010-09-02,,,,,38,,UPSI,,,,,,,,18,9378,81536,6,182,1476,3,1,0,,,9.3,,,45,18,16,0.03,33.1,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.10989010989,SCREENING,-3,358,,8.928331726,,0.19105140658,,0.906344410876,,,50.805,,,0.115016679749,,,20110112T182617Z,,,210,10,92.5379225167,7.3000,1630
000010049547,G711-01,XFMR,MAIN,000034220110814,2011-08-14,,,,,45,,,,,,,,,,27,3160,72178,5,227,1705,3,3,0,,,,,27,,10,7,0.012,38.5,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.51101321586,SCREENING,-14,346,,8.63176643619,,0.290153634813,d1816_2*,0.311688311688,0,,67.905,,,0.0437806533847,,,20111021T005314Z,,,265,11,76.7970196877,7.3000,1630
000010049547,G711-01,XFMR,MAIN,000034220120726,2012-07-26,,,,,57,,UPSI,,,,,,,,26,2592,73295,7,232,1922,4,3,0,,,,,22,,20,9,0.018,36.6,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.28448275862,SCREENING,-1,347,,8.82674080389,,0.29328417161,d1816_2*,0.491803278689,,,67.82,,,0.0353639402415,,,20120919T170845Z,,1,272,14,74.4132970589,7.3000,1630
000010049547,G711-01,XFMR,MAIN,342,2013-07-24,2013-07-24,2013-08-26,,342,40,,UPSI,,,ROUTINE,,,,BOTTOM,25,2343,77699,7,263,2264,4,3,0,,,8.3,,45,,11,,0.02,39.3,,,,CLEAR,,1,,0.885,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.60836501901,SCREENING,-13,363,co!,,1088.86571305,,d1816_2*,0.508905852417,,,72.4,,,0.0301548282475,,,20130911T194905Z,,,302,14,,7.3000,1630
000010049547,G711-01,XFMR,MAIN,342,2014-08-08,2014-08-08,2014-09-18,,342,35,,UPSI,,,ROUTINE,,,,BOTTOM,3,19071,69051,5,218,2184,8,3,0,,,9.1,,20,,11,11,0.02,36.1,,,,CLEAR,11,1,,0.88,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.0183486239,SCREENING,-13,380,,11.4936627691,,0.209115739215,d1816_2*,0.554016620499,,,42.36,,,0.276187166008,,,20140930T151533Z,,,237,16,86.154861804,,
000010049547,G711-01,XFMR,MAIN,0000342,2015-07-30,2015-08-03,2015-09-01,,0000342,52,,UPSI,,,ROUTINE,,,,BOTTOM,8,13435,62070,5,417,2990,18,3,0,,,7.9,,47,,20,10,0.024,31.9,,,,CLEAR,20,1,,0.882,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,7.17026378897,SCREENING,-1,356,c2h4! co*! o2*,11.3034812035,1047.11484571,0.46958958211,,0.752351097179,,,83.33,,0.113517857143,0.216449170292,,,20150918T114940Z,,,451,26,71.0833608774,,
000010049436,8803002,XFMR,MAIN,00050-119950314,1995-03-14,,,,,,,,,,,,,,,16,1893,131913,32,93,1006,7,39,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-03-13,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,10.8172043011,INITIAL,,0,,,,,,,,,32.845,,,0.0143503672875,,,20110112T182616Z,,,187,78,,,
000010049436,8803002,XFMR,MAIN,00050-119960109,1996-01-09,,,,,,,,,,,,,,,0,1782,117425,3,8,423,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,52.875,INITIAL,,0,,,,,,,,,1.44,,,0.0151756440281,,,20110112T182616Z,,,13,5,,,
000010049436,8803002,XFMR,MAIN,00050-119970225,1997-02-25,,,,,,,,,,,,,,,0,1807,97603,14,51,510,3,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,10,SCREENING,,413,,,,,,,,,9.225,,,0.0185137751913,,,20110112T182616Z,,,81,30,,,
000010049436,8803002,XFMR,MAIN,00050-119980105,1998-01-05,,,,,,,,,,,,,,,0,3645,110832,22,39,444,3,15,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,60,31,12,,,117,TRN_IEEE_INC_69_288KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,14,,,11.3846153846,SCREENING,,314,,,780.528214176,,,,0,,7.065,,,0.0328876136856,,,20110112T182616Z,,,79,40,,,
000010049436,8803002,XFMR,MAIN,00050-119990112,1999-01-12,,,,,,,,,,,,,,,6,18255,181029,20,76,599,3,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,104,39,20,,,189,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,,Total furan is high enough to raise concern about possible paper deterioration. f_totalfuran_rate_warning The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,26,,,7.88157894737,SCREENING,,372,,,712.276188772,,,,0,,19.725,,,0.100840196875,,,20110112T182616Z,,,117,35,,,
000010049436,8803002,XFMR,MAIN,00050-119991110,1999-11-10,,,,,,,,,,,,,,,0,3068,113237,22,63,729,5,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,53,13,12,,,90,TRN_IEEE_INC_69_288KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,11.5714285714,SCREENING,,302,,,795.921180114,,,,7,,11.415,,,0.0270936178104,,,20110112T182616Z,,,106,43,,,
000010049436,8803002,XFMR,MAIN,00050-120001130,2000-11-30,,,,,,,,,,,,,,,0,18060,68589,2,64,902,1,0,0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,64,14,4,,,87,TRN_IEEE_INC_69_288KV,1,,365,2001-11-30,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.09375,SCREENING,5,386,,,772.520007433,,,,5,water*,11.535,,,0.263307527446,,,20110112T182616Z,,,67,3,,7.3000,1630
000010049436,8803002,XFMR,MAIN,00050-120031028,2003-10-28,,,,,,,,,,,,,,,27,7685,80402,4,146,1502,5,7,0,,,,,,48,36,,0.08,22.4,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,105,21,0,,,146,TRN_IEEE_INC_69_288KV,1,,365,2004-10-27,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.2876712329,SCREENING,11,1062,,,711.088771694,,ift*,3.57142857143,20,water*,53.355,,,0.0955821994478,,,20110112T182616Z,,,189,16,,7.3000,1630
000010049436,8803002,XFMR,MAIN,00050-120040723,2004-07-23,,,,,,,,,,,,,,,374,9039,95509,108,279,1810,121,17,413,,,,,,30,79,,0.09,23.8,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D1,7,2004-07-30,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,6.48745519713,SCREENING,29,269,h2*^! ch4! c2h4*^! c2h2*^^^!,,,,ift*,3.78151260504,,water*,459.075,,,0.0946402956789,,,20110112T182616Z,,,1312,246,,7.3000,1630
000010049436,8803002,XFMR,MAIN,00050-120051024,2005-10-24,,,,,50,,,,,,,,,,1,2760,88421,7,17,517,3,28,0,,,,,,57,25,14,0.03,36.6,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,173,13,3,,,199,TRN_IEEE_INC_69_288KV,1,,365,2006-10-24,(Initial sample). No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,1,,,30.4117647059,INITIAL,3,0,,7.52485134786,649.12968482,0.0202282591213,,0.819672131148,9,water*,4.105,,,0.0312143042942,,,20110112T182616Z,,,56,38,91.2730072703,7.3000,1630
000010049427,RFP-3465-1,LTC,MAIN,005-1TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049427,RFP-3465-1,LTC,MAIN,005-1TC20090905,2009-09-05,,,,,,,,,,,,,,,2665,17666,73525,385,204,1346,393,12,1984,,,,0,0,42,25,,0.02,40.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,0.198084677419,0.0311688311688,,INITIAL,3,0,,,,,,0.498753117207,,,2866.335,,,0.240272016321,,,20110101T000000Z,,,5643,790,,7.3000,1630
000010049427,RFP-3465-1,LTC,MAIN,005-1TC20100618,2010-06-18,,,,,,,,,,,,,,,9022,10669,62370,1081,695,2111,970,35,5019,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2011-06-18,No anomalies.,,,,,,,,,,,,,,,0.193265590755,0.0323774283071,,SCREENING,,286,,,,,,,,,9563.17,,,0.171059804393,,,20110101T000000Z,,,16822,2086,,,
000010049427,RFP-3465-1,LTC,MAIN,005-1TC20100902,2010-09-02,,,,,30,,,,,,,,,,8879,7728,51393,1473,636,3272,1529,73,7299,,,,0,0,49,37,44,0.026,36.9,,,,S/Cb,,1,,0.88,,,,,REVIEWED,,,,,,7,0,0,,,7,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.209480750788,0.0495587236931,,SCREENING,11,76,,3.99489311443,1047.11484571,22.9646696507,,0.70460704607,0,,9600.335,,,0.150370673049,,,20110101T000000Z,,,19889,3075,79.8673442525,7.3000,1630
000010049427,RFP-3465-1,LTC,MAIN,005-1TC20110816,2011-08-16,,,,,,,,,,,,,,,9159,5139,48084,2064,656,4238,2271,43,9416,,,,,32,,28,,0.01,39.6,,,,S/Sd,,1,,0.872,,,,,REVIEWED,,,,,,16,0,0,,,16,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,,,,,,,0,0.241185216653,0.0208333333333,,SCREENING,5,348,,,944.537147813,,,0.252525252525,0,,10064.425,,,0.106875467931,,,20111021T005314Z,,,23609,4378,,7.3000,1630
000010049427,RFP-3465-1,LTC,MAIN,005-1TC20120726,2012-07-26,,,,,25,,UPSI,,,,,,,,410,18805,61203,377,150,1658,767,15,2300,,,,,26,,52,,0.026,32.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,25,0,0,0,0,25,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,0.33347826087,0.0397877984085,,SCREENING,19,345,,,889.159997522,,,0.790273556231,,,632.505,,,0.307256180253,,,20120919T170845Z,,1,4019,1159,,7.3000,1630
000010049427,RFP-3465-1,LTC,MAIN,5-1TC,2014-02-11,2014-02-12,2014-02-17,,5-1TC,4,299856,UPSI,,,ROUTINE,,,,BOTTOM,253,19749,58635,317,196,2175,821,16,1666,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,0.492797118848,0.0504731861199,,SCREENING,,565,,4.18172119923,,1.1402483318,,,,,433.875,,,0.336812484011,,,20140219T204552Z,,,3269,1154,87.7592408827,,
000010049427,RFP-3465-1,LTC,MAIN,5-1TC,2014-08-08,2014-08-08,2014-09-18,,5-1TC,27,299856,UPSI,,,ROUTINE,,,,BOTTOM,489,18609,65535,479,309,2562,924,46,900,,,9,,41,,30,41,0.03,37.3,,,,CLEAR,30,1,,0.87,,,,,REVIEWED,,,,,,18,0,0,0,0,18,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,1.02666666667,0.0960334029228,,SCREENING,7,178,,4.36405835435,929.922141399,1.68795617099,,0.804289544236,,,630.48,,17.3293616071,0.283955138476,,,20140929T190234Z,,,3147,1449,86.1072143129,,
000010049427,RFP-3465-1,LTC,MAIN,005-1TC,2016-03-01,2016-03-01,2016-03-08,,005-1TC,,299856,UPSI,,,ROUTINE,,,,BOTTOM,94,12519,46670,266,260,2365,626,40,13,,,6.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,48.1538461538,0.15037593985,,SCREENING,,571,,,,,,,,,151.23,,4.16038839286,0.268245125348,,,20160311T200157Z,,,1299,932,,,
000010049412,D-577892,LTC,MAIN,052-1TC20060814,2006-08-14,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,122,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049412,D-577892,LTC,MAIN,052-1TC20090817,2009-08-17,,,,,,,,,,,,,,,1062,9244,71784,417,236,2321,1277,60,7704,,,,0,0,41,80,,0.252,24.3,,,,H/Cb,,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049412,D-577892,LTC,MAIN,,2010-09-02,,,,,26,,UPSI,,,ROUTINE,,,,BOTTOM,855,4963,60941,432,261,2713,1329,98,7404,,,7.9,,,46,32,45,0.212,23.6,,,,PARTICLES,,3,,0.88,,,,,REVIEWED,,,,,,38,0,0,0,0,38,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.179497568882,0.226851851852,,SCREENING,8,381,,3.63603942679,837.204686681,3.68057361556,ift* color*,8.98305084746,,,1514.235,,,0.0814394250176,,,20110101T000000Z,,,10379,1859,74.3159439631,7.3000,1630
