equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049412,D-577892,LTC,MAIN,052-1TC20120201,2012-02-01,,,,,,,,,,,,,,,495,16883,60426,330,97,2124,1361,102,6862,,,,,,,39,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.198338676771,0.309090909091,,SCREENING,12,517,,,,,,,,,1081.835,,,0.2793995962,,,20120316T150124Z,,,9247,1793,,7.3000,1630
000010049412,D-577892,LTC,MAIN,052-1TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,1004,7172,70294,480,362,3075,1632,41,8107,,,,,30,,93,,0.276,16.1,,,,M/Cb,,3,,0.882,,,,,REVIEWED,,,,,,24,0,0,0,0,24,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.201307512027,0.0854166666667,,SCREENING,33,176,,,894.225359511,,ift* color*,17.1428571429,,,1742.2,,,0.102028622642,,,20120919T170845Z,,1,11626,2153,,7.3000,1630
000010049412,D-577892,LTC,MAIN,052-1TC20130220,2013-02-20,,,,,,906,UPSI,,,,,,,,335,19610,56487,296,136,2195,1414,53,6500,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.217538461538,0.179054054054,,SCREENING,,209,,,,,,,,,900.69,,,0.34715952343,,,20130401T141022Z,,,8734,1763,,,
000010049412,D-577892,LTC,MAIN,52-1TC,2013-07-24,2013-07-24,2013-08-26,,52-1TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,895,3842,60348,309,274,3100,1365,105,6148,,,7.6,,12,,67,63,0.288,16.9,,,,CLEAR,,3,,0.882,,,,,REVIEWED,,,,,,161,18,0,0,13,192,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.222023422251,0.339805825243,,SCREENING,25,154,,3.65189881837,658.049749705,3.7471381176,ift* color*,17.0414201183,,,1456.635,,,0.0636640816597,,,20130910T181515Z,,,9096,1779,69.8754479377,7.3000,1630
000010049412,D-577892,LTC,MAIN,,2013-11-12,,,,,,5476,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T211439Z,,,,,,,
000010049412,D-577892,LTC,MAIN,52-1TC,2014-02-05,2014-02-05,2014-02-12,,52-1TC,13,6765,UPSI,,,ROUTINE,,,,BOTTOM,508,21763,57944,313,113,2154,1555,17,7888,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,0.197134888438,0.0543130990415,,SCREENING,,196,,3.4240707998,,2.32587601846,,,,,1182.705,,,0.375586773436,,,20140214T213215Z,,,10394,1885,85.1404385609,,
000010049412,D-577892,LTC,MAIN,52-1TC,2014-08-12,2014-08-15,2014-09-16,,52-1TC,35,9802,UPSI,,,ROUTINE,,,,BOTTOM,559,22135,69841,121,55,609,198,3,1354,,,9.5,,24,,53,52,0.052,22.2,,,,CLEAR,53,2,,0.882,,,,,REVIEWED,,,,,,105,0,0,0,0,105,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.14623338257,0.0247933884298,,SCREENING,19,188,,3.84489745763,,1.37411249427,ift* color*,2.34234234234,,,680.19,,,0.316934179064,,,20141001T133421Z,,,2290,322,89.7414627304,,
000010049412,D-577892,LTC,MAIN,52-1TC,2015-02-10,2015-02-13,2015-02-23,,52-1TC,,12349,UPSI,,,ROUTINE,,,,BOTTOM,405,26937,65248,337,106,901,924,39,5368,,,10,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.172131147541,0.115727002967,,SCREENING,,182,,,,,,,,,867.38,,,0.412840240314,,,20150303T183142Z,,,7179,1300,,,
000010049412,D-577892,LTC,MAIN,052-1TC,2015-07-30,2015-08-03,2015-09-01,,052-1TC,,15343,UPSI,,,ROUTINE,,,,BOTTOM,458,23275,65844,346,159,1514,1159,65,6188,,,9.9,,24,,50,70,0.054,25,,,,PARTICLES,50,2,,0.879,,,,,REVIEWED,,,,,,130,28,0,0,16,174,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.187297996122,0.187861271676,,SCREENING,18,170,,,684.587613627,,ift* color*,2.16,,,999.045,,,0.35348702995,,,20150916T182211Z,,,8375,1570,,,
000010049412,D-577892,LTC,MAIN,052-1TC,2016-02-22,2016-02-22,2016-02-24,,052-1TC,,18803,UPSI,,,ROUTINE,,,,BOTTOM,297,22284,53769,287,108,790,1328,38,6815,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.194864269993,0.132404181185,,SCREENING,,207,,,,,,,,,881.56,,91.9960803571,0.414439546951,,,20160226T163123Z,,,8873,1653,,,
000010049412,D-577892,XFMR,MAIN,00052-119950322,1995-03-22,,,,,,,,,,,,,,,17,4807,88448,92,259,1323,11,40,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-03-21,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.10810810811,INITIAL,,0,,,,,,,,,63.785,,0.537209821429,0.0543483176556,,,20110112T182617Z,,,419,143,,,
000010049412,D-577892,XFMR,MAIN,00052-119960109,1996-01-09,,,,,,,,,,,,,,,87,340,83023,112,394,1020,2,22,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,2.58883248731,SCREENING,,293,h2! co*!,,,,,,,,157.95,,0.489625,0.00409525071366,,,20110112T182617Z,,,617,136,,,
000010049412,D-577892,XFMR,MAIN,00052-119970225,1997-02-25,,,,,,,,,,,,,,,259,4362,92960,113,234,1986,24,61,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1997-05-26,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,8.48717948718,SCREENING,,413,h2*^! c2h6! c2h4!,,,,,,,,301.48,,0.758125,0.0469234079174,,,20110112T182617Z,,,691,198,,,
000010049412,D-577892,XFMR,MAIN,00052-119980105,1998-01-05,,,,,,,,,,,,,,,71,3060,75371,125,391,945,4,34,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,41,4,0,,,45,TRN_IEEE_INC_69KV,2,T1,90,1998-04-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.",,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,2.4168797954,SCREENING,,314,ch4* co*! co2/co*,,827.776040937,,,,0,,141.44,,0.594102678571,0.0405991694418,,,20110112T182617Z,,,625,163,,,
000010049412,D-577892,XFMR,MAIN,00052-119990112,1999-01-12,,,,,,,,,,,,,,,22,2820,75399,146,457,1105,4,47,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,95,7,7,,,118,TRN_IEEE_INC_69KV,2,T1,90,1999-04-12,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,9,,,2.41794310722,SCREENING,,372,ch4* c2h6! co* co2/co*,,723.507541346,,,,0,,104.32,,0.721209821429,0.0374010265388,,,20110112T182617Z,,,676,197,,,
000010049412,D-577892,XFMR,MAIN,00052-119991110,1999-11-10,,,,,,,,,,,,,,,279,2131,85677,142,282,1402,21,66,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,4,5,,,46,TRN_IEEE_INC_69KV,2,T1,90,2000-02-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,4.97163120567,SCREENING,,302,h2*^! ch4* c2h6! c2h4!,,899.506332566,,,,9,,330.075,,0.865647321429,0.0248724861982,,,20110112T182617Z,,,790,229,,,
000010049412,D-577892,XFMR,MAIN,00052-120000128,2000-01-28,,,,,,,,,,,,,,,249,3116,90059,136,375,1015,7,43,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.",,,,,,,,,,,,,,,,,2.70666666667,SCREENING,,79,h2* ch4* co* co2/co*,,,,,,,,316.605,,0.683767857143,0.0345995403014,,,20110112T182617Z,,,810,186,,,
000010049412,D-577892,XFMR,MAIN,00052-120001205,2000-12-05,,,,,,,,,,,,,,,93,4118,77586,156,367,1451,9,88,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2001-03-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,3.95367847411,SCREENING,-7,312,ch4* c2h6*! co*,,,,,,,,159.195,,0.950272321429,0.053076585982,,,20110112T182617Z,,,713,253,,7.3000,1630
000010049412,D-577892,XFMR,MAIN,00052-120021104,2002-11-04,,,,,,,,,,,,,,,25,2012,66299,128,388,915,3,41,0,,,,,,,54,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,80,4,0,,,89,TRN_IEEE_INC_69KV,2,T1,90,2003-02-02,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.35824742268,SCREENING,20,699,ch4* co* co2/co*,,744.831432288,,,,5,water*,94.885,,0.629080357143,0.030347365722,,,20110112T182617Z,,,585,172,,7.3000,1630
000010049412,D-577892,XFMR,MAIN,00052-120051024,2005-10-24,,,,,48,,,,,,,,,,12,6046,79550,141,382,1203,5,73,0,,,,,,54,22,13,0.03,34.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,69,6,8,,,84,TRN_IEEE_INC_69KV,2,T1,90,2006-01-22,"Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.14921465969,SCREENING,0,1085,ch4* c2h6*! co*,9.57083214492,763.185974075,0.418022844567,,0.869565217391,1,,80.835,,0.817040178571,0.076002514142,,,20110112T182617Z,,,613,219,85.2655223268,7.3000,1630
000010049412,D-577892,XFMR,MAIN,00052-120060814,2006-08-14,,,,,52,,,,,,,,,,14,9331,122220,143,386,1407,5,91,0,,,,,,42,32,17,0.02,38.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,5,35,3,2,,,41,TRN_IEEE_INC_69KV,2,T1,90,2006-11-12,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2007-08-14,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,3.64507772021,SCREENING,8,294,ch4* c2h6* co* o2*,9.37751092941,847.409130186,0.280897900047,,0.519480519481,0,,83.555,,0.899111607143,0.0763459335624,,,20110112T182617Z,,,639,239,128.962153674,7.3000,1630
000010049412,D-577892,XFMR,MAIN,00052-120070823,2007-08-23,,,,,51,,,,,,,,,,13,3368,76326,184,430,1904,8,138,0,,,,,,45,23,12,0.02,35.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,56,7,2,,,65,TRN_IEEE_INC_69KV,2,T1,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.42790697674,SCREENING,1,374,ch4* c2h6*! co*,9.27582506106,789.089135141,0.513593355599,,0.561797752809,0,,90.52,,1.25145535714,0.0441265099704,,,20110112T182617Z,,,773,330,79.6570174222,7.3000,1630
000010049412,D-577892,XFMR,MAIN,00052-120080909,2008-09-09,,,,,39,,,,,,,,,,11,3704,63064,151,364,1403,6,101,0,,,,,,57,23,19,0.03,31.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,57,3,2,,,62,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.8543956044,SCREENING,1,383,ch4* c2h6* co*,9.45071520762,786.892898379,0.504619512495,,0.961538461538,0,,76.61,,0.97325,0.0587339845237,,,20110112T182617Z,,,633,258,69.4025302577,7.3000,1630
000010049412,D-577892,XFMR,MAIN,00052-120090817,2009-08-17,,,,,47,,,,,,,,,,13,2698,73581,197,457,1975,7,152,0,,,,,,24,44,27,0.03,31.9,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,30,1,0,,,37,TRN_IEEE_INC_69KV,2,T1,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,4.32166301969,SCREENING,15,342,ch4* c2h6*! co*,9.3343680036,866.536784366,0.561957490494,d877*,0.940438871473,5,water*,95.365,,1.35033928571,0.0366670743806,,,20110112T182617Z,,,826,356,77.632629931,7.3000,1630
000010049412,D-577892,XFMR,MAIN,00052-120100902,2010-09-02,,,,,42,,,,,,,,,,11,3539,63321,170,354,2195,13,190,0,,,,,,47,83,62,0.02,34.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,85,21,0,,,106,TRN_IEEE_INC_69KV,2,T1,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,6.20056497175,SCREENING,30,381,ch4* c2h6*,8.98552187368,737.308878367,0.50986101535,,0.584795321637,0,water* relsaturation*,74.915,,,0.0558898311777,,,20110112T182617Z,,,738,373,68.8438277458,7.3000,1630
000010049412,D-577892,XFMR,MAIN,00052-120110814,2011-08-14,,,,,46,,,,,,,,,,11,1390,54194,176,367,2165,11,217,0,,,,,44,,19,12,0.02,35.4,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,22,0,0,,,22,TRN_IEEE_INC_69KV,2,T1,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.89918256131,SCREENING,-2,346,ch4* c2h6*,8.91909836479,905.022091194,0.633919184669,,0.564971751412,0,,77.225,,,0.0256485957855,,,20111021T005314Z,,,782,404,57.1552702374,7.3000,1630
000010049412,D-577892,XFMR,MAIN,00052-120120726,2012-07-26,,,,,51,,UPSI,,,,,,,,11,4684,62033,183,337,1940,11,251,0,,,,,20,,47,25,0.022,31.4,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,76,0,0,0,0,76,TRN_IEEE_INC_69KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,5.75667655786,SCREENING,16,347,ch4* c2h6*,8.55975357111,751.196116491,0.517899312737,d1816_2*,0.700636942675,,water*,71.825,,,0.0755081972499,,,20120919T170845Z,,1,793,445,65.9533235022,7.3000,1630
000010049412,D-577892,XFMR,MAIN,52-1,2013-07-24,2013-07-24,2013-08-26,,52-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,10,1569,56202,170,335,2187,11,240,0,,,6.1,,31,,21,25,0.02,31.2,,,,PARTICLES,,1,,0.881,,,,,REVIEWED,,,,,,31,0,0,0,0,31,TRN_IEEE_INC_69KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.52835820896,SCREENING,-0,363,ch4* c2h6*,8.95551789597,862.468087476,0.541031198471,d1816_2*,0.641025641026,,,70.465,,,0.0279171559731,,,20130910T181252Z,,,766,421,63.3233311466,7.3000,1630
000010049412,D-577892,XFMR,MAIN,52-1,2014-08-12,2014-08-15,2014-09-16,,52-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,13,3100,67076,169,397,2028,12,281,0,,,7.3,,23,,22,26,0.02,32.7,,,,CLEAR,22,1,,0.88,,,,,REVIEWED,,,,,,44,0,0,0,0,44,TRN_IEEE_INC_69KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,5.10831234257,SCREENING,0,384,ch4* c2h6* co*!,9.03429709613,,0.524163731061,d1816_2*,0.611620795107,,,84.64,,,0.0462162323335,,,20141001T133235Z,,,872,462,76.2522301446,,
000010049412,D-577892,XFMR,MAIN,00052-1,2015-07-30,2015-08-03,2015-09-01,,00052-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,5,1251,9461,4,22,279,1,12,0,,,1.1,,41,,28,16,0.02,31.7,,,,CLEAR,28,1,,0.878,,,,,REVIEWED,,,,,,70,0,0,0,0,70,TRN_IEEE_INC_69KV,1,,365,2016-07-29,(Initial sample). No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,12.6818181818,INITIAL,5,0,,6.96554629147,761.400559996,0.258782290991,,0.630914826498,,,8.975,,0.0686116071429,0.132227037311,,,20150916T182036Z,,,44,17,10.3859177077,,
000010049368,RFP-34653-1,LTC,MAIN,001-4TC20060814,2006-08-14,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049368,RFP-34653-1,LTC,MAIN,001-4TC20090817,2009-08-17,,,,,35,,,,,,,,,,9796,4487,67032,2099,1248,6651,2411,97,14608,,,,0,0,37,55,,0.04,28.9,,,,S/Sd,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049368,RFP-34653-1,LTC,MAIN,001-4TC20100902,2010-09-02,,,,,24,,,,,,,,,,9969,4619,53967,2216,940,6720,2633,173,14987,,,,0,0,39,42,64,0.036,30.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,96,0,0,,,96,LTC_NONDIVERTER_A,2,,90,2010-12-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.175685594182,0.0780685920578,,SCREENING,14,381,c2h2*,3.96075819232,722.208219132,25.8069671458,,1.17263843648,0,,11376.655,,,0.0855893416347,,,20110101T000000Z,,,30918,5022,86.9618371296,7.3000,1630
000010049368,RFP-34653-1,LTC,MAIN,001-4TC20110814,2011-08-14,,,,,50,,,,,,,,,,1029,7580,53488,590,296,2851,1093,76,5475,,,,,35,,38,,0.05,31.7,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,26,0,0,,,26,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.199634703196,0.128813559322,,SCREENING,12,346,,,884.293329151,,color*,1.57728706625,0,,1536.675,,,0.141714029315,,,20111021T005314Z,,,8559,1759,,7.3000,1630
000010049368,RFP-34653-1,LTC,MAIN,001-4TC20120201,2012-02-01,,,,,25,,,,,,,,,,2225,8295,57534,901,411,3511,1481,98,7530,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.196679946879,0.108768035516,,SCREENING,2,171,,,,,,,,,2923.595,,,0.144175617896,,,20120316T150124Z,,,12646,2480,,7.3000,1630
000010049368,RFP-34653-1,LTC,MAIN,001-4TC20120726,2012-07-26,,,,,50,,UPSI,,,,,,,,4377,1046,52033,1200,472,3797,1854,111,9708,,,,,22,,61,34,0.05,26.5,,,,Clear,,2,,0.882,,,,,UNREVIEWED,,,,,,131,0,0,0,0,131,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.190976514215,0.0925,,SCREENING,22,176,,3.82704282195,683.63677267,14.4589114532,color*,1.88679245283,,,5266.41,,133.855191964,0.0201026271789,,,20120919T170846Z,,1,17722,3165,62.8535549184,7.3000,1630
000010049368,RFP-34653-1,LTC,MAIN,001-4TC20130220,2013-02-20,,,,,25,184999,UPSI,,,,,,,,4276,5056,52828,1395,421,4055,2142,49,11665,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.183626232319,0.0351254480287,,SCREENING,,209,,3.85856568322,,13.9681316577,,,,,5317.11,,,0.0957068221398,,,20130401T141022Z,,,19948,3586,73.1800229695,,
000010049368,RFP-34653-1,LTC,MAIN,1-4TC,2013-07-24,2013-07-24,2013-08-26,,1-4TC,34,,UPSI,,,ROUTINE,,,,BOTTOM,6414,5468,63553,1535,512,4598,2379,144,12354,,,9.7,,46,,48,49,0.064,27.7,,,,CLEAR,,2.5,,0.885,,,,,REVIEWED,,,,,,174,0,0,0,0,174,LTC_NONDIVERTER_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.192569208354,0.0938110749186,,SCREENING,17,154,c2h2*,3.87859243213,648.414500491,16.0677092067,color*,2.31046931408,,,7530.165,,,0.086038424622,,,20130909T210104Z,,,23338,4058,86.2788921506,7.3000,1630
000010049368,RFP-34653-1,LTC,MAIN,001-4TC,2013-11-12,2013-11-15,,,001-4TC,33,189873,UPSI,,,ROUTINE,,,,BOTTOM,7473,889,47403,1712,560,4949,2805,140,14772,,,8.1,,56,,29,31,0.064,29.5,,,,CLEAR,29,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-02-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.189886271324,0.0817757009346,,SCREENING,6,111,c2h2*,3.87040176202,,23.6212482521,color*,2.16949152542,,,8797.635,,,0.0187540872941,,,20131231T181712Z,,,27462,4657,68.6950406631,7.3000,1630
000010049368,RFP-34653-1,LTC,MAIN,1-4TC,2014-02-05,2014-02-05,2014-02-12,,1-4TC,10,191157,UPSI,,,ROUTINE,,,,BOTTOM,6715,6396,54556,1579,288,5815,2886,18,16813,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-06,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.171652887646,0.0113996200127,,SCREENING,,85,c2h2*,3.86586189488,,19.31774416,,,,,8155.17,,,0.117237334115,,,20140214T211823Z,,,28299,4483,88.0036214047,,
000010049368,RFP-34653-1,LTC,MAIN,1-4TC,2014-08-12,2014-08-15,2014-09-16,,1-4TC,35,194360,UPSI,,,ROUTINE,,,,BOTTOM,207,17669,71567,19,40,478,34,1,236,,,9,,24,,49,48,0.044,26.4,,,,CLEAR,49,1,,0.882,,,,,REVIEWED,,,,,,0,0,30,0,0,30,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,0.14406779661,0.0526315789474,,INITIAL,17,0,,4.07081884507,,0.495469917965,,1.66666666667,,,233.59,,,0.246887531963,,,20140930T201811Z,,,537,54,88.0982949137,,
000010049368,RFP-34653-1,LTC,MAIN,1-4TC,2015-02-10,2015-02-13,2015-02-23,,1-4TC,,196491,UPSI,,,ROUTINE,,,,BOTTOM,1525,17266,60009,260,213,1075,328,13,1971,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.166412988331,0.05,,SCREENING,,182,,,,,,,,,1725.94,,,0.28772350814,,,20150303T181146Z,,,4310,601,,,
000010049368,RFP-34653-1,LTC,MAIN,001-4TC,2015-07-30,2015-08-03,2015-09-01,,001-4TC,,200201,UPSI,,,ROUTINE,,,,BOTTOM,3587,16854,67136,506,405,1782,628,30,3678,,,9.5,,35,,50,71,0.052,27.4,,,,PARTICLES,50,1.5,,0.88,,,,,REVIEWED,,,,,,34,0,0,0,0,34,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.170744970092,0.0592885375494,,SCREENING,18,170,,,851.006023702,,,1.89781021898,,,3963.56,,,0.251042659676,,,20150916T144634Z,,,8834,1164,,,
000010049368,RFP-34653-1,LTC,MAIN,001-4TC,2016-02-22,2016-02-22,2016-02-24,,001-4TC,,203680,UPSI,,,ROUTINE,,,,BOTTOM,3944,10844,48775,693,416,2018,927,15,5447,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.170185423169,0.021645021645,,SCREENING,,207,,,,,,,,,4468.545,,74.4486339286,0.222327011789,,,20160226T162322Z,,,11442,1635,,,
000010049368,RFP-34653-1,XFMR,MAIN,00001-419930616,1993-06-16,,,,,,,,,,,,,,,108,764,133041,93,137,741,24,92,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,1993-09-14,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,5.40875912409,INITIAL,,0,h2* c2h6*,,,,,,,,133.02,,0.818147321429,0.00574259062996,,,20110112T182617Z,,,454,209,,,
000010049368,RFP-34653-1,XFMR,MAIN,00001-419950327,1995-03-27,,,,,,,,,,,,,,,25,11463,124508,18,57,581,3,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-03-26,No anomalies.,,,,,,,,,,,,,,,,,10.1929824561,SCREENING,,649,o2*,,,,,,,,35.305,,0.09725,0.0920663732451,,,20110112T182617Z,,,108,26,,,
000010049368,RFP-34653-1,XFMR,MAIN,00001-419960109,1996-01-09,,,,,,,,,,,,,,,92,691,92765,16,89,1337,6,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,15.0224719101,SCREENING,,288,h2!,,,,,,,,108.11,,0.100080357143,0.00744893009217,,,20110112T182617Z,,,207,26,,,
000010049368,RFP-34653-1,XFMR,MAIN,00001-419970225,1997-02-25,,,,,,,,,,,,,,,29,4185,98039,29,201,2483,23,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,12.3532338308,SCREENING,,413,ch4! c2h4!,,,,,,,,65.525,,0.253397321429,0.0426870939116,,,20110112T182617Z,,,293,63,,,
000010049368,RFP-34653-1,XFMR,MAIN,00001-419980105,1998-01-05,,,,,,,,,,,,,,,0,6156,87202,19,118,1479,16,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,18,5,0,,,23,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.5338983051,SCREENING,,314,,,929.922141399,,,,0,,21.48,,0.177830357143,0.0705947111305,,,20110112T182617Z,,,162,44,,,
000010049368,RFP-34653-1,XFMR,MAIN,00001-419990112,1999-01-12,,,,,,,,,,,,,,,5,4415,99819,19,84,649,3,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,35,0,7,,,42,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.72619047619,SCREENING,,372,,,847.409130186,,,,0,,20.165,,0.104892857143,0.0442300564021,,,20110112T182617Z,,,117,28,,,
000010049368,RFP-34653-1,XFMR,MAIN,00001-419991110,1999-11-10,,,,,,,,,,,,,,,32,14931,103122,15,80,1769,40,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,55,4,9,,,76,TRN_IEEE_INC_69KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,22.1125,SCREENING,,302,h2! c2h4! o2*,,791.324945859,,,,8,,47,,0.283839285714,0.144789666608,,,20110112T182617Z,,,178,66,,,
000010049368,RFP-34653-1,XFMR,MAIN,00001-420001205,2000-12-05,,,,,,,,,,,,,,,15,7126,121355,34,102,810,4,11,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,2,2,,,22,TRN_IEEE_INC_69KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,7.94117647059,SCREENING,-11,391,ch4!,,970.301899341,,,,3,,33.42,,0.182441964286,0.0587202834659,,,20110112T182617Z,,,166,49,,7.3000,1630
000010049368,RFP-34653-1,XFMR,MAIN,00001-420020228,2002-02-28,,,,,,,,,,,,,,,3,2399,78287,14,58,491,2,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-02-28,No anomalies.,,,,,,,,,,,,,,,,,8.46551724138,SCREENING,,450,,,,,,,,,13.47,,0.0787276785714,0.0306436573122,,,20110112T182617Z,,,82,21,,,
000010049368,RFP-34653-1,XFMR,MAIN,00001-420021104,2002-11-04,,,,,,,,,,,,,,,0,1883,82379,16,61,582,2,6,0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,1,0,,,27,TRN_IEEE_INC_69KV,1,,365,2003-11-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.54098360656,SCREENING,-2,249,,,916.848572667,,,,6,,11.01,,0.0898392857143,0.0228577671494,,,20110112T182617Z,,,85,24,,7.3000,1630
000010049368,RFP-34653-1,XFMR,MAIN,00001-420051024,2005-10-24,,,,,40,,,,,,,,,,13,3688,105233,18,72,968,5,9,0,,,,,,39,23,18,0.03,41.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,15,0,5,,,22,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,13.4444444444,SCREENING,1,1085,h2!,7.44491256103,952.545354556,0.0747327754352,,0.728155339806,1,,26.035,,0.123241071429,0.0350460406907,,,20110112T182617Z,,,117,32,113.207959511,7.3000,1630
000010049368,RFP-34653-1,XFMR,MAIN,00001-420060814,2006-08-14,,,,,,,,,,,,,,,105,3631,140290,18,90,1004,4,9,0,,,,,,40,31,,0.03,40.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,19,0,0,,,19,TRN_IEEE_INC_69KV,2,T1,90,2006-11-12,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). High level (*). Thermal fault (below 300 C).",1,,365,2007-08-14,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,11.1555555556,SCREENING,7,294,h2*!,,923.213256871,,,0.746268656716,0,,121.26,,0.11859375,0.0258821013615,,,20110112T182617Z,,,226,31,,7.3000,1630
000010049368,RFP-34653-1,XFMR,MAIN,00001-420070823,2007-08-23,,,,,45,,,,,,,,,,10,3027,102458,20,72,1279,4,15,0,,,,,,47,23,15,0.03,36.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,21,1,0,,,22,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,17.7638888889,SCREENING,1,374,,7.84736558763,910.794487219,0.0733671245204,,0.817438692098,0,,23.02,,0.150575892857,0.0295438130746,,,20110112T182617Z,,,121,39,107.778724866,7.3000,1630
000010049368,RFP-34653-1,XFMR,MAIN,00001-420080909,2008-09-09,,,,,34,,,,,,,,,,6,2179,99818,22,69,1343,4,18,0,,,,,,41,28,28,0.02,36.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,19.4637681159,SCREENING,5,383,,8.4592214945,980.233929701,0.0663546144792,,0.544959128065,0,,18.48,,0.170035714286,0.0218297301088,,,20110112T182617Z,,,119,44,109.350993958,7.3000,1630
000010049368,RFP-34653-1,XFMR,MAIN,00001-420090817,2009-08-17,,,,,40,,,,,,,,,,9,2966,105424,24,68,1488,3,19,0,,,,,,31,27,22,0.03,31.4,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,29,1,0,,,48,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,21.8823529412,SCREENING,5,342,,7.81179387303,870.743429172,0.0676453970865,,0.955414012739,18,,21.285,,0.1765,0.0281340112308,,,20110112T182617Z,,,123,46,113.023879306,7.3000,1630
000010049368,RFP-34653-1,XFMR,MAIN,00001-420100902,2010-09-02,,,,,35,,,,,,,,,,7,4409,89700,21,66,1510,6,21,0,,,,,,49,15,15,0.03,38.9,,,,M/Sd,,1,,0.88,,,,,REVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,22.8787878788,SCREENING,-7,381,,8.09956343581,970.301899341,0.0722948203982,,0.771208226221,0,,18.97,,,0.0491527313266,,,20110112T182617Z,,,121,48,99.3565226536,7.3000,1630
000010049368,RFP-34653-1,XFMR,MAIN,00001-420110814,2011-08-14,,,,,35,,,,,,,,,,8,1533,76368,18,54,1579,5,23,0,,,,,27,,20,20,0.028,32.3,,,,Clear,,1,,0.876,,,,,REVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,29.2407407407,SCREENING,-1,346,,7.52781254684,991.030661383,0.0760978628634,d1816_2*,0.866873065015,0,,17.795,,,0.0200738529227,,,20111021T005314Z,,,108,46,83.2842197341,7.3000,1630
000010049368,RFP-34653-1,XFMR,MAIN,00001-420120726,2012-07-26,,,,,51,,UPSI,,,,,,,,8,3524,92891,20,56,1458,5,25,0,,,,,32,,31,17,0.024,33.9,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,26.0357142857,SCREENING,7,347,,7.55950254433,970.301899341,0.0657394872667,d1816_2*,0.70796460177,,,18.155,,,0.03793693684,,,20120919T170845Z,,0,114,50,96.0667551773,7.3000,1630
000010049368,RFP-34653-1,XFMR,MAIN,1-4,2013-07-24,2013-07-24,2013-08-26,,1-4,34,,UPSI,,,ROUTINE,,,,BOTTOM,9,1323,97722,17,70,1660,5,24,0,,,10.1,,46,,16,16,0.024,33.7,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,20,0,0,0,0,20,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,23.7142857143,SCREENING,-6,363,,7.8792910384,916.848572667,0.0730533086368,,0.712166172107,,,21.675,,,0.0135384048628,,,20130909T205837Z,,,125,46,106.608241971,7.3000,1630
000010049368,RFP-34653-1,XFMR,MAIN,1-4,2014-08-12,2014-08-15,2014-09-16,,1-4,23,,UPSI,,,ROUTINE,,,,BOTTOM,6,3095,86482,24,71,1473,8,47,0,,,9.1,,25,,11,18,0.02,32.1,,,,CLEAR,11,1.5,,0.88,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,20.7464788732,SCREENING,-13,384,,8.19423153164,,0.0780812573958,d1816_2*,0.623052959502,,,18.9,,,0.0357877939918,,,20140930T201627Z,,,156,79,100.475290035,,
000010049368,RFP-34653-1,XFMR,MAIN,00001-4,2015-07-30,2015-08-03,2015-09-01,,00001-4,50,,UPSI,,,ROUTINE,,,,BOTTOM,6,1099,75482,29,77,1731,8,46,0,,,7.8,,37,,17,9,0.024,39,,,,PARTICLES,17,1.5,,0.88,,,,,REVIEWED,,,,,,24,0,0,0,0,24,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,22.4805194805,SCREENING,-5,352,,8.15842583638,894.225359511,0.103445446063,,0.615384615385,,,19.98,,0.32978125,0.0145597625924,,,20150916T144302Z,,,166,83,77.3840287645,,
000010049341,70370-B,LTC,MAIN,014-ATC20060802,2006-08-02,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049341,70370-B,LTC,MAIN,014-ATC20091029,2009-10-29,,,,,60,,,,,,,,,,6,24246,68406,2,22,563,5,0,12,,,,0,0,32,23,9,0.034,37,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2010-01-27,Abnormal or high gas levels (*).,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,1,0,c2h2*,6.2830833948,,0.0346983374706,,0.918918918919,,,10.995,,,0.354442592755,,,20110101T000000Z,,,47,7,81.3699132998,7.3000,1630
000010049341,70370-B,LTC,MAIN,014-ATC20100902,2010-09-02,,,,,,,,,,,,,,,5,18230,59095,1,30,587,4,0,0,,,,0,0,49,43,,0.066,30.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,74,16,0,,,119,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,15,308,,,754.505222934,,,2.1359223301,29,,10.46,,,0.308486335561,,,20110101T000000Z,,,40,5,,7.3000,1630
000010049341,70370-B,LTC,MAIN,014-ATC20110814,2011-08-14,,,,,,,,,,,,,,,2,13502,57069,1,33,586,4,0,0,,,,,42,,25,,0.032,33.5,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,21,13,0,,,34,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,3,346,,,910.794487219,,color*,0.955223880597,0,,8,,,0.236590793601,,,20111021T005314Z,,,40,5,,7.3000,1630
000010049341,70370-B,LTC,MAIN,014-ATC20120201,2012-02-01,,,,,,,,,,,,,,,0,21173,62197,3,8,850,23,4,24,,,,,,,22,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,0,171,c2h2*,,,,,,,,3.705,,,0.340418348152,,,20120316T150124Z,,,62,30,,7.3000,1630
000010049341,70370-B,LTC,MAIN,014-ATC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,2,25614,68485,1,10,692,17,1,16,,,,,30,,39,,0.042,29.5,,,,S/Pt,,1,,0.886,,,,,UNREVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,2,,90,2012-10-04,Abnormal or high gas levels (*).,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,156,c2h2*,,,,,1.42372881356,,,5.335,,0.285433035714,0.37400890706,,,20120920T131545Z,,1,47,19,,7.3000,1630
000010049341,70370-B,LTC,MAIN,014-ATC20130220,2013-02-20,,,,,,122252,UPSI,,,,,,,,0,24612,57378,1,4,528,13,2,7,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229,c2h2*,,,,,,,,1.475,,,0.42894489177,,,20130401T141022Z,,,27,16,,,
000010049341,70370-B,LTC,MAIN,14-ATC,2013-07-24,2013-07-24,2013-08-26,,14-ATC,,,UPSI,,,ROUTINE,,,,BOTTOM,1,26416,66180,1,14,626,8,2,5,,,9.3,,28,,26,,0.026,30.2,,,,CLEAR,,1,,0.882,,,,,REVIEWED,,,,,,5,0,0,0,0,5,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,4,154,,,1088.86571305,,,0.860927152318,,,4.04,,,0.399153822907,,,20130910T170456Z,,,31,11,,7.3000,1630
000010049341,70370-B,LTC,MAIN,14-ATC,2014-02-10,2014-02-11,2014-02-17,,14-ATC,2,126721,UPSI,,,ROUTINE,,,,BOTTOM,0,27603,66857,5,91,74,9,0,4,,,9.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201,,11.8939374271,,0.0797152519401,,,,,16.835,,,0.412866266808,,,20140219T192108Z,,,109,14,103.169910897,,
000010049341,70370-B,LTC,MAIN,14-ATC,2014-08-08,2014-08-08,2014-09-18,,14-ATC,31,129041,UPSI,,,ROUTINE,,,,BOTTOM,0,27002,66112,1,9,513,4,1,2,,,9.4,,43,,30,34,0.03,31.1,,,,CLEAR,30,1.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,179,,9.77255749587,,0.00897409727379,,0.96463022508,,,1.84,,,0.408428121975,,,20140929T193937Z,,,17,6,88.7726203066,,
000010049341,70370-B,LTC,MAIN,14-ATC,2015-02-26,2015-02-26,2015-03-04,,14-ATC,,131556,UPSI,,,ROUTINE,,,,BOTTOM,0,26221,64306,1,9,525,3,1,1,,,9.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,1.745,,,0.407753553323,,,20150312T125504Z,,,15,5,,,
000010049341,70370-B,LTC,MAIN,014-ATC,2015-07-30,2015-08-03,2015-09-01,,014-ATC,,133848,UPSI,,,ROUTINE,,,,BOTTOM,0,21819,54047,1,15,486,2,1,1,,,7.6,,28,,30,35,0.03,29.8,,,,CLEAR,30,1.5,,0.89,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,154,,,1047.11484571,,,1.0067114094,,,2.81,,,0.403704183396,,,20150917T183620Z,,,20,4,,,
000010049341,70370-B,LTC,MAIN,014-ATC,2016-03-01,2016-03-01,2016-03-08,,014-ATC,,138173,UPSI,,,ROUTINE,,,,BOTTOM,0,22019,53052,1,6,407,1,1,0,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,1.095,,0.0122901785714,0.415045615622,,,20160311T201549Z,,,9,3,,,
000010049341,70370-B,XFMR,MAIN,00014-A19930513,1993-05-13,,,,,,,,,,,,,,,1,67,19823,0,31,77,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-05-13,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.48387096774,INITIAL,,0,,,,,,,,,6.58,,0,0.00337991222318,,,20110112T182617Z,,,32,0,,,
000010049341,70370-B,XFMR,MAIN,00014-A19960123,1996-01-23,,,,,,,,,,,,,,,14,196,39595,12,87,96,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,No anomalies.,,,,,,,,,,,,,,,,,1.10344827586,SCREENING,,985,h2! ch4!,,,,,,,,29.66,,0.041625,0.00495011996464,,,20110112T182617Z,,,113,12,,,
000010049341,70370-B,XFMR,MAIN,00014-A19970312,1997-03-12,,,,,,,,,,,,,,,0,3276,46404,20,93,204,1,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-12,No anomalies.,,,,,,,,,,,,,,,,,2.1935483871,SCREENING,,414,,,,,,,,,16.755,,0.0865446428571,0.0705973622964,,,20110112T182617Z,,,117,24,,,
000010049341,70370-B,XFMR,MAIN,00014-A19980112,1998-01-12,,,,,,,,,,,,,,,0,4306,45325,19,89,258,1,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,2.89887640449,SCREENING,,306,,,1088.86571305,,,,0,,16.035,,0.0789017857143,0.0950027578599,,,20110112T182617Z,,,111,22,,,
000010049341,70370-B,XFMR,MAIN,00014-A19990112,1999-01-12,,,,,,,,,,,,,,,4,7045,87340,28,144,431,3,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,0,6,,,18,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.99305555556,SCREENING,,365,,,980.233929701,,,,0,,29.965,,0.1319375,0.0806617815434,,,20110112T182617Z,,,184,36,,,
000010049341,70370-B,XFMR,MAIN,00014-A19991110,1999-11-10,,,,,,,,,,,,,,,2,2106,52501,24,109,255,1,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,4,9,,,30,TRN_IEEE_INC_69_288KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,2.33944954128,SCREENING,,302,,,1088.86571305,,,,7,,21.635,,0.100419642857,0.0401135216472,,,20110112T182617Z,,,139,28,,,
000010049341,70370-B,XFMR,MAIN,00014-A20001205,2000-12-05,,,,,,,,,,,,,,,0,4771,54079,36,109,427,2,8,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,3.91743119266,SCREENING,-5,391,ch4!,,1202.56285838,,,,0,,19.65,,0.1675625,0.0882227851846,,,20110112T182617Z,,,155,46,,7.3000,1630
000010049341,70370-B,XFMR,MAIN,00014-A20020103,2002-01-03,,,,,,,,,,,,,,,2,2866,39712,27,84,292,2,6,0,,,,,,,25,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,3,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2003-01-03,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.47619047619,SCREENING,3,394,,,1152.25107008,,,,4,water*,17.15,,0.127995535714,0.0721696212732,,,20110112T182617Z,,,121,35,,7.3000,1630
000010049341,70370-B,XFMR,MAIN,00014-A20020611,2002-06-11,,,,,,,,,,,,,,,2,2043,41082,33,101,326,2,5,0,,,,,,50,28,,0.02,31.5,0.03,0.6,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-06-11,No anomalies.,1,,365,2003-06-11,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,3.22772277228,SCREENING,5,159,,,,,,0.634920634921,,water*,20.21,,0.144633928571,0.0497298086753,,20,20110112T182617Z,,,143,40,,7.3000,1630
000010049341,70370-B,XFMR,MAIN,00014-A20020613,2002-06-13,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,37,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,11,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049341,70370-B,XFMR,MAIN,00014-A20020614,2002-06-14,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,1,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049341,70370-B,XFMR,MAIN,00014-A20031106,2003-11-06,,,,,,,,,,,,,,,107,7267,58114,4,210,787,1,2,0,,,,,,52,24,,0.03,37.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T1,90,2004-02-04,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,3.74761904762,SCREENING,2,513,h2*^!,,1116.55428819,,,0.802139037433,0,,144.815,,0.0268705357143,0.125047320783,,,20110112T182617Z,,,324,7,,7.3000,1630
