equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000000106810,9501-1,XFMR,MAIN,00046-120020416,2002-04-16,,,,,,,,,,,,,,,63,6504,122613,30,329,668,24,2,19,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,3,D2,30,2002-05-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",,,,,,,,,,,,,,,,,2.03039513678,SCREENING,,70,c2h2*^,,,,,,,,124.1,,,0.0530449462944,,,20110112T182616Z,,,467,56,,,
000000106810,9501-1,XFMR,MAIN,00046-120020514,2002-05-14,,,,,,,,,,,,,,,85,1618,99161,39,343,839,31,5,28,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,3,D2,30,2002-06-13,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Continue investigative sampling.",,,,,,,,,,,,,,,,,2.44606413994,SURVEILLANCE,,28,c2h2*^,,,,,,,,149.445,,,0.0163168987808,,,20110112T182616Z,,,531,75,,,
000000106810,9501-1,XFMR,MAIN,00046-120020722,2002-07-22,,,,,,,,,,,,,,,15,19378,76785,5,63,645,4,1,4,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D2,90,2002-10-20,"One or more combustible gases have a positive long-term average rate. (H2, C2H2) High level (*). High-energy arcing.",,,,,,,,,,,,,,,,,10.2380952381,SCREENING,,69,c2h2*,,,,,,,,26.72,,,0.252366998763,,,20110112T182616Z,,,92,10,,,
000000106810,9501-1,XFMR,MAIN,00046-120021105,2002-11-05,,,,,,,,,,,,,,,11,19883,69591,6,74,667,10,1,10,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,3,D2,30,2002-12-05,"One or more combustible gases have a positive long-term average rate. (H2, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",,,,,,,,,,,,,,,,,9.01351351351,SCREENING,,106,c2h2*^,,,,,,,,25.27,,,0.285712232904,,,20110112T182616Z,,,112,17,,,
000000106810,9501-1,XFMR,MAIN,00046-120021114,2002-11-14,,,,,,,,,,,,,,,13,17565,71608,7,101,728,11,1,12,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,38,2,0,,,48,TRN_IEEE_INC_69_288KV,2,D2,90,2003-02-12,"(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H4, C2H2) Several combustible gases have increased. (C2H4, C2H2) High level (*). High-energy arcing.",,,,,,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.20792079208,SURVEILLANCE,-11,9,c2h2*,,837.204686681,,,,8,,32.305,,,0.245293821919,,,20110112T182616Z,,,145,19,,7.3000,1630
000000106810,9501-1,XFMR,MAIN,00046-120050722,2005-07-22,,,,,25,,,,,,,,,,22,4680,89849,12,428,1263,39,1,7,,,,,,49,12,18,0.04,33.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,13,2,0,,,25,TRN_IEEE_INC_69_288KV,3,T3,30,2005-08-21,"Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose. Consider investigative sampling.",1,,365,2006-07-22,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,2.95093457944,SCREENING,-11,981,c2h4! c2h2* co*! co2/co*,9.85424569338,970.301899341,0.380392439075,,1.19760479042,1,,100.185,,,0.0520873910672,,,20110112T182616Z,,,509,52,104.564193612,7.3000,1630
000000106810,9501-1,XFMR,MAIN,00046-120050811,2005-08-11,,,,,30,,,1,,,,,,,4,25138,70564,1,42,387,3,0,0,,,,,,40,22,26,0.03,33.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-08-11,(Initial sample). No anomalies.,1,,365,2006-08-11,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,9.21428571429,INITIAL,0,0,,8.87670470596,,0.0448688598229,,0.906344410876,,,11.605,,,0.356243977099,,,20110112T182616Z,,,50,4,92.9128593354,7.3000,1630
000000106810,9501-1,XFMR,MAIN,00046-120051110,2005-11-10,,,,,,,,,,,,,,,2,25292,80147,2,38,512,6,0,2,,,,,,34,9,,0.03,29.9,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-11-10,No anomalies.,1,,365,2006-11-10,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,13.4736842105,SCREENING,-16,91,,,,,,1.00334448161,,,9.09,,,0.315570139868,,,20110112T182616Z,,,50,8,,7.3000,1630
000000106810,9501-1,XFMR,MAIN,00046-120051209,2005-12-09,,,,,,,,,,,,,,,0,24775,66615,2,21,482,6,0,2,,,,,,46,5,,0.03,30.8,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-12-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-12-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,22.9523809524,SURVEILLANCE,-26,29,,,,,,0.974025974026,,,4.03,,,0.371913232755,,,20110112T182616Z,,,31,8,,7.3000,1630
000000106810,9501-1,XFMR,MAIN,00046-120060516,2006-05-16,,,,,,,,,,,,,,,4,39560,182079,2,48,569,13,0,3,,,,,,41,10,,0.03,34.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-05-16,No anomalies.,1,,365,2007-05-16,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,11.8541666667,SCREENING,-14,158,,,,,,0.879765395894,,,13.075,,,0.217268328583,,,20110112T182616Z,,,70,15,,7.3000,1630
000000106810,9501-1,XFMR,MAIN,00046-120060831,2006-08-31,,,,,40,,,,,,,,,,5,23753,82434,2,68,701,13,0,2,,,,,,51,25,20,0.03,35.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,6,3,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2007-08-31,No anomalies.,1,,365,2007-08-31,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,10.3088235294,SCREENING,3,107,,9.12174735041,1066.24249989,0.0628890837693,,0.854700854701,1,water*,17.595,,,0.28814566805,,,20110112T182616Z,,,90,15,101.178749972,7.3000,1630
000000106810,9501-1,XFMR,MAIN,00046-120061129,2006-11-29,,,,,21,,,,,,,,,,4,21136,81916,3,86,954,20,0,5,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,DT,90,2007-02-27,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) Several combustible gases have increased. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",,,,,,,,,,,,,,,,,11.0930232558,SCREENING,,90,c2h2*,9.63621631711,,0.0758707558264,,,,,20.18,,,0.258020411153,,,20110112T182616Z,,,118,23,107.234665823,,
000000106810,9501-1,XFMR,MAIN,00046-120070104,2007-01-04,,,,,,,,,,,,,,,1,26774,93458,3,66,875,17,0,3,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-01-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,13.2575757576,SURVEILLANCE,,36,,,,,,,,,13.375,,,0.286481628111,,,20110112T182616Z,,,90,20,,,
000000106810,9501-1,XFMR,MAIN,00046-120070423,2007-04-23,,,,,27,,,,,,,,,,5,18152,84831,3,92,976,20,0,5,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,DT,90,2007-07-22,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) Several combustible gases have increased. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",,,,,,,,,,,,,,,,,10.6086956522,SCREENING,,109,c2h2*,9.45479068894,,0.0818330250192,,,,,22.26,,,0.213978380545,,,20110112T182616Z,,,125,23,105.8368067,,
000000106810,9501-1,XFMR,MAIN,00046-120070906,2007-09-06,,,,,42,,,,,,,,,,9,17539,83764,3,142,1317,30,0,5,,,,,,43,14,10,0.04,32.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,2,T3,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.27464788732,SCREENING,-8,136,c2h2* co!,9.31567766631,1047.11484571,0.131973790413,,1.22699386503,0,,35.41,,,0.209385893701,,,20110112T182616Z,,,189,33,98.2562132332,7.3000,1630
000000106810,9501-1,XFMR,MAIN,00046-120080909,2008-09-09,,,,,38,,,,,,,,,,9,13580,78066,3,178,1203,25,0,4,,,,,,49,34,30,0.03,27.9,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,6,2,0,,,14,TRN_IEEE_INC_69_288KV,2,T3,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,6.75842696629,SCREENING,9,369,c2h2*,9.83354080563,1066.24249989,0.173981079076,,1.0752688172,6,water* relsaturation*,41.735,,,0.173955371096,,,20110112T182616Z,,,219,28,91.3301233317,7.3000,1630
000000106810,9501-1,XFMR,MAIN,00046-120081215,2008-12-15,,,,,16,,,,,,,,,,10,15710,80089,3,159,1176,27,0,4,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T3,90,2009-03-15,"One or more combustible gases have a positive long-term average rate. (H2, C2H4, C2H2) High level (*). Thermal fault (above 700 C).",,,,,,,,,,,,,,,,,7.39622641509,SCREENING,,97,c2h2*,9.36580189077,,0.150285044054,,,,,39.345,,,0.196156775587,,,20110112T182616Z,,,203,30,104.424371554,,
000000106810,9501-1,XFMR,MAIN,00046-120090123,2009-01-23,,,,,23,,,,,,,,,,11,13369,79090,4,161,1205,27,0,5,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T3,90,2009-04-23,(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H2) High level (*). Thermal fault (above 700 C).,,,,,,,,,,,,,,,,,7.48447204969,SURVEILLANCE,,39,c2h2*,9.23572579079,,0.159429696034,,,,,40.785,,,0.169035276268,,,20110112T182616Z,,,208,31,98.3954520024,,
000000106810,9501-1,XFMR,MAIN,00046-120090905,2009-09-05,,,,,31,,,,,,,,,,9,13663,88511,3,179,1368,28,1,5,,,,,,29,12,14,0.03,30.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,15,TRN_IEEE_INC_69_288KV,2,T3,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,7.64245810056,SCREENING,-11,225,c2h2*,9.7759502119,1116.55428819,0.154808124026,,0.996677740864,10,,42.04,,,0.154364994182,,,20110112T182616Z,,,225,32,105.469688687,7.3000,1630
000000106810,9501-1,XFMR,MAIN,00046-120100902,2010-09-02,,,,,39,,,,,,,,,,8,7679,61895,3,169,3887,32,0,4,,,,,,55,15,13,0.05,33.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,2,T3,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Thermal fault (above 700 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,23,SCREENING,-7,362,c2h2*,9.81547738141,,0.212652644005,,1.48367952522,0,,39.22,,,0.124064948703,,,20110112T182616Z,,,216,35,70.6150272137,7.3000,1630
000000106810,9501-1,XFMR,MAIN,,2012-03-26,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20120328T154239Z,,,,,,,
000000106810,9501-1,XFMR,MAIN,,2012-03-27,2012-03-27,,,,14,,UPSI,,,ROUTINE,,,,,4,9667,58215,4,138,1616,34,1,3,,,7,,51,,3,7,0.036,36.6,,,,CLEAR,,2,,0.882,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2013-03-27,No anomalies.,1,,365,2013-03-27,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,11.7101449275,SCREENING,-34,572,,10.3046989812,,0.169361650029,,0.983606557377,,,29.59,,,0.166056858198,,,20120402T192127Z,,,184,39,75.6729551851,7.3000,1630
000000106810,9501-1,XFMR,MAIN,46-1,2014-08-08,2014-08-08,2014-09-18,,46-1,27,,UPSI,,,ROUTINE,,,,BOTTOM,5,14346,71439,4,157,1683,38,1,3,,,8.8,,34,,13,18,0.036,31.2,,,,CLEAR,13,2,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.7197452229,SCREENING,-10,864,,10.192928153,,0.158404795092,d1816_2*,1.15384615385,,,34.07,,,0.200814681057,,,20140929T200755Z,,,208,43,88.7066330366,,
000000106810,9501-1,XFMR,MAIN,00046-1,2015-07-30,2015-08-03,2015-09-01,,00046-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,5,11954,68919,3,163,1706,37,1,3,,,8.3,,44,,23,27,0.034,32,,,,CLEAR,23,2,,0.88,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,,,,10.4662576687,SCREENING,1,356,,10.2765152113,1088.86571305,0.172545012482,d1816_2*,1.0625,,,35.135,,,0.17344999202,,,20150916T171537Z,,,212,41,83.3525089714,,
000000106815,2865784,XFMR,MAIN,00034-119940812,1994-08-12,,,,,40,,,,,,,,,,0,3205,63565,2,122,579,23,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1995-08-12,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,4.74590163934,INITIAL,,0,,11.6043572283,,0.141873055226,,,,,22.305,,,0.0504208290726,,,20110112T182617Z,,,151,29,69.0142106096,,
000000106815,2865784,XFMR,MAIN,00034-120060809,2006-08-09,,,,,40,,,,,,,,,,4,20881,76047,1,100,1849,25,0,0,,,,,,51,20,16,0.05,32.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,6,30,0,0,,,32,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.49,SCREENING,-1,4380,,9.99435583586,866.536784366,0.0940435230274,,1.55763239875,2,,22.375,,,0.274580193828,,,20110112T182617Z,,,130,26,92.8785339959,7.3000,1630
000000106815,2865784,XFMR,MAIN,00034-120070906,2007-09-06,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
000000106815,2865784,XFMR,MAIN,00034-120080909,2008-09-09,,,,,40,,,,,,,,,,0,21222,66312,1,48,1521,21,0,0,,,,,,52,26,21,0.05,28.1,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,70,2,0,,,82,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,31.6875,SCREENING,4,762,,10.8464348556,761.400559996,0.0475931115804,,1.7793594306,0,,8.955,,,0.32003257329,,,20110112T182617Z,,,70,22,82.7489959669,7.3000,1630
000000106815,2865784,XFMR,MAIN,00034-120090817,2009-08-17,,,,,38,,,,,,,,,,3,22028,68601,1,50,1493,20,0,0,,,,,,37,59,51,0.06,27.3,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,43,1,0,,,46,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,2,,,29.86,SCREENING,22,342,,9.16136654684,821.866155549,0.0537087372601,,2.1978021978,0,water* relsaturation*,12.3,,,0.321103190916,,,20110112T182617Z,,,74,21,86.2711286787,7.3000,1630
000010049347,70301-1,XFMR,MAIN,00043-119941130,1994-11-30,,,,,,,,,,,,,,,4,760,75563,49,365,752,5,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1995-11-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.0602739726,INITIAL,,0,co*,,,,,,,,69.775,,0.201553571429,0.0100578325371,,,20110112T182617Z,,,425,56,,,
000010049347,70301-1,XFMR,MAIN,00043-119960117,1996-01-17,,,,,,,,,,,,,,,0,619,48786,10,289,293,3,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,1.01384083045,SCREENING,,413,,,,,,,,,52.065,,0.0486294642857,0.0126880662485,,,20110112T182617Z,,,302,13,,,
000010049347,70301-1,XFMR,MAIN,00043-119970226,1997-02-26,,,,,,,,,,,,,,,0,1230,77643,24,404,687,10,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,1.7004950495,SCREENING,,406,ch4! co*!,,,,,,,,72.87,,0.138071428571,0.0158417371817,,,20110112T182617Z,,,440,36,,,
000010049347,70301-1,XFMR,MAIN,00043-119980109,1998-01-09,,,,,,,,,,,,,,,0,3424,48322,15,284,443,9,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,0,6,,,33,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,1.55985915493,SCREENING,,317,,,916.848572667,,,,0,,51.255,,0.102205357143,0.0708579942883,,,20110112T182617Z,,,310,26,,,
000010049347,70301-1,XFMR,MAIN,00043-119990115,1999-01-15,,,,,,,,,,,,,,,4,6164,82599,28,500,693,12,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,20,0,0,,,20,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,1.386,SCREENING,,371,ch4! co*!,,916.848572667,,,,0,,94.18,,0.161241071429,0.0746256007942,,,20110112T182617Z,,,546,42,,,
000010049347,70301-1,XFMR,MAIN,00043-119991118,1999-11-18,,,,,,,,,,,,,,,2,4406,71961,27,448,644,11,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,3,5,,,45,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,16,,,1.4375,SCREENING,,307,co*,,952.545354556,,,,16,,82.805,,0.153125,0.0612276093995,,,20110112T182617Z,,,490,40,,,
000010049347,70301-1,XFMR,MAIN,00043-120000131,2000-01-31,,,,,,,,,,,,,,,2,3823,70118,26,450,570,9,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,1.26666666667,SCREENING,,74,co*,,,,,,,,83.135,,0.1361875,0.0545223765652,,,20110112T182617Z,,,488,36,,,
000010049347,70301-1,XFMR,MAIN,00043-120001215,2000-12-15,,,,,,,,,,,,,,,0,8333,36712,2,27,101,1,0,0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,3,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2001-12-15,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,3.74074074074,INITIAL,-14,0,o2*,,1030.545718,,,,0,,4.875,,0.0115848214286,0.226983002833,,,20110112T182617Z,,,30,3,,7.3000,1630
000010049347,70301-1,XFMR,MAIN,00043-120011206,2001-12-06,,,,,,,,,,,,,,,6,11327,72302,3,168,1482,5,1,0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,5,0,,,27,TRN_IEEE_INC_69_288KV,1,,365,2002-12-06,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.82142857143,SCREENING,0,356,o2*,,905.022091194,,,,0,,36.315,,0.0378169642857,0.156662332992,,,20110112T182617Z,,,183,9,,7.3000,1630
000010049347,70301-1,XFMR,MAIN,00043-120031110,2003-11-10,,,,,,,,,,,,,,,4,4365,61132,8,337,863,11,0,0,,,,,,36,12,,0.03,31.5,,,,S/Pt,,1.5,,0.87,,,,,UNREVIEWED,,,,,,7,1,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.56083086053,SCREENING,-11,704,co!,,1047.11484571,,,0.952380952381,0,,64.825,,0.0788705357143,0.0714028659295,,,20110112T182617Z,,,360,19,,7.3000,1630
000010049347,70301-1,XFMR,MAIN,00043-120041101,2004-11-01,,,,,,,,,,,,,,,4,5250,61711,8,345,1014,11,0,0,,,,,,49,24,,0.02,30.4,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,6,1,0,,,8,TRN_IEEE_INC_69_288KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.93913043478,SCREENING,2,357,,,1066.24249989,,,0.657894736842,1,,66.265,,0.0788705357143,0.0850739738458,,,20110112T182617Z,,,368,19,,7.3000,1630
000010049347,70301-1,XFMR,MAIN,00043-120051118,2005-11-18,,,,,26,,,,,,,,,,2,13026,66792,5,191,3489,6,0,0,,,,,,51,23,32,0.04,37.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,9,1,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2006-11-18,No anomalies.,1,,365,2006-11-18,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.2670157068,SCREENING,1,382,o2*,11.6784279566,1015.93071159,0.192919998991,,1.0752688172,1,relsaturation*,36.47,,0.0452276785714,0.195023356091,,,20110112T182617Z,,,204,11,83.2774636519,7.3000,1630
000010049347,70301-1,XFMR,MAIN,00043-120060809,2006-08-09,,,,,45,,,,,,,,,,4,2371,57685,10,377,1190,11,1,0,,,,,,41,19,13,0.03,34.7,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,0,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.15649867374,SCREENING,-2,264,co*!,11.6771438513,1088.86571305,0.491917231656,,0.864553314121,0,,72.025,,0.0899821428571,0.041102539655,,,20110112T182617Z,,,403,22,61.3888504659,7.3000,1630
000010049347,70301-1,XFMR,MAIN,00043-120070829,2007-08-29,,,,,40,,,,,,,,,,1,4861,56090,11,346,1182,15,1,0,,,,,,54,19,15,0.02,32.5,,,,S/Pt,,1.5,,0.87,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.4161849711,SCREENING,-2,385,,11.9864225295,1066.24249989,0.443389225376,,0.615384615385,0,,63.505,,0.112040178571,0.0866642895347,,,20110112T182617Z,,,374,27,62.3790757717,7.3000,1630
000010049347,70301-1,XFMR,MAIN,00043-120080909,2008-09-09,,,,,40,,,,,,,,,,0,2593,56924,13,401,1207,17,0,0,,,,,,48,23,18,0.03,33.4,,,,Clear,,2,,0.87,,,,,UNREVIEWED,,,,,,10,1,0,,,13,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,3.00997506234,SCREENING,1,377,co*,12.1476844475,1002.85714286,0.514195402259,,0.898203592814,1,,72.435,,0.124098214286,0.0455519640222,,,20110112T182617Z,,,431,30,61.9423775542,7.3000,1630
000010049347,70301-1,XFMR,MAIN,00043-120090827,2009-08-27,,,,,39,,,,,,,,,,3,3597,68167,17,478,1478,20,0,0,,,,,,30,22,18,0.02,30.4,,,,Clear,,1.5,,0.87,,,,,UNREVIEWED,,,,,,8,1,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.09205020921,SCREENING,0,352,co*,11.8092265809,1030.545718,0.516438200104,,0.657894736842,3,,89.34,,0.151915178571,0.0527674681297,,,20110112T182617Z,,,518,37,74.7779522811,7.3000,1630
000010049347,70301-1,XFMR,MAIN,00043-120100902,2010-09-02,,,,,32,,,,,,,,,,0,4341,60983,18,383,1690,26,1,0,,,,,,43,52,57,0.03,38.2,,,,Clear,,1.5,,0.87,,,,,REVIEWED,,,,,,18,0,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,4.41253263708,SCREENING,19,371,,12.0082134278,929.922141399,0.448924735605,,0.785340314136,0,water* relsaturation*,69.33,,,0.0711837725268,,,20110112T182617Z,,,428,45,69.5698612216,7.3000,1630
000010049347,70301-1,XFMR,MAIN,00043-120110814,2011-08-14,,,,,40,,,,,,,,,,0,5840,71015,18,386,1666,25,3,0,,,,,35,,20,16,0.024,34.2,,,,Clear,,2,,0.87,,,,,REVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.31606217617,SCREENING,-1,346,,11.9699593246,991.030661383,0.392093471505,d1816_2*,0.701754385965,0,,69.855,,,0.0822361472928,,,20111021T005314Z,,,432,46,78.765862017,7.3000,1630
000010049347,70301-1,XFMR,MAIN,00043-120120726,2012-07-26,,,,,50,,UPSI,,,,,,,,0,3182,51753,23,350,1726,26,4,0,,,,,25,,100,55,0.022,33.7,,,,Clear,,1.5,,0.87,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,4.93142857143,SCREENING,34,347,,11.7709527104,970.301899341,0.504791596956,d1816_2*,0.652818991098,,water* relsaturation*,63.39,,,0.0614843583947,,,20120919T170845Z,,1,403,53,54.7869303575,7.3000,1630
000010049347,70301-1,XFMR,MAIN,43-1,2013-07-24,2013-07-24,2013-08-26,,43-1,25,,UPSI,,,ROUTINE,,,,BOTTOM,1,5097,59122,22,371,1919,27,4,0,,,6.7,,41,,23,34,0.03,33.1,,,,CLEAR,,2,,0.872,,,,,REVIEWED,,,,,,12,0,0,0,0,12,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,5.17250673854,SCREENING,1,363,co*,11.8090388625,980.233929701,0.443909693617,d1816_2*,0.906344410876,,relsaturation*,68.185,,,0.0862115625317,,,20130910T180455Z,,,425,53,70.1848138361,7.3000,1630
000010049347,70301-1,XFMR,MAIN,43-1,2014-08-08,2014-08-08,2014-09-18,,43-1,25,,UPSI,,,ROUTINE,,,,BOTTOM,0,4621,66426,28,429,1785,30,5,0,,,7.3,,27,,15,22,0.026,36.1,,,,CLEAR,15,2,,0.87,,,,,REVIEWED,,,,,,11,0,0,0,0,11,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.16083916084,SCREENING,-7,380,co*!,11.9366479957,,0.458806275892,d1816_2*,0.720221606648,,,77.67,,,0.0695661337428,,,20140929T200349Z,,,492,63,78.1560290468,,
000010049347,70301-1,XFMR,MAIN,00043-1,2015-07-30,2015-08-03,2015-09-01,,00043-1,50,,UPSI,,,ROUTINE,,,,BOTTOM,0,4686,61642,28,434,2044,29,5,0,,,6.9,,33,,22,12,0.022,35,,,,CLEAR,22,2,,0.87,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,4.70967741935,SCREENING,0,356,co*,11.8077388539,929.922141399,0.52055201641,d1816_2*,0.628571428571,,,78.555,,0.252767857143,0.076019597028,,,20150916T170403Z,,,496,62,65.8005191532,,
000010049348,MLL-5343-1,XFMR,MAIN,00020-119940315,1994-03-15,,,,,,,,,,,,,,,360,1518,147227,19,80,764,0,31,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,1994-06-13,(Initial sample). Abnormal or high gas levels. Partial discharge or thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,9.55,INITIAL,,0,h2*,,,,,,,,374.4,,0.195303571429,0.0103106087878,,,20110112T182616Z,,,490,50,,,
000010049348,MLL-5343-1,XFMR,MAIN,00020-119960117,1996-01-17,,,,,,,,,,,,,,,0,823,83770,3,17,385,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,22.6470588235,INITIAL,,0,,,,,,,,,3.075,,0.0192276785714,0.00982451951773,,,20110112T182616Z,,,22,5,,,
000010049348,MLL-5343-1,XFMR,MAIN,00020-119960119,1996-01-19,,,,,,,,,,,,,,,0,553,109136,1,0,310,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-18,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0,,,,,,,,,0,,0.00346875,0.00506707227679,,,20110112T182616Z,,,1,1,,,
000010049348,MLL-5343-1,XFMR,MAIN,00020-119970226,1997-02-26,,,,,,,,,,,,,,,0,1120,103726,12,41,98,1,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,2.39024390244,SCREENING,,404,ch4!,,,,,,,,7.395,,0.0546205357143,0.0107976784991,,,20110112T182616Z,,,56,15,,,
000010049348,MLL-5343-1,XFMR,MAIN,00020-119980109,1998-01-09,,,,,,,,,,,,,,,0,5274,114261,11,53,394,2,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,,,,,,,7.43396226415,SCREENING,,317,,,,,,,,,9.57,,0.0641473214286,0.0461574815554,,,20110112T182616Z,,,70,17,,,
000010049348,MLL-5343-1,XFMR,MAIN,00020-119990115,1999-01-15,,,,,,,,,,,,,,,5,3311,101285,6,20,368,2,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,18.4,SCREENING,,371,,,1066.24249989,,,,0,,8.63,,0.0426294642857,0.0326899343437,,,20110112T182616Z,,,36,11,,,
000010049348,MLL-5343-1,XFMR,MAIN,00020-119991118,1999-11-18,,,,,,,,,,,,,,,3,2650,104450,4,12,378,1,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,3,4,,,17,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.5,SCREENING,,307,,,1116.55428819,,,,6,,5.175,,0.0310446428571,0.0253709909047,,,20110112T182616Z,,,23,8,,,
000010049348,MLL-5343-1,XFMR,MAIN,00020-120001215,2000-12-15,,,,,,,,,,,,,,,0,3423,92613,7,8,497,2,7,0,,,,,,,9,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2001-12-15,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,62.125,SCREENING,-16,393,,,1202.56285838,,,,0,,1.47,,0.0627946428571,0.03696025396,,,20110112T182616Z,,,24,16,,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,00020-120011206,2001-12-06,,,,,,,,,,,,,,,6,3858,94423,19,44,302,6,21,0,,,,,,,39,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,10,0,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,2002-12-06,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,6.86363636364,SCREENING,12,356,ch4! c2h6!,,1002.85714286,,,,0,water*,14.01,,0.181446428571,0.0408586890906,,,20110112T182616Z,,,96,46,,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,00020-120031110,2003-11-10,,,,,,,,,,,,,,,1,2126,112410,9,15,542,2,10,0,,,,,,49,27,,0.02,32,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2004-11-09,No anomalies.,1,,365,2004-11-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,36.1333333333,SCREENING,5,704,,,1202.56285838,,,0.625,0,water*,3.73,,0.0822544642857,0.0189129081043,,,20110112T182616Z,,,37,21,,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,00020-120041101,2004-11-01,,,,,,,,,,,,,,,3,6200,109052,5,8,568,1,9,0,,,,,,50,35,,0.02,33.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,71,SCREENING,10,357,,,1288.57142857,,,0.604229607251,0,water*,4.455,,0.0595580357143,0.0568536111213,,,20110112T182616Z,,,26,15,,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,00020-120051118,2005-11-18,,,,,40,,,,,,,,,,5,3522,122609,11,41,543,3,12,0,,,,,,45,39,31,0.02,38.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2006-11-18,No anomalies.,1,,365,2006-11-18,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,13.243902439,SCREENING,12,382,,7.97851749263,1116.55428819,0.0339277241951,,0.523560209424,1,water* relsaturation*,12.425,,0.1021875,0.0287254606106,,,20110112T182616Z,,,72,26,131.319551737,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,00020-120060809,2006-08-09,,,,,60,,,,,,,,,,0,3637,107828,7,9,725,1,13,0,,,,,,42,39,15,0.02,36.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,80.5555555556,SCREENING,12,264,,7.82940745299,1202.56285838,0.00901701769165,,0.547945205479,0,water*,1.635,,0.0831919642857,0.0337296435063,,,20110112T182616Z,,,30,21,107.734734233,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,00020-120070829,2007-08-29,,,,,52,,,,,,,,,,1,2526,107947,11,10,863,2,15,0,,,,,,57,21,11,0.02,34.3,,,,S/Pt,,1,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,86.3,SCREENING,-0,385,,6.84164717398,,0.0121218528896,,0.583090379009,0,,2.83,,0.1100625,0.023400372405,,,20110112T182616Z,,,39,28,110.153267502,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,00020-120080909,2008-09-09,,,,,52,,,,,,,,,,0,2601,99914,7,6,683,0,15,0,,,,,,55,39,20,0.03,32.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,113.833333333,SCREENING,12,377,,7.17478507517,1116.55428819,0.00726609718681,,0.923076923077,0,water*,1.08,,0.0868928571429,0.0260323878536,,,20110112T182616Z,,,28,22,102.093632224,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,00020-120090827,2009-08-27,,,,,48,,,,,,,,,,2,2579,93826,7,18,740,1,13,0,,,,,,40,26,16,0.03,30.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,6,1,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,41.1111111111,SCREENING,4,352,,7.7279098725,1066.24249989,0.0204082409144,,0.990099009901,3,water*,5.255,,0.0831919642857,0.0274870504977,,,20110112T182616Z,,,41,21,97.3765467189,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,00020-120100902,2010-09-02,,,,,44,,,,,,,,,,0,3447,75912,10,10,2352,2,25,0,,,,,,44,30,21,0.02,37.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,235.2,SCREENING,7,371,,7.29472090802,,0.0147641838761,,0.527704485488,0,water*,1.83,,,0.0454078406576,,,20110112T182616Z,,,47,37,80.9903174398,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,00020-120110814,2011-08-14,,,,,50,,,,,,,,,,5,1586,80524,11,13,987,6,45,0,,,,,27,,24,13,0.014,33,,,,Clear,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,75.9230769231,SCREENING,2,346,,5.42716613399,,0.0293716766503,d1816_2*,0.424242424242,0,,7.43,,,0.0196959912573,,,20111021T005314Z,,,80,62,82.6373397698,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,00020-120120726,2012-07-26,,,,,54,,UPSI,,,,,,,,0,1870,85833,5,7,689,1,21,0,,,,,25,,49,24,0.016,31,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,98.4285714286,SCREENING,17,347,,7.01455080156,,0.00931943275493,d1816_2*,0.516129032258,,water*,1.275,,,0.0217864923747,,,20120919T170845Z,,1,34,27,86.8921573895,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,20-1,2013-07-24,2013-07-24,2013-08-26,,20-1,27,,UPSI,,,ROUTINE,,,,BOTTOM,0,4071,86810,3,5,703,1,16,0,,,9.2,,24,,28,38,0.018,30.2,,,,CLEAR,,1,,0.881,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,140.6,SCREENING,5,363,,7.71259149385,,0.00559552778239,d1816_2*,0.596026490066,,water* relsaturation*,0.915,,,0.0468955189494,,,20130910T172852Z,,,25,20,99.3821016325,7.3000,1630
000010049348,MLL-5343-1,XFMR,MAIN,20-1,2014-08-08,2014-08-08,2014-09-18,,20-1,25,,UPSI,,,ROUTINE,,,,BOTTOM,0,3480,90687,3,2,540,1,13,0,,,9.5,,24,,12,18,0.018,35.4,,,,CLEAR,12,1,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,270,SCREENING,-11,380,,6.26150754453,,0.00286376270944,d1816_2*,0.508474576271,,,0.375,,,0.0383737470641,,,20140929T194125Z,,,19,17,104.315030363,,
000010049348,MLL-5343-1,XFMR,MAIN,00020-1,2015-07-30,2015-08-03,2015-09-01,,00020-1,58,,UPSI,,,ROUTINE,,,,BOTTOM,0,2245,78426,7,6,521,2,18,0,,,8.1,,37,,37,16,0.026,33.6,,,,CLEAR,37,1.5,,0.878,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,86.8333333333,SCREENING,11,356,,6.58357684525,1047.11484571,0.00999106155738,d1816_2*,0.77380952381,,water*,1.11,,0.108709821429,0.0286257108612,,,20150916T161953Z,,,33,27,78.6316126061,,
0000141,W290034-0000141,XFMR,MAIN,14119980320,1998-03-20,,,,,,,,,,,,,,,0,28483,76082,3,14,414,2,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1999-03-20,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,29.5714285714,INITIAL,,0,,,,,,,,,2.55,,,0.374372387687,,,20110112T182617Z,,,20,6,,,
10048874,1-NV-43100,OCB TANK 1,MAIN,000014219980407,1998-04-07,,,,,,,,,,,,,,,0,32422,82241,2,10,307,5,1,11,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-04-06,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.454545454545,,,INITIAL,,0,,,,,d1816_1* d1816_2*,,,,2.755,,,0.394231587651,,,20110101T000000Z,,,29,8,,,
10048874,1-NV-43100,OCB TANK 1,MAIN,000014219980806,1998-08-06,,,,,,,,,,,,,,,0,30336,83859,24,20,343,103,7,300,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-08-05,No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.343333333333,,,SCREENING,,121,,,,,d1816_1* d1816_2*,,,,29.145,,,0.361750080492,,,20110101T000000Z,,,454,134,,,
10048874,1-NV-43100,OCB TANK 1,MAIN,000014219980901,1998-09-01,,,,,,,,,,,,,,,0,30504,88966,8,11,313,52,4,136,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-08-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.382352941176,,,SURVEILLANCE,,26,,,,,d1816_1* d1816_2*,,,,13.64,,,0.342872558056,,,20110101T000000Z,,,211,64,,,
10048874,1-NV-43100,OCB TANK 1,MAIN,000014219981021,1998-10-21,,,,,,,,,,,,,,,7,27272,79887,2,8,277,15,2,31,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-20,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.483870967742,,,SURVEILLANCE,,76,,,,,d1816_1* d1816_2*,,,,11.145,,,0.341382202361,,,20110101T000000Z,,,65,19,,,
10048874,1-NV-43100,OCB TANK 1,MAIN,000014219981208,1998-12-08,,,,,,,,,,,,,,,0,31816,80305,3,7,357,4,1,8,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-12-07,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.5,,,SURVEILLANCE,,124,,,,,d1816_1* d1816_2*,,,,1.96,,,0.396189527427,,,20110101T000000Z,,,23,8,,,
10048874,1-NV-43100,OCB TANK 2,MAIN,000014319980407,1998-04-07,,,,,,,,,,,,,,,18,31436,78154,5,10,343,8,3,23,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-04-06,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.347826086957,,,INITIAL,,0,,,,,d1816_1* d1816_2*,,,,21.76,,,0.40223149167,,,20110101T000000Z,,,67,16,,,
10048874,1-NV-43100,OCB TANK 2,MAIN,000014319980806,1998-08-06,,,,,,,,,,,,,,,5,32603,91339,45,32,325,173,12,451,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-08-05,No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.383592017738,,,SCREENING,,121,,,,,d1816_1* d1816_2*,,,,49.435,,,0.356945007062,,,20110101T000000Z,,,718,230,,,
10048874,1-NV-43100,OCB TANK 2,MAIN,000014319980901,1998-09-01,,,,,,,,,,,,,,,3,29139,85278,10,13,301,70,6,169,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-08-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.414201183432,,,SURVEILLANCE,,26,,,,,d1816_1* d1816_2*,,,,19.91,,,0.341694223598,,,20110101T000000Z,,,271,86,,,
