equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
10048874,1-NV-43100,OCB TANK 2,MAIN,000014319981021,1998-10-21,,,,,,,,,,,,,,,3,28668,83497,3,7,273,15,2,31,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-20,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.483870967742,,,SURVEILLANCE,,76,,,,,d1816_1* d1816_2*,,,,6.965,,,0.343341676946,,,20110101T000000Z,,,61,20,,,
10048874,1-NV-43100,OCB TANK 2,MAIN,000014319981026,1998-10-26,,,,,,,,,,,,,,,0,4457,74884,10,99,536,4,2,5,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-25,(Surveillance) Abnormal value (*): (O2/N2) The low O2/N2 ratio may indicate a plugged breather. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.8,,,SURVEILLANCE,,81,o2/n2*,,,,d1816_1* d1816_2*,,,,18.28,,,0.0595187222905,,,20110101T000000Z,,,120,16,,,
10048874,1-NV-43100,OCB TANK 2,MAIN,000014319981208,1998-12-08,,,,,,,,,,,,,,,0,34046,88380,2,8,400,5,1,8,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-12-07,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.625,,,SURVEILLANCE,,124,,,,,d1816_1* d1816_2*,,,,2.155,,,0.385222901109,,,20110101T000000Z,,,24,8,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,000013619980306,1998-03-06,,,,,,,,,,,,,,,0,35098,89433,4,9,423,11,3,19,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-03-05,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.578947368421,,,INITIAL,,0,,,,,d1816_1* d1816_2*,,,,3.305,,,0.392450214127,,,20110101T000000Z,,,46,18,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,000013619980508,1998-05-08,,,,,,,,,,,,,,,0,32282,92483,1,10,217,2,0,5,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-05-07,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.4,,,SURVEILLANCE,,63,,,,,d1816_1* d1816_2*,,,,2.23,,,0.349058745932,,,20110101T000000Z,,,18,3,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,000013619981009,1998-10-09,,,,,,,,,,,,,,,3,29243,85405,2,5,292,17,2,31,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-08,No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.548387096774,,,SCREENING,,154,,,,,d1816_1* d1816_2*,,,,6.635,,,0.342403840525,,,20110101T000000Z,,,60,21,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,000013619990120,1999-01-20,,,,,,,,,,,,,,,0,27473,72155,5,44,313,2,0,5,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,98,0,0,,,113,OCB_GENERIC,1,,1095,2002-01-19,No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,15,0.4,,,SCREENING,,103,,,719.649692659,,d1816_1* d1816_2*,,0,,8.35,,,0.38074977479,,,20110101T000000Z,,,56,7,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,000013619990202,1999-02-02,,,,,,,,,,,,,,,0,31230,88441,2,14,302,3,0,8,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,61,0,19,,,110,OCB_GENERIC,1,,1095,2002-02-01,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,9,0.375,,,SURVEILLANCE,,13,,,778.477189997,,d1816_1* d1816_2*,,21,,3.205,,,0.35311676711,,,20110101T000000Z,,,27,5,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,000013619990302,1999-03-02,,,,,,,,,,,,,,,0,34133,80452,3,19,377,4,0,9,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-03-01,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.444444444444,,,SURVEILLANCE,,41,,,,,d1816_1* d1816_2*,,,,4.2,,,0.424265400487,,,20110101T000000Z,,,35,7,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,000013619990401,1999-04-01,,,,,,,,,,,,,,,0,35485,89107,3,18,375,3,0,6,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-03-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.5,,,SURVEILLANCE,,71,,,,,d1816_1* d1816_2*,,,,3.765,,,0.398229095357,,,20110101T000000Z,,,30,6,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,000013619990510,1999-05-10,,,,,,,,,,,,,,,0,26907,77933,2,17,138,1,0,1,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-05-09,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1,,,SURVEILLANCE,,110,,,,,d1816_1* d1816_2*,,,,3.155,,,0.345258106322,,,20110101T000000Z,,,21,3,,,
10048873,2-NV-43100,OCB TANK 1,MAIN,000013619990601,1999-06-01,,,,,,,,,,,,,,,348,28543,82513,127,51,292,123,5,499,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-05-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.246492985972,,,SURVEILLANCE,,132,,,,,d1816_1* d1816_2*,,,,398.945,,,0.345921248773,,,20110101T000000Z,,,1153,255,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,000013819980306,1998-03-06,,,,,,,,,,,,,,,17,32141,87397,10,53,349,12,2,19,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-03-05,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.631578947368,,,INITIAL,,0,,,,,d1816_1* d1816_2*,,,,28.24,,,0.367758618717,,,20110101T000000Z,,,113,24,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,000013819980508,1998-05-08,,,,,,,,,,,,,,,29,31076,88268,32,205,341,25,2,21,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,2,HOT METAL,365,1999-05-08,(Surveillance) Abnormal value (*): (C2H4/C2H2) There may be contact heating or some other hot metal. Consider shorter retest interval to check for signs of worsening.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1.19047619048,,,SURVEILLANCE,,63,c2h4/c2h2*,,,,d1816_1* d1816_2*,,,,67.955,,,0.352064168215,,,20110101T000000Z,,,314,59,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,000013819981009,1998-10-09,,,,,,,,,,,,,,,0,28892,87945,3,25,270,3,0,2,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-08,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1.5,,,INITIAL,,0,,,,,d1816_1* d1816_2*,,,,4.705,,,0.328523509011,,,20110101T000000Z,,,33,6,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,000013819990107,1999-01-07,,,,,,,,,,,,,,,293,19583,87033,129,641,486,112,4,288,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-01-06,Abnormal value (*): (O2/N2) The low O2/N2 ratio may indicate a plugged breather.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.388888888889,,,SCREENING,,90,o2/n2*,,,,d1816_1* d1816_2*,,,,433.1,,,0.225006606689,,,20110101T000000Z,,,1467,245,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,000013819990202,1999-02-02,,,,,,,,,,,,,,,89,44227,154436,77,576,422,64,4,105,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,46,0,13,,,59,OCB_GENERIC,2,HOT METAL,365,2000-02-02,"(Surveillance) Abnormal value (*): (C2H4/C2H2, O2/N2) The low O2/N2 ratio may indicate a plugged breather. There may be contact heating or some other hot metal. Consider shorter retest interval to check for signs of worsening.",2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,0,0.609523809524,,,SURVEILLANCE,,26,c2h4/c2h2* o2/n2*,,813.497762377,,d1816_1* d1816_2*,,0,,202.04,,,0.286377528556,,,20110101T000000Z,,,915,145,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,000013819990302,1999-03-02,,,,,,,,,,,,,,,82,33109,80593,72,544,453,70,5,68,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,2,HOT METAL,365,2000-03-01,(Surveillance) Abnormal value (*): (C2H4/C2H2) There may be contact heating or some other hot metal. Consider shorter retest interval to check for signs of worsening.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1.02941176471,,,SURVEILLANCE,,54,c2h4/c2h2*,,,,d1816_1* d1816_2*,,,,186.41,,,0.41081731664,,,20110101T000000Z,,,841,147,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,000013819990401,1999-04-01,,,,,,,,,,,,,,,67,33821,89954,66,502,458,68,4,56,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,2,HOT METAL,365,2000-03-31,(Surveillance) Abnormal value (*): (C2H4/C2H2) There may be contact heating or some other hot metal. Consider shorter retest interval to check for signs of worsening.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1.21428571429,,,SURVEILLANCE,,84,c2h4/c2h2*,,,,d1816_1* d1816_2*,,,,162.86,,,0.375981056985,,,20110101T000000Z,,,763,138,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,000013819990510,1999-05-10,,,,,,,,,,,,,,,0,26865,82784,13,77,236,13,1,10,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-05-09,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,1.3,,,INITIAL,,0,,,,,d1816_1* d1816_2*,,,,14.855,,,0.324519230769,,,20110101T000000Z,,,114,27,,,
10048873,2-NV-43100,OCB TANK 3,MAIN,000013819990601,1999-06-01,,,,,,,,,,,,,,,11,28292,83880,8,36,249,9,0,14,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-05-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.642857142857,,,SURVEILLANCE,,22,,,,,d1816_1* d1816_2*,,,,18.735,,,0.337291368622,,,20110101T000000Z,,,78,17,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,000013719980306,1998-03-06,,,,,,,,,,,,,,,0,33394,83644,3,10,417,11,2,18,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-03-05,(Initial sample) No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.611111111111,,,INITIAL,,0,,,,,d1816_1* d1816_2*,,,,3.405,,,0.399239634642,,,20110101T000000Z,,,44,16,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,000013719980508,1998-05-08,,,,,,,,,,,,,,,0,31053,83602,4,12,316,4,1,9,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-05-07,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.444444444444,,,SURVEILLANCE,,63,,,,,d1816_1* d1816_2*,,,,2.94,,,0.371438482333,,,20110101T000000Z,,,30,9,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,000013719981009,1998-10-09,,,,,,,,,,,,,,,3,26870,80282,2,7,284,16,2,34,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2001-10-08,No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.470588235294,,,SCREENING,,154,,,,,d1816_1* d1816_2*,,,,7.22,,,0.334695199422,,,20110101T000000Z,,,64,20,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,000013719990120,1999-01-20,,,,,,,,,,,,,,,178,26475,82540,65,74,348,67,3,244,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,98,0,8,,,153,OCB_GENERIC,1,,1095,2002-01-19,No anomalies.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,21,0.274590163934,,,SCREENING,,103,,,719.649692659,,d1816_1* d1816_2*,,26,,211.845,,,0.320753574025,,,20110101T000000Z,,,631,135,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,000013719990202,1999-02-02,,,,,,,,,,,,,,,44,29621,82197,44,48,313,50,3,180,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,65,0,16,,,110,OCB_GENERIC,1,,1095,2002-02-01,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,12,0.277777777778,,,SURVEILLANCE,,13,,,770.596183816,,d1816_1* d1816_2*,,17,,67.79,,,0.360365950096,,,20110101T000000Z,,,369,97,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,000013719990302,1999-03-02,,,,,,,,,,,,,,,5,33436,81009,21,27,360,36,3,99,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-03-01,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.363636363636,,,SURVEILLANCE,,41,,,,,d1816_1* d1816_2*,,,,18.32,,,0.412744262983,,,20110101T000000Z,,,191,60,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,000013719990401,1999-04-01,,,,,,,,,,,,,,,2,33534,86004,9,15,361,21,2,48,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-03-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.4375,,,SURVEILLANCE,,71,,,,,d1816_1* d1816_2*,,,,8.855,,,0.389912097112,,,20110101T000000Z,,,97,32,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,000013719990510,1999-05-10,,,,,,,,,,,,,,,0,31998,87758,7,18,205,4,0,9,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-05-09,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.444444444444,,,SURVEILLANCE,,110,,,,,d1816_1* d1816_2*,,,,4.02,,,0.364616331275,,,20110101T000000Z,,,38,11,,,
10048873,2-NV-43100,OCB TANK 2,MAIN,000013719990601,1999-06-01,,,,,,,,,,,,,,,32,28335,81304,9,0,269,10,0,41,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,1,,1095,2002-05-31,(Surveillance) No anomalies. Resume normal sampling when confident that it is safe.,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,0.243902439024,,,SURVEILLANCE,,132,,,,,d1816_1* d1816_2*,,,,35.43,,,0.348506838532,,,20110101T000000Z,,,92,19,,,
000010049520,A6980,XFMR,MAIN,00017-219931201,1993-12-01,,,,,,,,,,,,,,,0,603,96647,5,57,456,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-12-01,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,8,INITIAL,,0,,,,,,,,,10.275,,0.0261651785714,0.00623920038904,,,20110112T182616Z,,,64,7,,,
000010049520,A6980,XFMR,MAIN,00017-219960117,1996-01-17,,,,,,,,,,,,,,,0,882,93788,3,32,294,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,9.1875,SCREENING,,777,,,,,,,,,5.76,,0.01040625,0.00940418816906,,,20110112T182616Z,,,35,3,,,
000010049520,A6980,XFMR,MAIN,00017-219970226,1997-02-26,,,,,,,,,,,,,,,0,3231,106277,6,41,444,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,10.8292682927,SCREENING,,406,,,,,,,,,7.38,,0.0249866071429,0.0304016861598,,,20110112T182616Z,,,48,7,,,
000010049520,A6980,XFMR,MAIN,00017-219980109,1998-01-09,,,,,,,,,,,,,,,0,7553,116971,8,42,425,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,11,0,16,,,27,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.119047619,SCREENING,,317,,,991.030661383,,,,0,,7.575,,0.0365714285714,0.0645715604723,,,20110112T182616Z,,,52,10,,,
000010049520,A6980,XFMR,MAIN,00017-219990115,1999-01-15,,,,,,,,,,,,,,,0,6836,107720,4,21,414,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,19.7142857143,SCREENING,,371,,,,,,,0,,3.795,,0.0226964285714,0.0634608243595,,,20110112T182616Z,,,27,6,,,
000010049520,A6980,XFMR,MAIN,00017-219991118,1999-11-18,,,,,,,,,,,,,,,0,2755,106737,5,16,464,0,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,3,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,29,SCREENING,,307,,,1152.25107008,,,,0,,2.88,,0.0298660714286,0.0258111058021,,,20110112T182616Z,,,24,8,,,
000010049520,A6980,XFMR,MAIN,00017-220001208,2000-12-08,,,,,,,,,,,,,,,0,3848,101234,5,21,556,1,2,0,,,,,,,5,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,3,4,,,15,TRN_IEEE_INC_69_288KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,26.4761904762,SCREENING,-26,386,,,1116.55428819,,,,4,,3.795,,0.0303392857143,0.0380109449394,,,20110112T182616Z,,,29,8,,7.3000,1630
000010049520,A6980,XFMR,MAIN,00017-220020104,2002-01-04,,,,,,,,,,,,,,,0,6720,101822,4,15,509,1,3,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,3,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,33.9333333333,SCREENING,-6,392,,,952.545354556,,,,0,,2.715,,0.0310446428571,0.0659975250928,,,20110112T182616Z,,,23,8,,7.3000,1630
000010049520,A6980,XFMR,MAIN,00017-220031106,2003-11-06,,,,,,,,,,,,,,,0,9289,86591,4,18,582,1,2,0,,,,,,46,12,,0.02,38.8,,,,S/Sd,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,32.3333333333,SCREENING,-11,671,o2*,,1288.57142857,,,0.515463917526,0,,3.255,,0.0268705357143,0.107274428058,,,20110112T182616Z,,,25,7,,7.3000,1630
000010049520,A6980,XFMR,MAIN,00017-220041103,2004-11-03,,,,,,,,,,,,,,,3,4305,110239,4,9,662,0,3,0,,,,,,45,11,,0.03,44.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2005-11-03,No anomalies.,1,,365,2005-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,73.5555555556,SCREENING,-13,363,,,,,,0.677200902935,0,,4.62,,0.0263973214286,0.0390515153439,,,20110112T182616Z,,,19,7,,7.3000,1630
000010049520,A6980,XFMR,MAIN,00017-220051221,2005-12-21,,,,,27,,,,,,,,,,0,5991,150547,4,15,585,0,3,0,,,,,,49,17,23,0.05,38.4,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,18,1,4,,,27,TRN_IEEE_INC_69_288KV,1,,365,2006-12-21,No anomalies.,1,,365,2006-12-21,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,39,SCREENING,-5,413,,11.0251062526,929.922141399,0.00773959898246,,1.30208333333,1,,2.7,,0.0263973214286,0.0397948813327,,,20110112T182616Z,,,22,7,171.643654432,7.3000,1630
000010049520,A6980,XFMR,MAIN,00017-220060807,2006-08-07,,,,,51,,,,,,,,,,2,5464,120791,4,20,784,1,4,0,,,,,,31,31,17,0.02,34.5,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,0,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2007-08-07,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,39.2,SCREENING,7,229,,8.4829366706,,0.0159198840496,,0.579710144928,0,water*,5.615,,0.03521875,0.0452351582485,,,20110112T182616Z,,,31,9,125.251240768,7.3000,1630
000010049520,A6980,XFMR,MAIN,00017-220070906,2007-09-06,,,,,48,,,,,,,,,,0,2973,99721,10,23,1243,1,7,0,,,,,,44,31,18,0.03,37.5,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,54.0434782609,SCREENING,7,395,,9.98084673573,,0.0201430099862,,0.8,0,water*,4.155,,0.0685535714286,0.0298131787688,,,20110112T182616Z,,,41,18,103.685140332,7.3000,1630
000010049520,A6980,XFMR,MAIN,00017-220080909,2008-09-09,,,,,15,,,,,,,,,,0,8857,133651,12,27,1353,0,10,0,,,,,,33,26,59,0.02,34.5,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,50.1111111111,SCREENING,4,369,o2*,10.4612159947,1288.57142857,0.0158137852062,,0.579710144928,0,water* relsaturation*,4.86,,0.0833660714286,0.0662696126479,,,20110112T182616Z,,,49,22,164.129059429,7.3000,1630
000010049520,A6980,XFMR,MAIN,00017-220090827,2009-08-27,,,,,13,,,,,,,,,,3,3192,107488,13,30,1315,1,10,0,,,,,,35,16,40,0.03,31.7,,,,S/Pt,,0.5,,0.87,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,43.8333333333,SCREENING,-6,352,,8.08909158973,1288.57142857,0.0270218413864,,0.946372239748,1,relsaturation*,8.415,,0.0914821428571,0.0296963381959,,,20110112T182616Z,,,57,24,131.025480743,7.3000,1630
000010049520,A6980,XFMR,MAIN,00017-220100902,2010-09-02,,,,,40,,,,,,,,,,4,2747,71626,21,83,3978,10,13,0,,,,,,45,17,14,0.02,36.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,22,0,0,,,22,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,47.9277108434,SCREENING,-5,371,,9.29692702776,905.022091194,0.101699607175,,0.554016620499,0,,19.09,,,0.0383519950856,,,20110112T182616Z,,,131,44,77.5730647051,7.3000,1630
000010049520,A6980,XFMR,MAIN,00017-220110814,2011-08-14,,,,,35,,,,,,,,,,5,4035,82296,19,70,1510,12,14,0,,,,,0,,16,16,0.018,36.2,,,,FW,,1,,0.872,,,,,REVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,21.5714285714,SCREENING,-6,346,,8.69140005257,980.233929701,0.0778205571441,d1816_2*,0.497237569061,0,,17.78,,,0.0490303295421,,,20111021T005314Z,,,120,45,91.1671944928,7.3000,1630
000010049520,A6980,XFMR,MAIN,00017-220120706,2012-07-06,,,,,57,,UPSI,,,,,,,,3,5555,82510,21,47,1488,13,24,0,,,,,30,,24,10,0.022,36.9,,,,Clear,,1,,0.874,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,31.6595744681,SCREENING,2,327,,8.03733528034,889.159997522,0.0573640583949,d1816_2*,0.59620596206,,,11.655,,,0.0673251727063,,,20120920T131545Z,,1,108,58,85.0511552663,7.3000,1630
000010049520,A6980,XFMR,MAIN,17-2,2013-07-24,2013-07-24,2013-08-26,,17-2,29,,UPSI,,,ROUTINE,,,,BOTTOM,2,6363,93851,14,34,1431,11,16,0,,,10.2,,2,,15,19,0.02,34.1,,,,PARTICLES,,0.5,,0.87,,,,,REVIEWED,,,,,,26,0,0,0,0,26,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,42.0882352941,SCREENING,-7,383,,8.38770165752,884.293329151,0.033544732188,d1816_2*,0.58651026393,,,8.285,,,0.0677989579227,,,20130910T183022Z,,,77,41,107.738950287,7.3000,1630
000010049520,A6980,XFMR,MAIN,17-2,2014-08-12,2014-08-15,2014-09-16,,17-2,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,8593,96634,4,6,650,6,11,0,,,10.6,,24,,13,14,0.016,39.2,,,,CLEAR,13,1,,0.873,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,108.333333333,SCREENING,-10,384,,7.47501083736,,0.00611843082451,d1816_2*,0.408163265306,,,1.17,,,0.0889231533415,,,20140930T205629Z,,,27,21,110.110311091,,
000010049520,A6980,XFMR,MAIN,00017-2,2015-07-30,2015-08-03,2015-09-01,,00017-2,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,2002,76867,3,11,521,3,7,0,,,7.9,,13,,34,41,0.018,39,,,,PARTICLES,34,1,,0.871,,,,,REVIEWED,,,,,,17,7,0,0,0,24,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,47.3636363636,SCREENING,9,352,,9.82157741494,937.014593892,0.0117819410641,d1816_2*,0.461538461538,,water* relsaturation*,2.025,,0.0535669642857,0.0260449867954,,,20150916T164332Z,,,24,13,85.8199229836,,
000010049350,C-05742-5-1,LTC,MAIN,017-1TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049350,C-05742-5-1,LTC,MAIN,017-1TC20090827,2009-08-27,,,,,30,,,,,,,,,,48,22110,66589,35,23,436,99,7,308,,,,0,0,37,35,,0.068,18.2,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,INITIAL,10,0,c2h2*,,,,ift* color*,3.73626373626,,,78.265,,,0.332036822899,,,20110101T000000Z,,,520,141,,7.3000,1630
000010049350,C-05742-5-1,LTC,MAIN,017-1TC20100902,2010-09-02,,,,,26,,,,,,,,,,45,13756,52717,32,78,1593,99,2,258,,,,0,0,39,47,66,0.052,29.3,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,46,0,0,,,46,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.383720930233,0.0625,,SCREENING,16,371,,4.69852660448,813.497762377,0.277656440894,color*,1.7747440273,0,,81.165,,3.78485267857,0.260940493579,,,20110101T000000Z,,,514,133,67.7947384132,7.3000,1630
000010049350,C-05742-5-1,LTC,MAIN,,2011-02-24,2011-02-24,,,,33,,UPSI,,,,,,,BOTTOM,29,13449,58963,23,219,432,67,0,0,,,7.3,,,49,14,15,0.02,36.2,,,,CLEAR,,1.5,,0.874,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2011-05-25,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2012-02-24,No oil quality problems were detected.,,,,,,,,,,,0,,SCREENING,-8,175,c2h4*,7.92008648721,,0.329035376404,,0.552486187845,,,69.425,,0.391151785714,0.228092193409,,,20110318T153517Z,,,338,90,72.3751609463,7.3000,1630
000010049350,C-05742-5-1,LTC,MAIN,,2011-03-04,2011-03-04,,,,17,,UPSI,,,,,,,BOTTOM,14,13978,48697,18,38,440,51,0,161,,,6.3,,,50,12,25,0.02,38,,,,CLEAR,,1.5,,0.874,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2012-03-03,No anomalies.,1,,365,2012-03-03,No oil quality problems were detected.,,,,,,,,,,0.316770186335,0,,SURVEILLANCE,-11,8,,4.77763998819,,0.12380964105,,0.526315789474,,,34.485,,,0.287040269421,,,20110318T153635Z,,,282,69,65.8663080856,7.3000,1630
000010049350,C-05742-5-1,LTC,MAIN,017-1TC20110814,2011-08-14,,,,,30,,,,,,,,,,38,12582,55417,33,44,505,108,10,304,,,,,27,,26,,0.022,34.4,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,14,0,0,,,14,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,0.355263157895,0.30303030303,,SCREENING,4,163,,,961.106275521,,,0.639534883721,0,,71.86,,,0.227042243355,,,20111021T005314Z,,,537,151,,7.3000,1630
000010049350,C-05742-5-1,LTC,MAIN,017-1TC20120201,2012-02-01,,,,,10,,,,,,,,,,33,18693,59640,24,67,531,71,2,259,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.274131274131,0.0833333333333,,SCREENING,-1,171,,,,,,,,,66.845,,,0.313430583501,,,20120316T150124Z,,,456,97,,7.3000,1630
000010049350,C-05742-5-1,LTC,MAIN,017-1TC20120706,2012-07-06,,,,,30,,UPSI,,,,,,,,74,12879,61381,48,81,594,146,3,433,,,,,25,,45,,0.028,33.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,0.337182448037,0.0625,,SCREENING,16,156,,,1066.24249989,,,0.825958702065,,,125.41,,,0.209820628533,,,20120920T131545Z,,1,785,197,,7.3000,1630
000010049350,C-05742-5-1,LTC,MAIN,017-1TC20130220,2013-02-20,,,,,10,111722,UPSI,,,,,,,,24,21603,52700,36,62,465,106,11,198,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.535353535354,0.305555555556,,SCREENING,,229,,,,,,,,,52.59,,,0.409924098672,,,20130401T141022Z,,,437,153,,,
000010049350,C-05742-5-1,LTC,MAIN,17-1TC,2013-07-24,2013-07-24,2013-08-26,,17-1TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,46,19476,58611,37,55,546,120,10,296,,,7.9,,21,,34,32,0.028,30.4,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.405405405405,0.27027027027,,SCREENING,9,154,,4.24196233243,,0.233114248254,color*,0.921052631579,,,81.38,,,0.332292573066,,,20130910T182749Z,,,564,167,74.7130185849,7.3000,1630
000010049350,C-05742-5-1,LTC,MAIN,,2013-11-15,,,,,,117832,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212114Z,,,,,,,
000010049350,C-05742-5-1,LTC,MAIN,17-1TC,2014-02-13,2014-02-13,2014-02-18,,17-1TC,18,119643,UPSI,,,ROUTINE,,,,BOTTOM,36,28209,73292,32,38,107,120,7,342,,,10.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-13,No anomalies.,,,,,,,,,,,,,,,0.350877192982,0.21875,,SCREENING,,204,,4.07808237113,,0.145246077557,,,,,72,,,0.384885117066,,,20140219T212206Z,,,575,159,103.047748188,,
000010049350,C-05742-5-1,LTC,MAIN,17-1TC,2014-08-12,2014-08-15,2014-09-16,,17-1TC,43,422077,UPSI,,,ROUTINE,,,,BOTTOM,44,29076,81372,23,39,424,96,4,235,,,11.1,,20,,42,30,0.044,28.2,,,,PARTICLES,42,2.5,,0.878,,,,,REVIEWED,,,,,,4,0,0,0,0,4,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.408510638298,0.173913043478,,SCREENING,14,180,,4.09890036356,,0.141056514572,color*,1.56028368794,,,71.26,,,0.357321928919,,,20140930T205806Z,,,441,123,102.226002827,,
000010049350,C-05742-5-1,LTC,MAIN,17-1TC,2015-02-10,2015-02-13,2015-02-23,,17-1TC,,127034,UPSI,,,ROUTINE,,,,BOTTOM,25,24747,63990,20,45,552,64,5,168,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.380952380952,0.25,,SCREENING,,182,,,,,,,,,47.5,,,0.386732301922,,,20150303T182200Z,,,327,89,,,
000010049350,C-05742-5-1,LTC,MAIN,017-1TC,2015-07-30,2015-08-03,2015-09-01,,017-1TC,,131159,UPSI,,,ROUTINE,,,,BOTTOM,33,19451,56763,35,119,888,124,11,195,,,7.8,,32,,43,43,0.052,29.1,,,,PARTICLES,43,2.5,,0.876,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.635897435897,0.314285714286,,SCREENING,15,170,,,,,color*,1.78694158076,,,71.88,,,0.342670401494,,,20150916T161625Z,,,517,170,,,
000010049350,C-05742-5-1,LTC,MAIN,017-1TC,2016-03-01,2016-03-01,2016-03-08,,017-1TC,,136908,UPSI,,,ROUTINE,,,,BOTTOM,18,21373,47378,17,21,363,65,4,171,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.380116959064,0.235294117647,,SCREENING,,215,,,,,,,,,36.435,,2.50226339286,0.451116551986,,,20160311T201748Z,,,296,86,,,
000010049350,C-05742-5-1,XFMR,MAIN,00017-119931201,1993-12-01,,,,,,,,,,,,,,,0,646,92393,4,17,267,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1994-12-01,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,15.7058823529,INITIAL,,0,,,,,,,,,3.06,,0.0222232142857,0.00699187167859,,,20110112T182617Z,,,23,6,,,
000010049350,C-05742-5-1,XFMR,MAIN,00017-119960117,1996-01-17,,,,,,,,,,,,,,,0,1480,73228,1,8,275,1,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,34.375,SCREENING,,777,,,,,,,,,1.455,,0.0331607142857,0.0202108483094,,,20110112T182617Z,,,16,8,,,
000010049350,C-05742-5-1,XFMR,MAIN,00017-119970226,1997-02-26,,,,,,,,,,,,,,,14,3010,101073,25,50,790,10,28,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,15.8,SCREENING,,406,h2! ch4! c2h6!,,,,,,,,23.15,,0.250066964286,0.0297804557102,,,20110112T182617Z,,,127,63,,,
000010049350,C-05742-5-1,XFMR,MAIN,00017-119990115,1999-01-15,,,,,,,,,,,,,,,0,5702,103858,3,17,416,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,46,0,0,,,46,TRN_IEEE_INC_69_288KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,24.4705882353,SCREENING,,688,,,813.497762377,,,,0,,3.06,,0.0187544642857,0.0549018852664,,,20110112T182617Z,,,22,5,,,
000010049350,C-05742-5-1,XFMR,MAIN,00017-119991118,1999-11-18,,,,,,,,,,,,,,,0,2394,99658,10,21,409,2,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,3,0,,,34,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,19.4761904762,SCREENING,,307,,,923.213256871,,,,6,,3.81,,0.0732008928571,0.0240221557727,,,20110112T182617Z,,,40,19,,,
000010049350,C-05742-5-1,XFMR,MAIN,00017-120001208,2000-12-08,,,,,,,,,,,,,,,0,3305,91653,8,19,506,2,8,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,3,4,,,24,TRN_IEEE_INC_69_288KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,26.6315789474,SCREENING,-7,386,,,937.014593892,,,,0,,3.45,,0.0704375,0.036059921661,,,20110112T182617Z,,,37,18,,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,00017-120020104,2002-01-04,,,,,,,,,,,,,,,13,3107,84379,15,39,514,5,17,0,,,,,,,11,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,13.1794871795,SCREENING,-13,392,h2!,,1202.56285838,,,,0,,20.095,,0.146227678571,0.0368219580701,,,20110112T182617Z,,,89,37,,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,00017-120031106,2003-11-06,,,,,,,,,,,,,,,0,3153,85299,1,8,377,0,2,0,,,,,,45,6,,0.01,34.8,,,,S/Sd,,1,,0.89,,,,,UNREVIEWED,,,,,,19,0,0,,,22,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,(Initial sample). No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,47.125,INITIAL,-23,0,,,923.213256871,,,0.287356321839,3,,1.44,,0.0118169642857,0.036964091021,,,20110112T182617Z,,,11,3,,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,00017-120041103,2004-11-03,,,,,,,,,,,,,,,2,3094,93788,1,4,521,0,3,0,,,,,,51,32,,0.03,32.6,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,13,0,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2005-11-03,No anomalies.,1,,365,2005-11-03,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,130.25,SCREENING,8,363,,,970.301899341,,,0.920245398773,0,water*,2.72,,0.0159910714286,0.0329892950058,,,20110112T182617Z,,,10,4,,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,00017-120051221,2005-12-21,,,,,25,,,,,,,,,,0,7267,141015,1,5,540,0,3,0,,,,,,50,16,24,0.03,39.3,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,16,3,2,,,24,TRN_IEEE_INC_69_288KV,1,,365,2006-12-21,No anomalies.,1,,365,2006-12-21,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,108,SCREENING,-6,413,,10.7197174277,944.537147813,0.00272456621979,,0.763358778626,1,,0.9,,0.0159910714286,0.0515335248023,,,20110112T182617Z,,,9,4,163.308333339,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,00017-120060807,2006-08-07,,,,,42,,,,,,,,,,2,4931,112862,4,15,552,1,5,0,,,,,,46,35,26,0.04,40.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,11,1,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2007-08-07,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,36.8,SCREENING,10,229,,7.82600367981,991.030661383,0.0136708357276,,0.982800982801,0,water*,4.715,,0.0393928571429,0.0436905247116,,,20110112T182617Z,,,27,10,120.906024291,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,00017-120070906,2007-09-06,,,,,63,,,,,,,,,,3,3846,94316,1,15,995,0,4,0,,,,,,39,13,5,0.03,33.9,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,23,2,0,,,25,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,66.3333333333,SCREENING,-10,395,,7.49579319592,899.506332566,0.0173684415479,,0.884955752212,0,,5.7,,0.0201651785714,0.0407778107638,,,20110112T182617Z,,,23,5,93.7950748982,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,00017-120080909,2008-09-09,,,,,53,,,,,,,,,,0,4780,108077,7,14,1004,0,10,0,,,,,,52,20,10,0.03,31.9,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,25,3,2,,,35,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,71.7142857143,SCREENING,-1,369,,9.28027143303,889.159997522,0.0118713881874,,0.940438871473,5,,2.52,,0.0660223214286,0.0442277265283,,,20110112T182617Z,,,31,17,111.252216553,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,00017-120090827,2009-08-27,,,,,47,,,,,,,,,,2,3380,89363,4,14,986,0,9,0,,,,,,39,19,12,0.04,28.4,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,17,1,0,,,22,TRN_IEEE_INC_69_288KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,70.4285714286,SCREENING,-2,352,,7.59019020062,937.014593892,0.0167654163299,,1.40845070423,4,,4.52,,0.0514419642857,0.037823260186,,,20110112T182617Z,,,29,13,93.6699200874,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,00017-120100902,2010-09-02,,,,,50,,,,,,,,,,0,2559,66885,3,9,2926,1,10,0,,,,,,54,23,13,0.03,33.2,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,325.111111111,SCREENING,1,371,,8.97917583399,944.537147813,0.012044094232,,0.903614457831,0,,1.635,,,0.0382596994842,,,20110112T182617Z,,,23,14,69.6141493398,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,,2011-02-24,2011-02-24,,,,33,,UPSI,,,,,,,BOTTOM,0,847,71695,3,6,1070,1,11,0,,,7.4,,,46,7,7,0.02,35.7,,,,CLEAR,,1.5,,0.884,,,,,UNREVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69_288KV,1,,365,2012-02-24,No anomalies.,1,,365,2012-02-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,178.333333333,SCREENING,-21,175,,8.45307113246,944.537147813,0.00782723095229,,0.560224089636,,,1.095,,0.06096875,0.0118139340261,,,20110318T152917Z,,,21,15,78.4175322506,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,,2011-03-04,2011-03-04,,,,17,,UPSI,,,,,,,BOTTOM,0,399,69177,3,6,1042,1,10,0,,,7.1,,,41,3,6,0.02,30.1,,,,CLEAR,,1.5,,0.884,,,,,REVIEWED,,,,,,11,0,0,0,0,11,TRN_IEEE_INC_69_288KV,1,,365,2012-03-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2012-03-03,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,173.666666667,SURVEILLANCE,-34,8,,9.02445375884,991.030661383,0.00756954338996,,0.664451827243,,,1.095,,,0.00576781300143,,,20110318T153124Z,,,20,14,81.5063192971,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,00017-120110814,2011-08-14,,,,,70,,,,,,,,,,1,4367,81106,3,11,1166,2,10,0,,,,,29,,25,7,0.028,28.9,,,,Clear,,1.5,,0.886,,,,,REVIEWED,,,,,,16,0,0,,,16,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,106,SCREENING,3,163,,7.5827247499,944.537147813,0.0143327979639,d1816_2*,0.968858131488,0,water*,3.01,,,0.0538431188815,,,20111021T005314Z,,,27,15,79.671536932,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,00017-120120706,2012-07-06,,,,,78,,UPSI,,,,,,,,2,4445,83826,5,7,1138,1,21,0,,,,,32,,23,5,0.044,31.1,,,,Clear,,1,,0.887,,,,,REVIEWED,,,,,,24,0,0,0,0,24,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,162.571428571,SCREENING,1,327,,5.60372450739,894.225359511,0.0139799920154,d1816_2*,1.41479099678,,,3.275,,,0.0530265072889,,,20120920T131545Z,,1,36,27,80.5476468759,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,17-1,2013-07-24,2013-07-24,2013-08-26,,17-1,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,5424,91644,2,8,1235,1,11,0,,,9.8,,31,,19,24,0.03,29.2,,,,PARTICLES,,1,,0.882,,,,,REVIEWED,,,,,,33,0,0,0,0,33,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,154.375,SCREENING,-2,383,,7.3899949297,854.710302892,0.00897577562531,d1816_2*,1.02739726027,,,2.455,,,0.0591855440618,,,20130910T170710Z,,,23,14,104.6853025,7.3000,1630
000010049350,C-05742-5-1,XFMR,MAIN,17-1,2014-08-12,2014-08-15,2014-09-16,,17-1,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,9406,98222,3,8,1081,1,12,0,,,10.9,,25,,17,18,0.032,29.8,,,,PARTICLES,17,1,,0.89,,,,,REVIEWED,,,,,,19,0,0,0,0,19,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,135.125,SCREENING,-5,384,,8.94783634015,,0.00692203613194,d1816_2*,1.07382550336,,,1.455,,,0.0957626600965,,,20140930T205459Z,,,24,16,112.368319509,,
000010049350,C-05742-5-1,XFMR,MAIN,00017-1,2015-07-30,2015-08-03,2015-09-01,,00017-1,67,,UPSI,,,ROUTINE,,,,BOTTOM,0,2453,81183,3,10,1226,1,12,0,,,8.5,,59,,30,9,0.032,32.5,,,,CLEAR,30,1,,0.884,,,,,REVIEWED,,,,,,29,0,0,0,0,29,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,122.6,SCREENING,7,352,,8.53302465472,870.743429172,0.0116880682399,,0.984615384615,,water*,1.815,,0.0651428571429,0.0302156855499,,,20150916T164040Z,,,26,16,79.3073185912,,
000010049500,7000086,XFMR,MAIN,9119960930,1996-09-30,,,,,,,,,,,,,,,30,17131,69323,3,199,809,2,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,4.06532663317,INITIAL,,0,,,,,,,,,65.85,,,0.247118560939,,,20110112T182616Z,,,237,8,,,
000010049500,7000086,XFMR,MAIN,9119980112,1998-01-12,,,,,,,,,,,,,,,70,36727,232286,34,265,608,1,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,4,0,,,30,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,19,,,2.29433962264,SCREENING,,469,,,1047.11484571,,,,0,,117.715,,,0.158111121635,,,20110112T182616Z,,,378,43,,,
000010049500,7000086,XFMR,MAIN,9119990112,1999-01-12,,,,,,,,,,,,,,,16,7892,104670,4,71,672,1,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,,Furan levels are within acceptable limits.,,0,,,9.46478873239,SCREENING,,365,,,961.106275521,,,,0,,28.795,,,0.0753988726474,,,20110112T182616Z,,,96,9,,,
000010049500,7000086,XFMR,MAIN,9119991116,1999-11-16,,,,,,,,,,,,,,,18,5186,103940,3,60,790,0,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,4,6,,,19,TRN_IEEE_INC_69_288KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,13.1666666667,SCREENING,,308,,,1088.86571305,,,,0,,28.8,,,0.0498941697133,,,20110112T182616Z,,,84,6,,,
