equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049500,7000086,XFMR,MAIN,9120000623,2000-06-23,,,,,,,,,,,,,,,25,2591,82833,18,180,752,1,7,0,,,,,,34,7,,0.02,32.3,0.21,0.77,,S/Sd,,1.5,,0.89,,,,,UNREVIEWED,,,,,,6,5,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2001-06-23,No anomalies.,1,,365,2001-06-23,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,4.17777777778,SCREENING,-21,220,co!,,1066.24249989,,,0.61919504644,0,,57.415,,,0.0312798039429,,3.66666666667,20110112T182616Z,,,231,26,,7.3000,1630
000010049500,7000086,XFMR,MAIN,9120001122,2000-11-22,,,,,,,,,,,,,,,38,6826,93270,3,120,906,1,4,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,0,2,,,16,TRN_IEEE_INC_69_288KV,2,T2,90,2001-02-20,Sharp jump (!). Thermal fault (300 to 700 C). Consider investigative sampling.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.55,SCREENING,-7,152,h2!,,961.106275521,,,,0,,59.615,,,0.0731853757907,,,20110112T182616Z,,,166,8,,7.3000,1630
000010049500,7000086,XFMR,MAIN,9120021029,2002-10-29,,,,,,,,,,,,,,,43,11364,90683,2,219,1000,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,4.56621004566,SCREENING,,706,co!,,,,,,,,82.42,,,0.125315660047,,,20110112T182616Z,,,266,4,,,
000010049500,7000086,XFMR,MAIN,9120021104,2002-11-04,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,,,-3,,,,1288.57142857,,,,0,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
000010049500,7000086,XFMR,MAIN,9120040927,2004-09-27,,,,,,,,,,,,,,,20,4510,99422,3,64,1249,1,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-09-27,No anomalies.,,,,,,,,,,,,,,,,,19.515625,SCREENING,,699,,,,,,,,,31.535,,,0.0453621934783,,,20110112T182616Z,,,92,8,,,
000010049500,7000086,XFMR,MAIN,9120040930,2004-09-30,,,,,,,,,,,,,,,7,35008,154987,2,30,997,2,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-09-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,33.2333333333,SURVEILLANCE,,3,,,,,,,,,12.43,,,0.225877009039,,,20110112T182616Z,,,47,10,,,
000010049500,7000086,XFMR,MAIN,9120041026,2004-10-26,,,,,55,,,,,,,,,,30,5186,93056,3,48,1170,1,4,0,,,,,,40,13,6,0.02,28.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2005-10-26,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2005-10-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,24.375,SURVEILLANCE,-10,29,,5.65053218599,,0.0885942275066,,0.694444444444,,,38.655,,,0.0557298830812,,,20110112T182616Z,,,86,8,95.8827743116,7.3000,1630
000010049500,7000086,XFMR,MAIN,9120051028,2005-10-28,,,,,45,,,,,,,,,,149,3651,94898,21,98,1855,4,19,0,,,,,,47,22,15,0.03,37.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,3,T1,30,2005-11-27,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2006-10-28,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.9285714286,SCREENING,0,367,h2*^! ch4! co!,4.74539646294,1288.57142857,0.331613594733,,0.8,0,,166.7,,,0.0384728866783,,,20110112T182616Z,,,291,44,100.667765495,7.3000,1630
000010049500,7000086,XFMR,MAIN,9120060714,2006-07-14,,,,,40,,,,,,,,,,93,31715,188432,14,49,1604,3,11,0,,,,,,41,15,12,0.04,34.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,5,1,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2007-07-14,No anomalies.,1,,365,2007-07-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,32.7346938776,SCREENING,-7,259,,4.59870707824,1088.86571305,0.0941100846628,,1.15606936416,0,,101.865,,,0.168310053494,,,20110112T182616Z,,,170,28,217.80395307,7.3000,1630
000010049500,7000086,XFMR,MAIN,9120060821,2006-08-21,,,,,41,,,,,,,,,,93,6336,116347,14,110,1718,3,11,0,,,,,,52,22,17,0.04,32.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2007-08-21,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-21,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,15.6181818182,SURVEILLANCE,0,38,,5.22679912193,1288.57142857,0.199140093216,,1.24223602484,0,,112.845,,,0.0544577857616,,,20110112T182616Z,,,231,28,126.243181146,7.3000,1630
000010049500,7000086,XFMR,MAIN,9120070823,2007-08-23,,,,,44,,,,,,,,,,62,5137,96766,12,87,2754,4,21,0,,,,,,46,25,17,0.03,35.1,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,31.6551724138,SCREENING,3,367,,5.40678496806,1088.86571305,0.170757002172,,0.854700854701,0,water*,77.72,,,0.0530868280181,,,20110112T182616Z,,,186,37,103.818274337,7.3000,1630
000010049500,7000086,XFMR,MAIN,9120080909,2008-09-09,,,,,44,,,,,,,,,,22,5238,105022,8,84,2227,4,20,0,,,,,,43,19,13,0.03,29.9,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,26.5119047619,SCREENING,-2,383,,6.87249890486,1116.55428819,0.0943741778813,,1.00334448161,1,,37.18,,,0.0498752642304,,,20110112T182616Z,,,138,32,112.303369905,7.3000,1630
000010049500,7000086,XFMR,MAIN,9120090817,2009-08-17,,,,,41,,,,,,,,,,47,2391,96563,6,56,2220,2,19,0,,,,,,40,26,20,0.04,29.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,1,,,39.6428571429,SCREENING,4,342,,5.21146498575,1152.25107008,0.1240274992,,1.36054421769,0,water*,57.11,,,0.0247610368361,,,20110112T182616Z,,,130,27,103.064015509,7.3000,1630
000010049500,7000086,XFMR,MAIN,,2010-01-06,2010-01-06,2010-01-06,,,34,,UPSI,,,,,,,BOTTOM,9,3820,87196,11,23,904,13,15,0,,,9.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2011-01-06,No anomalies.,,,,,,,,,,,,,,,,,39.3043478261,SCREENING,,142,,5.86759433306,,0.0404807396511,,,,,13.335,,,0.0438093490527,,,20110112T182616Z,,,71,39,96.6273004789,,
000010049500,7000086,XFMR,MAIN,9120100902,2010-09-02,,,,,35,,,,,,,,,,10,2387,77919,4,136,1599,4,14,0,,,,,,48,19,19,0.03,37.3,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.7573529412,SCREENING,-2,239,,9.3548824888,,0.149453799909,,0.804289544236,0,,34.54,,,0.0306343767245,,,20110112T182616Z,,,168,22,85.5331559428,7.3000,1630
000010049500,7000086,XFMR,MAIN,000009120110814,2011-08-14,,,,,35,,,,,,,,,,8,8229,77301,2,90,1479,3,12,0,,,,,24,,19,19,0.032,30.7,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,16.4333333333,SCREENING,-2,346,,8.98768694051,1002.85714286,0.0985841242067,d1816_2*,1.04234527687,0,,24.245,,,0.10645399154,,,20111021T005314Z,,,115,17,88.3335605548,7.3000,1630
000010049500,7000086,XFMR,MAIN,,2012-11-15,,,,,,,,,,ROUTINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Unable to locate unit in substation,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20121227T213255Z,,,,,,,
000010049500,7000086,XFMR,MAIN,91,2013-07-24,2013-07-24,2013-08-26,,91,21,,UPSI,,,ROUTINE,,,,BOTTOM,7,5740,70602,2,54,1030,7,6,3,,,7.7,,24,,9,16,0.028,27.4,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,19.0740740741,SCREENING,-16,710,,7.98379186923,1066.24249989,0.0708435644122,d1816_2*,1.02189781022,,,17.065,,,0.0813008130081,,,20130911T142702Z,,,79,15,84.7913766477,7.3000,1630
000010049500,7000086,XFMR,MAIN,0000091,2013-11-14,2013-11-15,,,0000091,19,,UPSI,,,ROUTINE,,,,BOTTOM,6,4091,70069,2,60,948,7,6,2,,,7.5,,60,,5,10,0.028,30.4,,,,CLEAR,5,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-11-14,No anomalies.,1,,365,2014-11-14,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,15.8,SCREENING,-26,113,,8.51216998272,,0.0754887249239,,0.921052631579,,,17.065,,,0.0583853059127,,,20131231T194851Z,,,83,15,84.0065426832,7.3000,1630
000010049500,7000086,XFMR,MAIN,91,2014-08-12,2014-08-15,2014-09-16,,91,19,,UPSI,,,ROUTINE,,,,BOTTOM,6,85420,973,1,54,973,6,6,1,,,9.2,,24,,5,10,0.044,27.3,,,,CLEAR,5,2.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,18.0185185185,SCREENING,-26,271,,8.35193129815,,0.108023908445,d1816_2*,1.61172161172,,,15.89,,,87.7903391572,,,20141001T152110Z,,,74,13,53.7370203345,,
000010049417,7000087,XFMR,MAIN,00081-319960123,1996-01-23,,,,,,,,,,,,,,,49,333,114353,8,10,233,1,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,23.3,INITIAL,,0,,,,,,,,,50.815,,0.0824866071429,0.00291203553908,,,20110112T182617Z,,,80,21,,,
000010049417,7000087,XFMR,MAIN,00081-319961007,1996-10-07,,,,,,,,,,,,,,,9,2054,85063,7,16,338,2,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-07,No anomalies.,,,,,,,,,,,,,,,,,21.125,SCREENING,,258,,,,,,,,,11.91,,0.0753169642857,0.0241468088358,,,20110112T182617Z,,,44,19,,,
000010049417,7000087,XFMR,MAIN,00081-319970303,1997-03-03,,,,,,,,,,,,,,,18,1736,112271,22,29,188,2,15,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,6.48275862069,SCREENING,,147,h2! ch4!,,,,,,,,23.25,,0.14821875,0.0154625860641,,,20110112T182617Z,,,86,39,,,
000010049417,7000087,XFMR,MAIN,00081-319980112,1998-01-12,,,,,,,,,,,,,,,0,3518,96225,19,18,202,2,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,106,0,116,,,222,TRN_IEEE_INC_69_288KV,1,,365,1999-01-12,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,11.2222222222,SCREENING,,315,,,709.912609924,,,,0,,3.27,,0.141986607143,0.0365601454923,,,20110112T182617Z,,,55,37,,,
000010049417,7000087,XFMR,MAIN,00081-319990112,1999-01-12,,,,,,,,,,,,,,,20,3534,101080,29,27,276,4,30,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,10.2222222222,SCREENING,,365,h2! ch4! c2h6!,,1015.93071159,,,,0,,24.92,,0.24440625,0.034962406015,,,20110112T182617Z,,,110,63,,,
000010049417,7000087,XFMR,MAIN,00081-319990422,1999-04-22,,,,,,,,,,,,,,,9,4966,109706,23,28,227,4,37,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2000-04-21,No anomalies.,,,,,,,,,,,,,,,,,8.10714285714,SCREENING,,100,,,,,,,,,14.1,,0.2528125,0.0452664393926,,,20110112T182617Z,,,101,64,,,
000010049417,7000087,XFMR,MAIN,00081-319991116,1999-11-16,,,,,,,,,,,,,,,11,2450,102253,33,28,1763,5,39,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,4,5,,,19,TRN_IEEE_INC_69_288KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,62.9642857143,SCREENING,,208,ch4!,,1088.86571305,,,,0,,16.115,,0.300495535714,0.0239601772075,,,20110112T182617Z,,,116,77,,,
000010049417,7000087,XFMR,MAIN,00081-320000623,2000-06-23,,,,,,,,,,,,,,,164,2372,89697,72,144,330,8,57,0,,,,,,36,21,,0.02,32.3,0.27,1.15,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,5,5,0,,,10,TRN_IEEE_INC_69_288KV,2,T1,90,2000-09-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2001-06-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.29166666667,SCREENING,-0,220,h2*^! ch4! c2h6!,,1088.86571305,,,0.61919504644,0,,190.04,,0.524852678571,0.0264445856606,,4.25925925926,20110112T182617Z,,,445,137,,7.3000,1630
000010049417,7000087,XFMR,MAIN,00081-320001122,2000-11-22,,,,,,,,,,,,,,,49,8222,116680,55,51,316,13,93,0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,4,TRN_IEEE_INC_69_288KV,2,T1,90,2001-02-20,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,6.19607843137,SCREENING,-14,152,c2h6*! o2*,,1202.56285838,,,,0,,58.375,,0.639388392857,0.0704662324306,,,20110112T182617Z,,,261,161,,7.3000,1630
000010049417,7000087,XFMR,MAIN,00081-320011213,2001-12-13,,,,,,,,,,,,,,,114,2879,109214,61,100,680,15,106,0,,,,,,,13,,,,,,,,,,,0,,,,,UNREVIEWED,,,,,,2,2,0,,,4,TRN_IEEE_INC_69_288KV,2,T1,90,2002-03-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.8,SCREENING,-10,386,h2*! c2h6*,,1202.56285838,,,,0,,132.225,,0.723758928571,0.0263610892376,,,20110112T182617Z,,,396,182,,7.3000,1630
000010049417,7000087,XFMR,MAIN,00081-320021029,2002-10-29,,,,,,,,,,,,,,,50,3532,102765,26,36,365,5,55,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,10.1388888889,SCREENING,,320,,,,,,,,,56.555,,0.343,0.0343696783924,,,20110112T182617Z,,,172,86,,,
000010049417,7000087,XFMR,MAIN,00081-320021104,2002-11-04,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,1,0,,,6,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,,,-8,,,,1088.86571305,,,,0,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049417,7000087,XFMR,MAIN,00081-320031107,2003-11-07,,,,,,,,,,,,,,,51,3271,95832,28,40,593,9,98,0,,,,,,50,18,,0.04,34.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,2,T2,90,2004-02-05,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.825,SCREENING,-3,374,c2h6*!,,1116.55428819,,,1.16279069767,0,,58.335,,0.548013392857,0.0341326488021,,,20110112T182617Z,,,226,135,,7.3000,1630
000010049417,7000087,XFMR,MAIN,00081-320050422,2005-04-22,,,,,,,,,,,,,,,10,5135,84705,12,31,369,4,53,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,1,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-04-22,No anomalies.,,,,,,1,Not PCB contaminated.,,,,,,,,,,11.9032258065,SCREENING,,532,,,,,,,,,15.64,,0.281441964286,0.0606221592586,,,20110112T182617Z,,,110,69,,,
000010049417,7000087,XFMR,MAIN,00081-320051028,2005-10-28,,,,,45,,,,,,,,,,30,2587,97017,11,35,391,5,58,0,,,,,,48,22,15,0.04,34.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,4,4,2,,,12,TRN_IEEE_INC_69_288KV,1,,365,2006-10-28,No anomalies.,1,,365,2006-10-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,11.1714285714,SCREENING,0,189,h2!,5.07877342597,1116.55428819,0.0826824519259,,1.16279069767,1,,36.375,,0.303491071429,0.02666542977,,,20110112T182617Z,,,139,74,101.805813297,7.3000,1630
000010049417,7000087,XFMR,MAIN,00081-320060821,2006-08-21,,,,,40,,,,,,,,,,31,11238,129076,7,86,767,6,50,0,,,,,,53,27,22,0.03,35.3,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,3,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2007-08-21,No anomalies.,1,,365,2007-08-21,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,8.91860465116,SCREENING,5,297,o2*,6.22666850064,1116.55428819,0.0883606156239,,0.849858356941,0,water*,46.57,,0.260870535714,0.0870649849701,,,20110112T182617Z,,,180,63,142.860048658,7.3000,1630
000010049417,7000087,XFMR,MAIN,00081-320070823,2007-08-23,,,,,43,,,,,,,,,,16,3268,94513,3,40,545,3,45,0,,,,,,49,25,18,0.03,37.8,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,13.625,SCREENING,3,367,,5.97010880055,1116.55428819,0.0616172812801,,0.793650793651,0,water*,23.245,,0.212183035714,0.0345772539227,,,20110112T182617Z,,,107,51,100.395520273,7.3000,1630
000010049417,7000087,XFMR,MAIN,00081-320080909,2008-09-09,,,,,43,,,,,,,,,,6,2837,94747,11,45,509,4,43,0,,,,,,46,12,9,0.06,30.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,11.3111111111,SCREENING,-11,383,,7.46767226155,1116.55428819,0.050593775028,,1.98675496689,0,,14.16,,0.236232142857,0.0299429005668,,,20110112T182617Z,,,109,58,100.366184824,7.3000,1630
000010049417,7000087,XFMR,MAIN,00081-320090817,2009-08-17,,,,,42,,,,,,,,,,43,2491,91728,38,160,708,6,74,0,,,,,,43,30,22,0.08,30.1,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,3,1,0,,,6,TRN_IEEE_INC_69_288KV,2,T1,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,4.425,SCREENING,7,342,h2! ch4! c2h6*!,6.69115267285,1152.25107008,0.218332696141,,2.65780730897,0,water*,71.89,,0.468580357143,0.0271563753707,,,20110112T182617Z,,,321,118,97.5860798957,7.3000,1630
000010049417,7000087,XFMR,MAIN,00081-320100902,2010-09-02,,,,,40,,,,,,,,,,46,1598,69212,16,329,1595,9,55,0,,,,,,45,32,26,0.04,34.7,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,4.84802431611,SCREENING,8,381,co!,8.10031943612,,0.464547215092,,1.15273775216,0,water*,105.355,,,0.0230884817662,,,20110112T182617Z,,,455,80,74.3535372749,7.3000,1630
000010049417,7000087,XFMR,MAIN,00081-320110814,2011-08-14,,,,,40,,,,,,,,,,52,3579,71357,17,180,1941,9,68,0,,,,0,0,,14,11,0.03,26.4,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.7833333333,SCREENING,-8,346,,6.63498253384,,0.309016225046,d1816_1* d1816_2*,1.13636363636,0,,84.535,,,0.0501562565691,,,20111017T163703Z,,,326,94,77.7315284279,7.3000,1630
000010049417,7000087,XFMR,MAIN,00081-320120726,2012-07-26,,,,,53,,UPSI,,,,,,,,70,4434,80322,16,140,1717,6,73,0,,,,,20,,28,14,0.038,28.9,,,,S/Sd,,2.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,2,T2,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Several combustible gases have increased. (H2, C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,12.2642857143,SCREENING,5,347,c2h6*,5.83882427696,1066.24249989,0.272795437701,d1816_2*,1.31487889273,,water*,95.29,,,0.055202808695,,,20120919T170846Z,,1,305,95,83.5402237871,7.3000,1630
000010049417,7000087,XFMR,MAIN,81-3,2013-07-24,2013-07-24,2013-08-26,,81-3,27,,UPSI,,,ROUTINE,,,,BOTTOM,21,1943,79306,13,60,1665,6,76,0,,,8.3,,50,,16,22,0.052,29.9,,,,CLEAR,,2.5,,0.88,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,27.75,SCREENING,-6,363,c2h6*,6.05704830829,1047.11484571,0.106662501084,,1.73913043478,,,31.89,,,0.0245000378282,,,20130911T133446Z,,,176,95,89.9001231043,7.3000,1630
000010049417,7000087,XFMR,MAIN,81-3,2014-08-12,2014-08-15,2014-09-16,,81-3,23,,UPSI,,,ROUTINE,,,,BOTTOM,9,4062,88159,8,38,1071,4,55,0,,,9.3,,24,,7,11,0.056,26.9,,,,PARTICLES,7,2.5,,0.879,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,28.1842105263,SCREENING,-21,384,,6.54543816083,,0.051969985245,d1816_2*,2.08178438662,,,15.9,,,0.0460758402432,,,20141001T150525Z,,,114,67,102.911742798,,
000010049417,7000087,XFMR,MAIN,00081-3,2015-07-30,2015-08-03,2015-09-01,,00081-3,51,,UPSI,,,ROUTINE,,,,BOTTOM,8,5220,82111,3,50,951,3,31,0,,,8.8,,27,,30,16,0.052,28.2,,,,PARTICLES,30,3,,0.878,,,,,REVIEWED,,,,,,2,0,0,0,0,2,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,19.02,SCREENING,7,352,,7.55154865488,1202.56285838,0.0627846937295,d1816_2*,1.84397163121,,water*,17.045,,0.153745535714,0.0635724811536,,,20150917T112138Z,,,95,37,86.1282701636,,
000010049420,7000880,XFMR,MAIN,3.1892E+11,2007-06-15,,,,,31,,,,,,,,,,4,5425,104597,5,65,391,6,3,0,,,,,,39,14,16,0.02,41.9,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-06-14,(Initial sample). No anomalies.,1,,365,2008-06-14,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,6.01538461538,INITIAL,-8,0,,9.48944223335,,0.0520100443248,,0.477326968974,,,15.79,,0.05775,0.0518657322868,,,20110112T182617Z,,,83,14,117.901699951,7.3000,1630
000010049420,7000880,XFMR,MAIN,3.1892E+11,2007-08-23,,,,,23,,,,,,,,,,0,6053,101305,1,96,583,0,1,0,,,,,,45,22,35,0.02,43.2,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,6.07291666667,SCREENING,0,69,,12.4267355813,,0.0663350195671,,0.462962962963,1,relsaturation*,17.28,,0.00764285714286,0.0597502591185,,,20110112T182617Z,,,98,2,119.062023142,7.3000,1630
000010049420,7000880,XFMR,MAIN,3.1892E+11,2008-09-09,,,,,23,,,,,,,,,,4,8685,103605,9,106,587,35,4,0,,,,,,45,25,40,0.03,37.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.53773584906,SCREENING,3,383,c2h4! o2*,9.7418876766,1152.25107008,0.0805651379317,,0.808625336927,0,water* relsaturation*,23.605,,0.210571428571,0.0838280005791,,,20110112T182617Z,,,158,48,123.306381354,7.3000,1630
000010049420,7000880,XFMR,MAIN,3.1892E+11,2009-08-17,,,,,23,,,,,,,,,,7,3586,100510,11,111,717,42,5,1,,,,,,37,22,35,0.03,33.7,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,3,1,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,6.45945945946,SCREENING,0,342,,8.96937313159,1152.25107008,0.0946425307973,,0.890207715134,0,relsaturation*,27.69,,0.266638392857,0.0356780419859,,,20110112T182617Z,,,177,58,116.69477815,7.3000,1630
000010049420,7000880,XFMR,MAIN,3.1892E+11,2009-12-01,2009-12-01,,,,34,,UPSI,,,,,,,BOTTOM,7,2237,82835,10,99,449,33,7,0,,,8.6,,,51,13,13,0.02,34.7,,,,S/Sd,,0.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2010-12-01,No anomalies.,1,,365,2010-12-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,4.53535353535,SCREENING,-10,106,,8.84371303934,,0.106179802717,,0.576368876081,,,25.315,,0.217267857143,0.0270054928472,,,20110112T182617Z,,,156,50,90.9733896575,7.3000,1630
000010049420,7000880,XFMR,MAIN,,2010-01-06,2010-01-06,2010-01-06,,,30,,UPSI,,,,,,,BOTTOM,6,8865,94582,10,82,407,28,5,0,,,10.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2011-01-06,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,4.96341463415,SURVEILLANCE,,36,,,,,,,,,21.18,,,0.0937281935252,,,20110112T182617Z,,,131,43,,,
000010049420,7000880,XFMR,MAIN,000318920110814,2011-08-14,,,,,30,,,,,,,,,,4,6463,81713,7,68,804,35,6,0,,,,,35,,12,14,0.016,38.6,,,,Clear,,0.5,,0.888,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,11.8235294118,SCREENING,-11,585,,8.83130601688,,0.0707709551227,d1816_2*,0.414507772021,0,,16.765,,,0.0790939018271,,,20111021T005314Z,,,120,48,93.9349165699,7.3000,1630
000010049420,7000880,XFMR,MAIN,000318920120726,2012-07-26,,,,,23,,UPSI,,,,,,,,5,4477,94399,12,78,894,39,8,0,,,,,,,50,80,0.012,37.1,,,,Clear,,0.5,,0.888,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,11.4615384615,SCREENING,18,347,,8.69873606749,1030.545718,0.0721151076833,,0.323450134771,,water* relsaturation*,19.625,,,0.0474263498554,,,20120919T170846Z,,1,142,59,110.272987859,7.3000,1630
000010049420,7000880,XFMR,MAIN,3189,2013-07-24,2013-07-24,2013-08-26,,3189,26,,UPSI,,,ROUTINE,,,,BOTTOM,5,2734,85338,10,71,1008,37,7,0,,,8.9,,28,,13,18,0.012,41.7,,,,CLEAR,,0.5,,0.889,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,14.1971830986,SCREENING,-10,363,,8.55881799235,1030.545718,0.0743631204809,d1816_2*,0.287769784173,,,18.335,,,0.0320373104596,,,20130911T194016Z,,,130,54,97.4825939026,7.3000,1630
000010049420,7000880,XFMR,MAIN,3189,2014-08-12,2014-08-15,2014-09-16,,3189,21,,UPSI,,,ROUTINE,,,,BOTTOM,5,5664,93677,11,62,964,40,9,0,,,10,,27,,5,9,0.014,36.7,,,,CLEAR,5,0.5,,0.888,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,15.5483870968,SCREENING,-26,384,,8.20889794466,,0.0599109482714,d1816_2*,0.381471389646,,,16.76,,,0.0604630805854,,,20141001T175222Z,,,127,60,111.2593877,,
000010049420,7000880,XFMR,MAIN,0003189,2015-07-30,2015-08-03,2015-09-01,,0003189,41,,UPSI,,,ROUTINE,,,,BOTTOM,3,5521,82231,10,60,1028,34,7,0,,,8.9,,29,,13,10,0.02,34.3,,,,CLEAR,13,1,,0.884,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,17.1333333333,SCREENING,-10,352,,8.71184201535,1066.24249989,0.0642107071998,d1816_2*,0.583090379009,,,14.31,,0.221915178571,0.0671401296348,,,20150916T140441Z,,,114,51,89.7097354434,,
000010049423,RFP-3465-2,LTC,MAIN,079-7TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049423,RFP-3465-2,LTC,MAIN,079-7TC20090905,2009-09-05,,,,,,,,,,,,,,,11177,10478,52558,3022,2677,4568,4267,203,24328,,,,0,0,45,41,,0.032,38.5,,,,H/Cb,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,0.175394607037,0.0671740569159,,INITIAL,13,0,,,,,,0.831168831169,,,13669.105,,,0.199360706267,,,20110101T000000Z,,,45674,7492,,7.3000,1630
000010049423,RFP-3465-2,LTC,MAIN,079-7TC20100902,2010-09-02,,,,,32,,,,,,,,,,13537,4402,44787,3267,2125,4601,4220,281,25417,,,,0,0,42,41,45,0.03,33.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,56,21,7,,,84,LTC_NONDIVERTER_A,2,,90,2010-12-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.166030609435,0.0860116314662,,SCREENING,13,362,c2h2*,3.96750813971,789.089135141,36.8436376353,,0.898203592814,0,,16016.16,,,0.0982874494831,,,20110101T000000Z,,,48847,7768,82.2271910568,7.3000,1630
000010049423,RFP-3465-2,LTC,MAIN,079-7TC20110826,2011-08-26,,,,,,,,,,,,,,,9958,11849,53423,3117,1711,4576,4320,28,5302,,,,,28,,31,,0.04,39.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,35,0,0,,,35,LTC_NONDIVERTER_A,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,0.814786872878,0.00898299647097,,SCREENING,7,358,,,847.409130186,,,1.00250626566,0,,10754.94,,,0.221795855718,,,20111021T005314Z,,,24436,7465,,7.3000,1630
000010049423,RFP-3465-2,LTC,MAIN,079-7TC20120201,2012-02-01,,,,,,,UPSI,,,ROUTINE,,17,,,12478,8279,39392,3622,1881,5076,5112,325,29120,,,10.5,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,-2,,,,,,,,,,,,,,,,20120316T150124Z,,,,,,7.3000,1630
000010049423,RFP-3465-2,LTC,MAIN,079-7TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,1114,24429,66961,930,303,1859,1847,46,9164,,,,,23,,36,,0.028,28.8,,,,Clear,,2,,0.881,,,,,UNREVIEWED,,,,,,68,0,0,0,0,68,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.201549541685,0.0494623655914,,SCREENING,11,176,,,764.997453513,,color*,0.972222222222,,,1929.365,,125.856066964,0.364824300712,,,20120919T170845Z,,1,13404,2823,,7.3000,1630
000010049423,RFP-3465-2,LTC,MAIN,079-7TC20130220,2013-02-20,,,,,,263556,UPSI,,,,,,,,1898,16892,47377,1083,513,2461,2089,65,10805,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.193336418325,0.0600184672207,,SCREENING,,209,,,,,,,,,2886.075,,,0.356544314752,,,20130401T141022Z,,,16453,3237,,,
000010049423,RFP-3465-2,LTC,MAIN,79-7TC,2013-07-24,2013-07-24,2013-08-26,,79-7TC,39,,UPSI,,,ROUTINE,,,,BOTTOM,3580,15813,53223,1241,833,3103,2321,161,11640,,,9.2,,47,,39,33,0.036,31.1,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,51,0,0,0,0,51,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.19939862543,0.129734085415,,SCREENING,12,154,,3.87559051504,800.694235401,11.5606521712,,1.1575562701,,,4695.955,,,0.297108392988,,,20130911T123638Z,,,19776,3723,74.7316470952,7.3000,1630
000010049423,RFP-3465-2,LTC,MAIN,079-7TC,2013-11-12,2013-11-15,,,079-7TC,18,268538,UPSI,,,ROUTINE,,,,BOTTOM,3206,13205,54922,1404,1134,3618,2599,163,12254,,,9.3,,52,,18,36,0.044,29.9,,,,PARTICLES,18,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-02-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.212094010119,0.116096866097,,SCREENING,-3,111,c2h2*,4.01632017427,,11.1494073971,color*,1.47157190635,,,4429.425,,,0.240431885219,,,20131231T193430Z,,,20760,4166,81.6370285646,7.3000,1630
000010049423,RFP-3465-2,LTC,MAIN,79-7TC,2014-02-05,2014-02-05,2014-02-12,,79-7TC,10,269864,UPSI,,,ROUTINE,,,,BOTTOM,4349,15586,48952,1297,793,4162,2693,32,15444,,,9.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-06,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.174371924372,0.0246723207402,,SCREENING,,85,c2h2*,3.92016284999,,14.6641132798,,,,,5767.655,,,0.318393528354,,,20140214T215710Z,,,24608,4022,81.7511454938,,
000010049423,RFP-3465-2,LTC,MAIN,79-7TC,2014-08-12,2014-08-15,2014-09-16,,79-7TC,39,273480,UPSI,,,ROUTINE,,,,BOTTOM,327,19260,63566,193,109,1062,582,18,2884,,,8.8,,29,,54,45,0.046,27.4,,,,CLEAR,54,2,,0.884,,,,,REVIEWED,,,,,,48,0,0,0,0,48,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.201803051318,0.0932642487047,,SCREENING,20,188,,3.56564604127,,1.31387884159,color*,1.67883211679,,,586.07,,,0.302992165623,,,20141001T144000Z,,,4113,793,79.929855421,,
000010049423,RFP-3465-2,LTC,MAIN,79-7TC,2015-02-10,2015-02-13,2015-02-23,,79-7TC,,275549,UPSI,,,ROUTINE,,,,BOTTOM,427,25358,71058,257,192,1478,628,37,2737,,,10.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.22944830106,0.143968871595,,SCREENING,,182,,,,,,,,,689.94,,,0.356863407357,,,20150303T190626Z,,,4278,922,,,
000010049423,RFP-3465-2,LTC,MAIN,079-7TC,2015-07-30,2015-08-03,2015-09-01,,079-7TC,,278025,UPSI,,,ROUTINE,,,,BOTTOM,2250,16993,59492,523,473,2491,1000,66,4696,,,8.8,,31,,37,44,0.056,22.9,,,,PARTICLES,37,2.5,,0.88,,,,,REVIEWED,,,,,,142,0,0,0,0,142,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.212947189097,0.126195028681,,SCREENING,11,170,,,673.631901605,,ift* color*,2.44541484716,,,2725.82,,,0.285635043367,,,20150916T193628Z,,,9008,1589,,,
000010049423,RFP-3465-2,LTC,MAIN,079-7TC,2016-03-01,2016-03-01,2016-03-08,,079-7TC,,281508,UPSI,,,ROUTINE,,,,BOTTOM,2781,9071,37786,615,533,2410,1128,31,5537,,,6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.203720426224,0.050406504065,,SCREENING,,215,,,,,,,,,3336.82,,76.2971383929,0.240062456995,,,20160311T211030Z,,,10625,1774,,,
000010049423,RFP-3465-2,XFMR,MAIN,00079-719960118,1996-01-18,,,,,,,,,,,,,,,46,2263,96905,5,68,708,2,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,10.4117647059,INITIAL,,0,,,,,,,,,58.27,,0.0349866071429,0.023352768175,,,20110112T182617Z,,,123,9,,,
000010049423,RFP-3465-2,XFMR,MAIN,00079-719970228,1997-02-28,,,,,,,,,,,,,,,0,9180,139332,8,66,1399,5,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,21.196969697,SCREENING,,407,o2*,,,,,,,,11.955,,0.0927276785714,0.0658857979502,,,20110112T182617Z,,,89,23,,,
000010049423,RFP-3465-2,XFMR,MAIN,00079-719980113,1998-01-13,,,,,,,,,,,,,,,36,10312,97452,7,266,1915,6,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,34,17,5,,,56,TRN_IEEE_INC_69KV,1,,365,1999-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.1992481203,SCREENING,,319,h2! co! o2*,,851.006023702,,,,0,,83.97,,0.0813839285714,0.105816196692,,,20110112T182617Z,,,322,20,,,
000010049423,RFP-3465-2,XFMR,MAIN,00079-719990120,1999-01-20,,,,,,,,,,,,,,,71,3959,93753,12,269,1926,3,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,83,0,24,,,107,TRN_IEEE_INC_69KV,1,,365,2000-01-20,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,0,,,7.15985130112,SCREENING,,372,h2!,,740.263402178,,,,0,,119.465,,0.0847857142857,0.0422279820379,,,20110112T182617Z,,,362,22,,,
000010049423,RFP-3465-2,XFMR,MAIN,00079-719991118,1999-11-18,,,,,,,,,,,,,,,106,2763,99502,20,353,2234,6,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,45,3,4,,,61,TRN_IEEE_INC_69KV,2,T2,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,6.32861189802,SCREENING,,302,h2*!,,816.224996064,,,,5,,169.63,,0.151522321429,0.0277682860646,,,20110112T182617Z,,,498,39,,,
000010049423,RFP-3465-2,XFMR,MAIN,00079-720000128,2000-01-28,,,,,,,,,,,,,,,87,4286,90494,19,321,2271,10,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-27,No anomalies.,,,,,,,,,,,,,,,,,7.07476635514,SCREENING,,71,,,,,,,,,144.93,,0.166642857143,0.0473622560612,,,20110112T182617Z,,,450,42,,,
000010049423,RFP-3465-2,XFMR,MAIN,00079-720001211,2000-12-11,,,,,,,,,,,,,,,89,3569,93809,30,348,3458,11,35,0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,43,2,2,,,47,TRN_IEEE_INC_69KV,1,,365,2001-12-11,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.9367816092,SCREENING,-14,318,ch4! c2h6!,,821.866155549,,,,0,,151.805,,0.301276785714,0.0380453901012,,,20110112T182617Z,,,513,76,,7.3000,1630
000010049423,RFP-3465-2,XFMR,MAIN,00079-720021029,2002-10-29,,,,,,,,,,,,,,,80,2411,78996,31,401,2416,3,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-10-29,No anomalies.,,,,,,,,,,,,,,,,,6.02493765586,SCREENING,,687,co*,,,,,,,,152.225,,0.188258928571,0.0305205326852,,,20110112T182617Z,,,531,50,,,
000010049423,RFP-3465-2,XFMR,MAIN,00079-720031107,2003-11-07,,,,,40,,,,,,,,,,127,4245,101494,41,352,3736,12,45,0,,,,,,53,22,18,0.04,33.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,55,2,0,,,57,TRN_IEEE_INC_69KV,2,T2,90,2004-02-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,10.6136363636,SCREENING,0,374,h2*! c2h6!,6.34374154232,791.324945859,0.463106024667,,1.20481927711,0,,190.54,,0.385821428571,0.0418251325201,,,20110112T182617Z,,,577,98,110.327710747,7.3000,1630
000010049423,RFP-3465-2,XFMR,MAIN,00079-720041022,2004-10-22,,,,,,,,,,,,,,,89,3977,94108,48,336,3800,12,52,0,,,,,,30,39,,0.04,27.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,54,7,10,,,90,TRN_IEEE_INC_69KV,1,,365,2005-10-22,No anomalies.,1,,365,2005-10-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,11.3095238095,SCREENING,12,350,,,793.601782908,,,1.4598540146,12,water*,149.66,,0.439321428571,0.0422599566456,,,20110112T182617Z,,,537,112,,7.3000,1630
000010049423,RFP-3465-2,XFMR,MAIN,00079-720051026,2005-10-26,,,,,20,,,,,,,,,,74,4148,104401,54,351,3959,20,54,0,,,,,,46,21,38,0.04,37.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,38,3,2,,,44,TRN_IEEE_INC_69KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.2792022792,SCREENING,-0,369,,7.09191125167,837.204686681,0.369174000437,,1.0752688172,1,relsaturation*,137.48,,0.505660714286,0.0397314201971,,,20110112T182617Z,,,553,128,123.929928775,7.3000,1630
000010049423,RFP-3465-2,XFMR,MAIN,00079-720060807,2006-08-07,,,,,40,,,,,,,,,,55,6319,86247,35,276,2837,14,36,0,,,,,,43,23,18,0.03,28.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,5,16,2,0,,,19,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.2789855072,SCREENING,1,285,,7.36392785387,944.537147813,0.340249949651,,1.06761565836,1,,104.89,,0.336736607143,0.0732663165096,,,20110112T182617Z,,,416,85,95.2327724707,7.3000,1630
