equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049423,RFP-3465-2,XFMR,MAIN,00079-720070823,2007-08-23,,,,,42,,,,,,,,,,76,3826,93242,54,324,5175,27,85,0,,,,,,43,23,17,0.04,29.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,48,2,0,,,50,TRN_IEEE_INC_69KV,2,T2,90,2007-11-21,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,15.9722222222,SCREENING,1,381,h2! ch4! c2h6*! c2h4!,6.98506784145,808.216789321,0.401383701849,,1.36518771331,0,,134.725,,0.667589285714,0.0410330108749,,,20110112T182617Z,,,566,166,100.644665246,7.3000,1630
000010049423,RFP-3465-2,XFMR,MAIN,00079-720080909,2008-09-09,,,,,30,,,,,,,,,,68,2819,89998,52,282,4961,27,85,0,,,,,,53,16,19,0.04,32.3,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,35,2,0,,,47,TRN_IEEE_INC_69KV,2,T2,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,17.5921985816,SCREENING,-6,383,c2h6*,6.84811767835,847.409130186,0.367228524602,,1.23839009288,9,,119.165,,0.660651785714,0.0313229182871,,,20110112T182617Z,,,514,164,101.553999994,7.3000,1630
000010049423,RFP-3465-2,XFMR,MAIN,00079-720090905,2009-09-05,,,,,25,,,,,,,,,,36,3258,85764,34,140,4367,21,77,1,,,,,,41,30,44,0.04,33.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,41,3,0,,,68,TRN_IEEE_INC_69KV,2,T2,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) High level (*). Thermal fault (300 to 700 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,31.1928571429,SCREENING,7,361,c2h6*,6.60487264301,827.776040937,0.199089197531,,1.2084592145,22,relsaturation*,61.595,,0.549361607143,0.0379879669792,,,20110112T182617Z,,,309,132,99.1857706596,7.3000,1630
000010049423,RFP-3465-2,XFMR,MAIN,00079-720091201,2009-12-01,,,,,11,,,,,,,,,,28,6617,91866,31,96,4064,25,85,1,,,,,,46,11,30,0.05,30.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T2,90,2010-03-01,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4, C2H2) Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2010-12-01,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,42.3333333333,SCREENING,-13,87,c2h6*,6.24792465919,,0.133798858342,,1.62337662338,,relsaturation*,45.735,,0.5909375,0.0720288245923,,,20110112T182617Z,,,266,141,116.022288219,7.3000,1630
000010049423,RFP-3465-2,XFMR,MAIN,00079-720100902,2010-09-02,,,,,35,,,,,,,,,,30,3056,75712,25,86,4090,26,89,0,,,,,,36,24,23,0.04,29.4,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,29,0,0,,,40,TRN_IEEE_INC_69KV,2,T3,90,2010-12-01,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,47.5581395349,SCREENING,2,275,c2h6*,6.04183830488,870.743429172,0.161022109056,,1.36054421769,11,,45.87,,,0.0403634826712,,,20110112T182617Z,,,256,140,83.8244786463,7.3000,1630
000010049423,RFP-3465-2,XFMR,MAIN,00079-720110814,2011-08-14,,,,,40,,,,,,,,,,26,1955,67766,17,65,3828,22,93,0,,,,,30,,21,17,0.042,39.8,,,,Clear,,1,,0.888,,,,,REVIEWED,,,,,,31,0,0,,,31,TRN_IEEE_INC_69KV,2,T3,90,2011-11-12,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,58.8923076923,SCREENING,-0,346,c2h6*,5.8040284588,862.468087476,0.146671017381,d1816_2*,1.05527638191,0,,38.03,,,0.0288492754479,,,20111021T005314Z,,,223,132,73.0459630524,7.3000,1630
000010049423,RFP-3465-2,XFMR,MAIN,00079-720120726,2012-07-26,,,,,55,,UPSI,,,,,,,,44,4738,86362,19,96,3444,21,101,1,,,,,19,,29,13,0.04,27.4,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,34,0,0,0,0,34,TRN_IEEE_INC_69KV,2,T3,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (above 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,35.875,SCREENING,6,347,h2! c2h6* co!,5.76407025657,851.006023702,0.174533968395,d1816_2*,1.4598540146,,,61.675,,,0.0548620921239,,,20120919T170845Z,,1,282,141,89.306453849,7.3000,1630
000010049423,RFP-3465-2,XFMR,MAIN,79-7,2013-07-24,2013-07-24,2013-08-26,,79-7,33,,UPSI,,,ROUTINE,,,,BOTTOM,11,2216,71451,7,21,2486,16,84,1,,,7.6,,35,,21,22,0.05,31.3,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,47,0,0,0,0,47,TRN_IEEE_INC_69KV,2,T3,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (above 700 C).,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,118.380952381,SCREENING,-0,363,c2h6*,5.16792964211,810.829183447,0.0554040125802,,1.59744408946,,,15.1,,,0.0310142615219,,,20130911T123428Z,,,140,107,79.1588884563,7.3000,1630
000010049423,RFP-3465-2,XFMR,MAIN,79-7,2014-08-12,2014-08-15,2014-09-16,,79-7,25,,UPSI,,,ROUTINE,,,,BOTTOM,7,3261,84003,2,13,1033,9,59,0,,,8.8,,21,,16,24,0.044,23.5,,,,CLEAR,16,1.5,,0.88,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,79.4615384615,SCREENING,-6,384,,5.15428844164,,0.0287447680544,d1816_2* ift*,1.87234042553,,,9.475,,,0.0388200421414,,,20141001T143028Z,,,90,70,96.7240690415,,
000010049423,RFP-3465-2,XFMR,MAIN,00079-7,2015-07-30,2015-08-03,2015-09-01,,00079-7,50,,UPSI,,,ROUTINE,,,,BOTTOM,21,2604,93111,7,27,1315,9,60,0,,,9.7,,33,,20,11,0.046,23,,,,PARTICLES,20,1,,0.879,,,,,REVIEWED,,,,,,69,0,5,0,15,89,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,48.7037037037,SCREENING,-1,352,h2!,5.07938325,763.185974075,0.0636052511548,d1816_2* ift*,2,,,25.995,,0.316553571429,0.0279666204852,,,20150916T192337Z,,,124,76,96.0662881655,,
000000100015,100190503,XFMR,MAIN,38120040318,2004-03-18,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000000100015,100190503,XFMR,MAIN,38120060613,2006-06-13,,,,,,,,,,,,,,,2,5303,121955,2,17,279,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-06-13,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,16.4117647059,INITIAL,,0,,,,,,,,,5.06,,0.0111116071429,0.0434832520192,,,20110112T182617Z,,,22,3,,,
000000100015,100190503,XFMR,MAIN,38120060807,2006-08-07,,,,,60,,,,,,,,,,0,9606,103269,1,13,324,0,1,0,,,,,,46,42,16,0.02,44.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,4,0,0,,,4,TRN_IEEE_INC_69KV,1,,365,2007-08-07,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,24.9230769231,SURVEILLANCE,14,55,o2*,11.800955978,1116.55428819,0.00947263650064,,0.445434298441,0,water*,2.34,,0.00764285714286,0.0930192022775,,,20110112T182617Z,,,15,2,106.757949641,7.3000,1630
000000100015,100190503,XFMR,MAIN,38120070823,2007-08-23,,,,,45,,,,,,,,,,0,5026,93119,1,5,355,0,2,0,,,,,,41,32,21,0.02,42.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,71,SCREENING,8,381,,10.6959189623,1202.56285838,0.00428414701077,,0.475059382423,0,,0.9,,0.0118169642857,0.0539739473147,,,20110112T182617Z,,,8,3,99.1548098525,7.3000,1630
000000100015,100190503,XFMR,MAIN,38120080909,2008-09-09,,,,,33,,,,,,,,,,0,4424,84438,1,9,300,0,0,0,,,,,,50,15,16,0.02,37.5,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,4,0,0,,,5,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,33.3333333333,SCREENING,-7,383,,11.9382660495,1116.55428819,0.00787287261619,,0.533333333333,1,,1.62,,0.00346875,0.0523934721334,,,20110112T182617Z,,,10,1,94.3267858708,7.3000,1630
000000100015,100190503,XFMR,MAIN,38120090905,2009-09-05,,,,,30,,,,,,,,,,0,3779,98670,1,8,310,0,2,0,,,,,,43,15,18,0.03,45.5,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,5,1,0,,,10,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,38.75,SCREENING,-7,361,,11.432994378,1088.86571305,0.00610660506579,,0.659340659341,2,,1.44,,0.0118169642857,0.0382993817776,,,20110112T182617Z,,,11,3,110.853175363,7.3000,1630
000000100015,100190503,XFMR,MAIN,38120100902,2010-09-02,,,,,34,,,,,,,,,,0,4761,79157,1,9,306,0,0,0,,,,,,44,32,33,0.02,44.3,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,34,SCREENING,8,362,,11.9348690861,1015.93071159,0.00837872436915,,0.451467268623,0,relsaturation*,1.62,,,0.0601462915472,,,20110112T182617Z,,,10,1,88.4180442698,7.3000,1630
000000100015,100190503,XFMR,MAIN,000038120110814,2011-08-14,,,,,40,,,,,,,,,,0,2056,75059,0,3,249,0,1,0,,,,,24,,12,10,0.014,41.9,,,,Clear,,0.5,,0.884,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,83,SCREENING,-11,346,,11.6998994739,1030.545718,0.00298828669001,d1816_2*,0.334128878282,0,,0.54,,,0.027391785129,,,20111021T005314Z,,,4,1,80.2976211341,7.3000,1630
000000100015,100190503,XFMR,MAIN,000038120120726,2012-07-26,,,,,45,,UPSI,,,,,,,,0,6742,85131,1,4,266,0,0,0,,,,,27,,13,9,0.018,40.9,,,,Clear,,0.5,,0.884,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,66.5,SCREENING,-10,347,,11.2731965247,970.301899341,0.00365923229878,d1816_2*,0.440097799511,,,0.72,,,0.0791955926748,,,20120919T170845Z,,1,5,1,91.9238776882,7.3000,1630
000000100015,100190503,XFMR,MAIN,381,2013-07-24,2013-07-24,2013-08-26,,381,32,,UPSI,,,ROUTINE,,,,BOTTOM,0,2989,75272,0,3,250,0,1,0,,,7.9,,44,,11,12,0.012,36.1,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,83.3333333333,SCREENING,-13,363,,11.7893508743,1030.545718,0.0029122109544,,0.332409972299,,,0.54,,,0.039709320863,,,20130911T180235Z,,,4,1,83.8738838944,7.3000,1630
000000100015,100190503,XFMR,MAIN,381,2014-08-12,2014-08-15,2014-09-16,,381,31,,UPSI,,,ROUTINE,,,,BOTTOM,0,4923,87036,1,1,214,0,0,0,,,9.2,,24,,12,14,0.01,40,,,,CLEAR,12,0.5,,0.884,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,214,SCREENING,-11,384,,9.41055049454,,0.00107442863284,d1816_2*,0.25,,,0.18,,,0.0565628015993,,,20141001T172648Z,,,2,1,98.2932275334,,
000000100015,100190503,XFMR,MAIN,0000381,2015-07-30,2015-08-03,2015-09-01,,0000381,40,,UPSI,,,ROUTINE,,,,BOTTOM,0,3457,81686,1,6,247,0,1,0,,,8.5,,43,,15,12,0.01,42,,,,PARTICLES,15,0.5,,0.881,,,,,REVIEWED,,,,,,9,0,6,0,0,15,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,41.1666666667,SCREENING,-7,352,,11.3184699697,1015.93071159,0.00568730393776,,0.238095238095,,,1.08,,0.00764285714286,0.0423205934922,,,20150918T110440Z,,,8,2,88.1179525367,,
000010068201,G1686-02,LTC,MAIN,00533TC20100415,2010-04-15,,,,,,,,,,,,,,,380,17417,58667,116,27,390,413,30,759,,,,0,0,45,15,,0.03,37,,,,Clear,,0.5,,0.881,,,,,REVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010068201,G1686-02,LTC,MAIN,00533TC20110814,2011-08-14,,,,,,,,,,,,,,,0,17881,60614,1,40,554,4,0,0,,,,,45,,16,,0.022,38.7,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,11,0,0,,,11,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,INITIAL,-6,0,,,991.030661383,,,0.568475452196,0,,7.26,,,0.294997855281,,,20111021T005314Z,,,45,5,,7.3000,1630
000010068201,G1686-02,LTC,MAIN,00533TC20120201,2012-02-01,,,,,,,,,,,,,,,0,20579,57377,1,27,534,4,0,0,,,,,,,11,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-13,171,,,,,,,,,4.92,,,0.358662878854,,,20120316T150124Z,,,32,5,,7.3000,1630
000010068201,G1686-02,LTC,MAIN,00533TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,4,20573,63580,1,54,586,6,0,0,,,,,45,,37,,0.026,40.3,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,15,0,0,0,0,15,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,156,,,952.545354556,,,0.645161290323,,,13.81,,,0.323576596414,,,20120920T131545Z,,1,65,7,,7.3000,1630
000010068201,G1686-02,LTC,MAIN,00533TC20130220,2013-02-20,,,,,,75590,UPSI,,,,,,,,1,20003,52797,1,34,544,5,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229,,,,,,,,,7.195,,,0.37886622346,,,20130401T141022Z,,,42,7,,,
000010068201,G1686-02,LTC,MAIN,533TC,2013-07-24,2013-07-24,2013-08-26,,533TC,38,,UPSI,,,ROUTINE,,,,BOTTOM,2,25081,67269,1,51,630,5,0,0,,,9.3,,44,,24,21,0.024,34.9,,,,PARTICLES,,0.5,,0.88,,,,,REVIEWED,,,,,,20,0,0,0,0,20,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,2,154,,10.3518983358,916.848572667,0.0511183539478,,0.687679083095,,,11.255,,,0.372846333378,,,20130911T163507Z,,,59,6,86.5972235382,7.3000,1630
000010068201,G1686-02,LTC,MAIN,,2013-11-15,,,,,,83735,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212225Z,,,,,,,
000010068201,G1686-02,LTC,MAIN,533TC,2014-02-10,2014-02-11,2014-02-17,,533TC,9,86596,UPSI,,,ROUTINE,,,,BOTTOM,0,25991,67126,1,35,86,8,0,0,,,9.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201,,11.8097044668,,0.0311550217729,,,,,6.42,,,0.387197211215,,,20140219T195908Z,,,44,9,98.6298195156,,
000010068201,G1686-02,LTC,MAIN,533TC,2014-08-08,2014-08-08,2014-09-18,,533TC,42,91435,UPSI,,,ROUTINE,,,,BOTTOM,0,23676,62852,1,52,559,7,0,0,,,8.7,,25,,32,24,0.016,29.2,,,,CLEAR,32,0.5,,0.88,,,,,REVIEWED,,,,,,32,0,0,0,0,32,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,8,179,,11.8443656957,,0.0516764673449,,0.547945205479,,,9.465,,,0.376694456819,,,20140930T152434Z,,,60,8,79.9161406828,,
000010068201,G1686-02,LTC,MAIN,533TC,2015-02-26,2015-02-26,2015-03-04,,533TC,,97204,UPSI,,,ROUTINE,,,,BOTTOM,0,23694,58611,1,30,546,7,0,0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,5.505,,,0.404258586272,,,20150312T143107Z,,,38,8,,,
000010068201,G1686-02,LTC,MAIN,00533TC,2015-07-30,2015-08-03,2015-09-01,,00533TC,,101765,UPSI,,,ROUTINE,,,,BOTTOM,0,22757,59618,1,65,606,8,0,0,,,8.3,,35,,29,35,0.018,37.6,,,,PARTICLES,29,0.5,,0.882,,,,,REVIEWED,,,,,,21,18,0,0,0,39,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,6,154,,,910.794487219,,,0.478723404255,,,11.82,,,0.381713576437,,,20150918T111809Z,,,74,9,,,
000010068201,G1686-02,LTC,MAIN,00533TC,2016-03-01,2016-03-01,2016-03-08,,00533TC,,109827,UPSI,,,ROUTINE,,,,BOTTOM,0,21831,48099,1,15,460,7,0,0,,,7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,2.805,,0.036,0.453876379966,,,20160311T213950Z,,,23,8,,,
000010068201,G1686-02,XFMR,MAIN,53320060804,2006-08-04,,,,,40,,,,,,,,,,117,10158,39872,3,135,233,0,0,0,,,,,,41,8,6,0.02,44.7,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2006-11-02,(Initial sample). Abnormal or high gas levels. Partial discharge or thermal fault (below 300 C). Sample again to check for active gassing.,1,,365,2007-08-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.72592592593,INITIAL,-18,0,h2* o2*,5.20870761129,,0.641241422356,,0.447427293065,,,141.3,,0.01040625,0.254765248796,,,20110112T182617Z,,,255,3,48.4090101642,7.3000,1630
000010068201,G1686-02,XFMR,MAIN,53320060817,2006-08-17,,,,,26,,,,,,,,,,,,,,,,,,,,,,,,,6,8,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-23,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010068201,G1686-02,XFMR,MAIN,53320061017,2006-10-17,,,,,26,,,,,,,,,,119,4850,25754,3,179,192,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-01-15,High level (*). No recent significant increases. Partial discharge or thermal fault (below 300 C).,,,,,,,,,,,,,,,,,1.07262569832,SCREENING,,74,h2*,5.42755722002,,1.16923573668,,,,,151.22,,0.01040625,0.18832026093,,,20110112T182617Z,,,301,3,32.211790051,,
000010068201,G1686-02,XFMR,MAIN,53320070228,2007-02-28,,,,,21,,,,,,,,,,139,6309,40033,5,276,328,0,0,0,,,,,,45,22,38,0.02,42.8,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-05-29,"One or more combustible gases have a positive long-term average rate. (H2, CH4) Several combustible gases have increased. (H2, CH4) High level (*). Partial discharge or thermal fault (below 300 C).",1,,365,2008-02-28,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,1.1884057971,SCREENING,0,134,h2* co!,5.75129113776,,1.01062340921,,0.467289719626,,relsaturation*,188.68,,0.01734375,0.157594984138,,,20110112T182617Z,,,420,5,50.4015717954,7.3000,1630
000010068201,G1686-02,XFMR,MAIN,53320070302,2007-03-02,,,,,15,,,,,,,,,,122,4248,31444,4,220,252,0,0,0,,,,,,55,9,20,0.01,38.9,,,,S/Pt,,0.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-05-31,(Surveillance). High level (*). No recent significant increases. Partial discharge or thermal fault (below 300 C).,1,,365,2008-03-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.14545454545,SURVEILLANCE,-16,2,h2*,5.57986966054,,1.10275497603,,0.25706940874,,,161.6,,0.013875,0.135097315863,,,20110112T182617Z,,,346,4,40.3857210171,7.3000,1630
000010068201,G1686-02,XFMR,MAIN,53320070308,2007-03-08,,,,,38,,,,,,,,,,148,6039,37815,5,278,344,0,0,0,,,,,,56,11,10,0.02,39.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-06-06,(Surveillance). One or more combustible gases have a positive short-term average rate. (H2) High level (*). Partial discharge or thermal fault (below 300 C).,1,,365,2008-03-07,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.23741007194,SURVEILLANCE,-13,8,h2*,5.79139538166,,1.08732815696,,0.505050505051,,,198.04,,0.01734375,0.159698532328,,,20110112T182617Z,,,431,5,44.2959250703,7.3000,1630
000010068201,G1686-02,XFMR,MAIN,53320070702,2007-07-02,,,,,35,,,,,,,,,,156,5930,33522,6,337,588,1,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2007-09-30,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,1.74480712166,SCREENING,,116,h2*,5.97289763407,,1.36866361298,,,,,216.675,,0.0338080357143,0.176898753058,,,20110112T182617Z,,,502,9,40.2358862534,,
000010068201,G1686-02,XFMR,MAIN,53320070719,2007-07-19,,,,,41,,,,,,,,,,173,4875,37423,8,433,662,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-10-17,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4) Several combustible gases have increased. (H2, CH4) High level (*). Partial discharge or thermal fault (below 300 C). Possible degradation of cellulose.",,,,,,,,,,,,,,,,,1.52886836028,SURVEILLANCE,,17,h2* co* co2/co*,6.25165730853,,1.49192045682,,,,,250.94,,0.02775,0.130267482564,,,20110112T182617Z,,,614,8,42.8758842138,,
000010068201,G1686-02,XFMR,MAIN,53320070802,2007-08-02,,,,,44,,,,,,,,,,155,5153,33360,7,358,5545,1,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2007-10-31,(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.,,,,,,,,,,,,,,,,,15.4888268156,SURVEILLANCE,,31,h2* co* co2/co*,6.1421488206,,1.39775964293,,,,,219.455,,0.0289285714286,0.154466426859,,,20110112T182617Z,,,521,8,38.8038339456,,
000010068201,G1686-02,XFMR,MAIN,53320070906,2007-09-06,,,,,35,,,,,,,,,,142,4016,35900,8,459,838,1,1,0,,,,,,36,28,27,0.02,44,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,2,T1,90,2007-12-05,(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4) High level (*). Thermal fault (below 300 C). Possible degradation of cellulose.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.825708061,SURVEILLANCE,5,66,h2* co*! co2/co*,6.64470146563,1288.57142857,1.49151519898,,0.454545454545,1,water*,224.635,,0.0365714285714,0.111866295265,,,20110112T182617Z,,,611,10,41.7382939286,7.3000,1630
000010068201,G1686-02,XFMR,MAIN,53320070917,2007-09-17,,,,,35,,,,,,,,,,153,5596,43439,9,479,744,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-12-16,(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4) High level (*). Partial discharge or thermal fault (below 300 C). Possible degradation of cellulose.,,,,,,,,,,,,,,,,,1.55323590814,SURVEILLANCE,,77,h2* co*! co2/co*,6.58840864854,,1.29544296585,,,,,239.22,,0.03121875,0.128824328369,,,20110112T182617Z,,,641,9,50.8244482675,,
000010068201,G1686-02,XFMR,MAIN,53320071217,2007-12-17,,,,,11,,,,,,,,,,82,3577,22551,4,264,346,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-12-16,No anomalies.,,,,,,,,,,,,,,,,,1.31060606061,SCREENING,,91,,6.41871052397,,1.35625390179,,,,,129.535,,0.0226964285714,0.158618243093,,,20110112T182617Z,,,352,6,30.0119672574,,
000010068201,G1686-02,XFMR,MAIN,53320080909,2008-09-09,,,,,31,,,,,,,,,,81,5432,34151,6,416,685,1,1,0,,,,,,46,22,25,0.04,40,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.64663461538,SCREENING,0,267,co*!,7.50689493604,1152.25107008,1.17794474983,,1,1,,155.895,,0.0296339285714,0.159058299903,,,20110112T182617Z,,,505,8,41.2294137252,7.3000,1630
000010068201,G1686-02,XFMR,MAIN,53320090909,2009-09-09,,,,,35,,,,,,,,,,61,3936,39685,9,614,1024,0,1,0,,,,,,41,24,23,0.02,39.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,1,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.667752443,SCREENING,2,365,co*!,8.95063365356,1202.56285838,1.30943036958,,0.505050505051,2,,171.52,,0.0353928571429,0.0991810507749,,,20110112T182617Z,,,685,10,45.756653836,7.3000,1630
000010068201,G1686-02,XFMR,MAIN,,2010-09-02,,,,,34,,UPSI,,,,,,,,26,8276,52607,7,348,3020,1,1,0,,,6.4,,,33,21,21,0.02,37.1,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.67816091954,SCREENING,-0,358,,9.48695111751,,0.521591638212,,0.539083557951,,,88.655,,,0.157317467257,,,20110112T182617Z,,,383,9,62.4498119329,7.3000,1630
000010068201,G1686-02,XFMR,MAIN,000053320110814,2011-08-14,,,,,35,,,,,,,,,,26,10301,73453,10,571,2159,2,2,0,,,,,27,,16,16,0.018,40.3,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.78108581436,SCREENING,-6,346,co*,10.3525137814,1066.24249989,0.584529184929,d1816_2*,0.446650124069,0,,128.81,,,0.140239336719,,,20111021T005314Z,,,611,14,85.9275019617,7.3000,1630
000010068201,G1686-02,XFMR,MAIN,000053320120706,2012-07-06,,,,,40,,UPSI,,,,,,,,19,8675,50495,13,665,2464,3,4,0,,,,,43,,27,22,0.016,40.6,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,3.70526315789,SCREENING,5,327,co*!,10.991116909,,0.941677654495,d1816_2*,0.394088669951,,water*,138.745,,,0.171799188038,,,20120920T131545Z,,1,704,20,59.1920282934,7.3000,1630
000010068201,G1686-02,XFMR,MAIN,533,2013-07-24,2013-07-24,2013-08-26,,533,36,,UPSI,,,ROUTINE,,,,BOTTOM,14,4567,36715,12,596,2802,2,3,0,,,4.5,,41,,19,18,0.02,37.7,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.70134228188,SCREENING,-2,383,co*,11.1877621106,1088.86571305,1.16577277101,d1816_2*,0.53050397878,,,121.31,,,0.124390576059,,,20130911T163303Z,,,627,17,42.8539995263,7.3000,1630
000010068201,G1686-02,XFMR,MAIN,533,2014-08-08,2014-08-08,2014-09-18,,533,34,,UPSI,,,ROUTINE,,,,BOTTOM,11,7225,43776,16,661,2588,3,3,0,,,5.4,,31,,15,15,0.018,37.3,,,,CLEAR,15,0.5,,0.88,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.91527987897,SCREENING,-7,380,co*,11.4695900005,,1.04780671815,d1816_2*,0.482573726542,,,130.025,,,0.165044773392,,,20140930T152304Z,,,694,22,52.4566339891,,
000010068201,G1686-02,XFMR,MAIN,0000533,2015-07-30,2015-08-03,2015-09-01,,0000533,34,,UPSI,,,ROUTINE,,,,BOTTOM,3,4566,35747,14,662,3059,3,3,0,,,4.4,,54,,13,13,0.016,32.6,,,,CLEAR,13,0.5,,0.881,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,4.62084592145,SCREENING,-10,356,co*,12.0993947984,1030.545718,1.2682003117,,0.490797546012,,,122.205,,0.0750267857143,0.127730998405,,,20150918T111600Z,,,685,20,42.2138682669,,
000010068206,G1686-01,LTC,MAIN,00532TC20100415,2010-04-15,,,,,,,,,,,,,,,12,14036,46259,5,13,253,17,2,40,,,,0,0,47,20,,0.026,35.3,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2010-07-14,Abnormal or high gas levels (*).,1,,365,2011-04-15,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-1,0,c2h2*,,,,,0.736543909348,,,17.795,,,0.303422036793,,,20110101T000000Z,,,89,24,,7.3000,1630
000010068206,G1686-01,LTC,MAIN,00532TC20110814,2011-08-14,,,,,,,,,,,,,,,1,19499,70641,1,28,494,2,0,0,,,,,28,,13,,0.014,39.7,,,,Clear,,0.5,,0.884,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-10,486,,,,,,0.352644836272,0,,6.07,,,0.276029501281,,,20111021T005314Z,,,32,3,,7.3000,1630
000010068206,G1686-01,LTC,MAIN,Delete this record,2011-11-15,,,,,,70583,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212447Z,,,,,,,
000010068206,G1686-01,LTC,MAIN,00532TC20120201,2012-02-01,,,,,,,,,,,,,,,0,21111,59406,1,20,481,2,0,0,,,,,,,11,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-13,171,,,,,,,,,3.63,,,0.355368144632,,,20120316T150124Z,,,23,3,,7.3000,1630
000010068206,G1686-01,LTC,MAIN,00532TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,4,20200,63501,1,27,511,3,0,0,,,,,41,,28,,0.016,38.7,,,,S/Pt,,0.5,,0.886,,,,,REVIEWED,,,,,,20,0,0,0,0,20,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,156,,,916.848572667,,,0.413436692506,,,8.905,,,0.318105226689,,,20120920T131545Z,,1,35,4,,7.3000,1630
000010068206,G1686-01,LTC,MAIN,00532TC20130220,2013-02-20,,,,,,63355,UPSI,,,,,,,,1,21466,53433,1,7,658,2,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229,,,,,,,,,2.29,,,0.40173675444,,,20130401T141022Z,,,12,4,,,
000010068206,G1686-01,LTC,MAIN,532TC,2013-07-24,2013-07-24,2013-08-26,,532TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,1,23920,61242,1,16,618,3,0,0,,,8.6,,33,,28,26,0.02,32.6,,,,PARTICLES,,1,,0.882,,,,,REVIEWED,,,,,,16,0,0,0,0,16,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,154,,9.39110679209,944.537147813,0.0186282462072,,0.613496932515,,,3.925,,,0.390581626988,,,20130911T163109Z,,,21,4,80.0522844626,7.3000,1630
000010068206,G1686-01,LTC,MAIN,,2013-11-15,,,,,,70583,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212619Z,,,,,,,
000010068206,G1686-01,LTC,MAIN,532TC,2014-02-10,2014-02-11,2014-02-17,,532TC,7,72803,UPSI,,,ROUTINE,,,,BOTTOM,0,27633,66067,3,158,212,6,1,1,,,9.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201,,12.2839731695,,0.138644302573,,,,,28.61,,,0.418257223727,,,20140219T195748Z,,,169,10,99.5028047049,,
000010068206,G1686-01,LTC,MAIN,532TC,2014-08-08,2014-08-08,2014-09-18,,532TC,41,77419,UPSI,,,ROUTINE,,,,BOTTOM,0,25692,63984,1,10,471,3,0,0,,,9,,26,,32,25,0.014,35.8,,,,CLEAR,32,1,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,8,0,,10.9482861844,,0.0100514845597,,0.391061452514,,,1.845,,,0.401537884471,,,20140930T152137Z,,,14,4,82.5455474322,,
000010068206,G1686-01,LTC,MAIN,532TC,2015-02-26,2015-02-26,2015-03-04,,532TC,,82712,UPSI,,,ROUTINE,,,,BOTTOM,0,24537,57304,1,6,442,2,0,0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,1.11,,,0.428190004188,,,20150312T143005Z,,,9,3,,,
000010068206,G1686-01,LTC,MAIN,00532TC,2015-07-30,2015-08-03,2015-09-01,,00532TC,,87277,UPSI,,,ROUTINE,,,,BOTTOM,0,23332,57993,1,17,466,2,0,0,,,8.2,,,,29,36,0.024,39.1,,,,PARTICLES,29,1,,0.888,,,,,REVIEWED,,,,,,12,0,0,0,0,12,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,6,154,,,980.233929701,,,0.613810741688,,,3.09,,,0.402324418464,,,20150918T111417Z,,,20,3,,,
000010068206,G1686-01,LTC,MAIN,00532TC,2016-03-01,2016-03-01,2016-03-08,,00532TC,,94837,UPSI,,,ROUTINE,,,,BOTTOM,0,21207,45494,1,3,354,2,0,0,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,0.57,,0.0127633928571,0.466149382336,,,20160311T213901Z,,,6,3,,,
000010068206,G1686-01,XFMR,MAIN,53220060804,2006-08-04,,,,,38,,,,,,,,,,83,10863,43461,2,89,224,0,0,0,,,,,,47,18,16,0.02,45.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-08-04,(Initial sample). No anomalies.,1,,365,2007-08-04,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.51685393258,INITIAL,-3,0,o2*,5.12574015595,,0.410664866108,,0.435729847495,,,99.02,,0.0069375,0.249948229447,,,20110112T182617Z,,,174,2,52.9105839573,7.3000,1630
000010068206,G1686-01,XFMR,MAIN,53220060809,2006-08-09,,,,,50,,,,,,,,,,60,11488,37683,2,72,1695,0,0,0,,,,,,51,17,9,0.01,42.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-08-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,23.5416666667,SURVEILLANCE,-5,5,o2*,5.29828915344,,0.338375675418,,0.237529691211,,,72.96,,0.0069375,0.304858954966,,,20110112T182617Z,,,134,2,45.3524976462,7.3000,1630
000010068206,G1686-01,XFMR,MAIN,53220060817,2006-08-17,,,,,25,,,,,,,,,,,,,,,,,,,,,,,,,8,12,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-18,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010068206,G1686-01,XFMR,MAIN,53220070228,2007-02-28,,,,,19,,,,,,,,,,81,6641,25191,2,130,267,0,0,0,,,,,,51,13,25,0.01,42.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-02-28,No anomalies.,1,,365,2008-02-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,2.05384615385,SCREENING,-10,203,,5.46166305194,,0.816873613032,,0.235849056604,,,104.4,,0.0069375,0.263625898138,,,20110112T182617Z,,,213,2,33.6226441534,7.3000,1630
000010068206,G1686-01,XFMR,MAIN,53220070302,2007-03-02,,,,,9,,,,,,,,,,109,5180,25873,3,169,177,0,0,0,,,,,,51,8,24,0.01,42.6,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-05-31,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4) Several combustible gases have increased. (H2, CH4) High level (*). Partial discharge or thermal fault (below 300 C).",1,,365,2008-03-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.04733727811,SURVEILLANCE,-18,2,h2*,5.35656179382,,1.10430193426,,0.234741784038,,,139.42,,0.01040625,0.200208711784,,,20110112T182617Z,,,281,3,35.3850513685,7.3000,1630
000010068206,G1686-01,XFMR,MAIN,53220070308,2007-03-08,,,,,25,,,,,,,,,,102,4890,22748,3,167,156,0,0,0,,,,,,55,21,31,0.01,41.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-03-07,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2008-03-07,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,0.934131736527,SURVEILLANCE,-0,8,,5.52446064015,,1.16045619598,,0.243309002433,,relsaturation*,132.06,,0.01040625,0.214963952875,,,20110112T182617Z,,,272,3,28.9504203442,7.3000,1630
000010068206,G1686-01,XFMR,MAIN,53220070702,2007-07-02,,,,,34,,,,,,,,,,71,3423,14372,2,121,131,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-07-01,No anomalies.,,,,,,,,,,,,,,,,,1.0826446281,SCREENING,,116,,5.63305157278,,1.26719564981,,,,,92.78,,0.0069375,0.238171444475,,,20110112T182617Z,,,194,2,17.828046153,,
000010068206,G1686-01,XFMR,MAIN,53220070719,2007-07-19,,,,,40,,,,,,,,,,118,4221,20552,3,217,211,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-10-17,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4) Sharp jump (!). Several combustible gases have increased. (H2, CH4) High level (*). Partial discharge or thermal fault (below 300 C).",,,,,,,,,,,,,,,,,0.972350230415,SURVEILLANCE,,17,h2*!,5.77502035419,,1.53166963804,,,,,157.06,,0.01040625,0.20538147139,,,20110112T182617Z,,,338,3,24.5700912704,,
000010068206,G1686-01,XFMR,MAIN,53220070802,2007-08-02,,,,,41,,,,,,,,,,104,4040,18331,4,205,182,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,PD,90,2007-10-31,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4) Sharp jump (!). Several combustible gases have increased. (H2, CH4) High level (*). Partial discharge or thermal fault (below 300 C).",,,,,,,,,,,,,,,,,0.887804878049,SURVEILLANCE,,31,h2*!,5.88034089886,,1.55043480038,,,,,140.9,,0.013875,0.220391686215,,,20110112T182617Z,,,313,4,22.0038821398,,
000010068206,G1686-01,XFMR,MAIN,53220070906,2007-09-06,,,,,35,,,,,,,,,,118,3685,23089,4,276,302,0,0,0,,,,,,50,23,22,0.03,41.5,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,2,PD,90,2007-12-05,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4) Sharp jump (!). Several combustible gases have increased. (H2, CH4) High level (*). Partial discharge or thermal fault (below 300 C).",1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.09420289855,SURVEILLANCE,1,66,h2*! co!,6.09796457554,,1.57361795048,,0.722891566265,1,,167.68,,0.013875,0.159599809433,,,20110112T182617Z,,,398,4,27.5159518594,7.3000,1630
000010068206,G1686-01,XFMR,MAIN,53220070917,2007-09-17,,,,,35,,,,,,,,,,97,3768,19057,3,192,174,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,0.90625,SURVEILLANCE,,77,,5.8460314952,,1.4201708457,,,,,131.56,,0.01040625,0.197722621609,,,20110112T182617Z,,,292,3,23.1115257978,,
000010068206,G1686-01,XFMR,MAIN,53220071217,2007-12-17,,,,,19,,,,,,,,,,56,2515,10220,2,115,98,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-12-16,No anomalies.,,,,,,,,,,,,,,,,,0.852173913043,SCREENING,,91,,5.7826100398,,1.54762664859,,,,,76.7,,0.0111116071429,0.246086105675,,,20110112T182617Z,,,174,3,13.6292203848,,
000010068206,G1686-01,XFMR,MAIN,53220080909,2008-09-09,,,,,15,,,,,,,,,,67,4042,17842,3,204,227,0,1,0,,,,,,46,20,45,0.02,40.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.11274509804,SCREENING,-1,267,,6.36202986528,1288.57142857,1.31199797868,,0.498753117207,0,relsaturation*,103.72,,0.0145803571429,0.226544109405,,,20110112T182617Z,,,275,4,23.9932358269,7.3000,1630
000010068206,G1686-01,XFMR,MAIN,53220090909,2009-09-09,,,,,35,,,,,,,,,,48,4093,21887,5,314,379,0,1,0,,,,,,40,26,25,0.02,37.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.20700636943,SCREENING,4,365,co!,8.04970518029,1202.56285838,1.27708683096,,0.527704485488,1,water*,104.52,,0.0215178571429,0.187005985288,,,20110112T182617Z,,,368,6,26.3806578175,7.3000,1630
000010068206,G1686-01,XFMR,MAIN,53220100504,2010-05-04,,,,,25,,,,,,,,,,45,3525,30506,4,246,288,0,0,0,,,,,,48,15,,0.02,40.5,,,,S/Sd,,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2011-05-04,No anomalies.,1,,365,2011-05-04,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,1.17073170732,SCREENING,-7,237,,,,,,0.493827160494,,,89.28,,,0.11555103914,,,20110112T182617Z,,,295,4,,7.3000,1630
000010068206,G1686-01,XFMR,MAIN,000053220110814,2011-08-14,,,,,35,,,,,,,,,,32,2669,20239,6,356,861,1,2,0,,,,,42,,10,10,0.016,47.7,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,2.41853932584,SCREENING,-14,467,,9.14047381181,,1.43519912512,d1816_2*,0.335429769392,0,,96.095,,,0.131874104452,,,20111021T005314Z,,,397,9,23.8047190522,7.3000,1630
000010068206,G1686-01,XFMR,MAIN,000053220120706,2012-07-06,,,,,40,,UPSI,,,,,,,,39,6213,30182,11,462,1293,2,3,0,,,,,44,,29,23,0.018,41.2,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,11,0,0,0,0,11,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,2.7987012987,SCREENING,6,327,co*!,9.2910343533,991.030661383,1.19952620459,d1816_2*,0.436893203883,,water*,122.19,,,0.205851169571,,,20120920T131545Z,,0,517,16,36.0767832827,7.3000,1630
