equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010068206,G1686-01,XFMR,MAIN,532,2013-07-24,2013-07-24,2013-08-26,,532,34,,UPSI,,,ROUTINE,,,,BOTTOM,24,3882,25053,10,423,1257,2,3,0,,,3.1,,20,,16,16,0.018,34.2,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.97163120567,SCREENING,-6,383,co*,9.96526829511,,1.27905774955,d1816_2*,0.526315789474,,,100.17,,,0.154951502814,,,20130911T162221Z,,,462,15,29.9138176539,7.3000,1630
000010068206,G1686-01,XFMR,MAIN,532,2014-08-08,2014-08-08,2014-09-18,,532,35,,UPSI,,,ROUTINE,,,,BOTTOM,15,7727,30781,12,455,1202,2,3,0,,,4,,33,,21,21,0.018,38.4,,,,CLEAR,21,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.64175824176,SCREENING,-0,380,co*,10.7702830691,,1.02170936939,d1816_2*,0.46875,,,96.93,,,0.251031480459,,,20140930T152004Z,,,487,17,38.2732332445,,
000010068206,G1686-01,XFMR,MAIN,0000532,2015-07-30,2015-08-03,2015-09-01,,0000532,35,,UPSI,,,ROUTINE,,,,BOTTOM,14,4388,24390,11,505,1389,2,3,0,,,3.1,,44,,25,24,0.016,33,,,,CLEAR,25,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,2.7504950495,SCREENING,3,356,co*,10.9962911451,,1.45555310681,d1816_2*,0.484848484848,,water*,104.93,,0.0599732142857,0.179909799098,,,20150918T111257Z,,,535,16,29.4454393126,,
0000272,90107406423-0000272,XFMR,MAIN,27220020211,2002-02-11,,,,,,,,,,,,,,,0,0,0,0,0,0,0,0,0,,,,,,55,102,,0.05,29.5,0.03,0.91,0.24,S/Pt,,0.5,,0.92,,,,,UNREVIEWED,,,,,,40,2,0,,,49,TRN_IEEE_INC_69KV,1,,365,2003-02-11,(Initial sample). No anomalies.,1,,365,2003-02-11,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,,INITIAL,35,0,,,830.840002478,,,1.69491525424,4,water*,0,,,,,30.3333333333,20110112T182617Z,,,0,0,,7.3000,1630
0000272,90107406423-0000272,XFMR,MAIN,27220020828,2002-08-28,,,,,,,,,,,,,,,13,9434,55806,6,179,1570,6,1,4,,,,,,42,85,,0.05,27.5,0.09,1.99,0.5,S/Pt,,0.5,,0.91,,,,,UNREVIEWED,,,,,,0,0,0,,,4,TRN_IEEE_INC_69KV,3,D2,30,2002-09-27,"One or more combustible gases have a positive long-term average rate. (H2, C2H2) Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",1,,365,2003-08-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,4,,,8.77094972067,SCREENING,30,198,c2h2*^,,,,,1.81818181818,0,water*,45.63,,,0.169049922947,,22.1111111111,20110112T182617Z,,,209,13,,7.3000,1630
0000272,90107406423-0000272,XFMR,MAIN,27220030306,2003-03-06,,,,,,,,,,,,,,,0,10055,51178,6,147,1487,7,0,2,,,,,,53,72,,0.03,33.6,0.06,1.18,,Clear,,0.5,,0.92,,,,,UNREVIEWED,,,,,,2,0,0,,,10,TRN_IEEE_INC_69KV,1,,365,2004-03-05,No anomalies.,1,,365,2004-03-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,8,,,10.1156462585,SCREENING,26,190,,,1202.56285838,,,0.892857142857,0,water*,26.725,,,0.196471139943,,19.6666666667,20110112T182617Z,,,162,13,,7.3000,1630
0000274,10207443695-0000274,XFMR,MAIN,27420020211,2002-02-11,,,,,,,,,,,,,,,0,9393,62626,0,0,58,0,0,0,,,,,,38,13,,0.02,33.9,0.03,0.29,0.33,S/Pt,,0.5,,0.9,,,,,UNREVIEWED,,,,,,3,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2003-02-11,(Initial sample). No anomalies.,1,,365,2003-02-11,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,3,,,,INITIAL,-10,0,,,1152.25107008,,,0.589970501475,0,,0,,,0.149985628972,,9.66666666667,20110112T182617Z,,,0,0,,7.3000,1630
0000274,10207443695-0000274,XFMR,MAIN,27420020828,2002-08-28,,,,,,,,,,,,,,,3,14659,71672,5,23,228,0,0,0,,,,,,48,12,,0.02,29.1,0.08,0.29,0.23,S/Pt,,0.5,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2003-08-28,No anomalies.,1,,365,2003-08-28,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.91304347826,SCREENING,-11,198,,,,,,0.687285223368,3,,7.14,,,0.204528965286,,3.625,20110112T182617Z,,,31,5,,7.3000,1630
0000274,10207443695-0000274,XFMR,MAIN,27420030306,2003-03-06,,,,,,,,,,,,,,,0,15205,73977,6,16,290,4,0,0,,,,,,37,28,,0.02,30.3,0.06,0.39,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2004-03-05,No anomalies.,1,,365,2004-03-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,1,,,18.125,SCREENING,5,190,,,1202.56285838,,,0.660066006601,0,,2.94,,,0.20553685605,,6.5,20110112T182617Z,,,26,10,,7.3000,1630
0000274,10207443695-0000274,XFMR,MAIN,27420030908,2003-09-08,,,,,,,,,,,,,,,6,13550,83976,9,54,350,0,0,0,,,,,,43,14,,0.02,30.8,0,0.01,0.27,S/Sd,,0.5,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2004-09-07,No anomalies.,1,,365,2004-09-07,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.48148148148,SCREENING,-8,186,,,1288.57142857,,,0.649350649351,0,,15.72,,,0.161355625417,,,20110112T182617Z,,,69,9,,7.3000,1630
0000274,10207443695-0000274,XFMR,MAIN,27420040315,2004-03-15,,,,,,,,,,,,,,,4,15470,84847,9,45,427,1,0,0,,,,,,45,9,,0.05,38.2,0.05,1.26,0.2,Clear,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2005-03-15,No anomalies.,1,,365,2005-03-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.48888888889,SCREENING,-16,189,,,,,,1.30890052356,0,,12.115,,,0.182328190743,,25.2,20110112T182617Z,,,59,10,,7.3000,1630
0000275,10207443681-0000275,XFMR,MAIN,27520020211,2002-02-11,,,,,,,,,,,,,,,0,10612,55450,0,0,84,0,0,0,,,,,,49,20,,0.02,33.1,0.01,0.15,0.22,S/Pt,,0.5,,0.9,,,,,UNREVIEWED,,,,,,2,0,4,,,6,TRN_IEEE_INC_69KV,1,,365,2003-02-11,(Initial sample). No anomalies.,1,,365,2003-02-11,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,,INITIAL,-1,0,,,1202.56285838,,,0.604229607251,0,,0,,,0.19137962128,,15,20110112T182617Z,,,0,0,,7.3000,1630
0000275,10207443681-0000275,XFMR,MAIN,27520020828,2002-08-28,,,,,,,,,,,,,,,2,18863,70580,5,29,283,0,0,0,,,,,,44,14,,0.02,33.8,0.02,0.24,0.21,S/Sd,,0.5,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,3,TRN_IEEE_INC_69KV,1,,365,2003-08-28,No anomalies.,1,,365,2003-08-28,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.75862068966,SCREENING,-8,198,,,,,,0.591715976331,3,,7.22,,,0.267257013318,,12,20110112T182617Z,,,36,5,,7.3000,1630
0000275,10207443681-0000275,XFMR,MAIN,27520030306,2003-03-06,,,,,,,,,,,,,,,0,19425,68370,5,18,297,0,0,0,,,,,,41,23,,0.02,34.5,0.02,0.24,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2004-03-05,No anomalies.,1,,365,2004-03-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,16.5,SCREENING,1,190,,,1202.56285838,,,0.579710144928,0,,3.24,,,0.284115840281,,12,20110112T182617Z,,,23,5,,7.3000,1630
0000275,10207443681-0000275,XFMR,MAIN,27520030908,2003-09-08,,,,,,,,,,,,,,,4,20429,86301,8,57,354,0,0,0,,,,,,33,20,,0.02,34.1,0,0,0.15,S/Pt,,0.5,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2004-09-07,No anomalies.,1,,365,2004-09-07,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,1,,,6.21052631579,SCREENING,-1,186,,,1288.57142857,,,0.58651026393,0,,14.26,,,0.236717998633,,,20110112T182617Z,,,69,8,,7.3000,1630
0000275,10207443681-0000275,XFMR,MAIN,27520040315,2004-03-15,,,,,,,,,,,,,,,3,21825,82066,8,49,448,0,0,0,,,,,,37,12,,0.03,35.3,0.03,0.67,0.15,Clear,,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2005-03-15,No anomalies.,1,,365,2005-03-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.14285714286,SCREENING,-11,189,,,,,,0.849858356941,0,,11.82,,,0.265944483708,,22.3333333333,20110112T182617Z,,,60,8,,7.3000,1630
0000276,10207443693-0000276,XFMR,MAIN,27620020211,2002-02-11,,,,,,,,,,,,,,,0,10723,70984,0,0,76,0,0,0,,,,,,48,16,,0.03,33.9,0.02,0.28,0.17,S/Pt,,0.5,,0.9,,,,,UNREVIEWED,,,,,,2,0,4,,,6,TRN_IEEE_INC_69KV,1,,365,2003-02-11,(Initial sample). No anomalies.,1,,365,2003-02-11,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,,INITIAL,-6,0,,,1202.56285838,,,0.884955752212,0,,0,,,0.151062211203,,14,20110112T182616Z,,,0,0,,7.3000,1630
0000276,10207443693-0000276,XFMR,MAIN,27620020828,2002-08-28,,,,,,,,,,,,,,,2,13718,71373,5,28,241,0,0,0,,,,,,42,15,,0.01,34.4,0.02,0.24,0.26,S/Sd,,0.5,,0.89,,,,,UNREVIEWED,,,,,,0,0,1,,,4,TRN_IEEE_INC_69KV,1,,365,2003-08-28,No anomalies.,1,,365,2003-08-28,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,8.60714285714,SCREENING,-7,198,,,,,,0.290697674419,3,,7.04,,,0.192201532793,,12,20110112T182616Z,,,35,5,,7.3000,1630
0000276,10207443693-0000276,XFMR,MAIN,27620030306,2003-03-06,,,,,,,,,,,,,,,0,1210,68691,6,21,284,4,0,0,,,,,,37,29,,0.02,31.6,0.02,0.32,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2004-03-05,No anomalies.,1,,365,2004-03-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.5238095238,SCREENING,6,190,,,,,,0.632911392405,0,,3.84,,,0.0176151169731,,16,20110112T182616Z,,,31,10,,7.3000,1630
0000276,10207443693-0000276,XFMR,MAIN,27620030908,2003-09-08,,,,,,,,,,,,,,,3,12777,70672,7,44,310,0,0,0,,,,,,38,23,,0.01,30.7,0,0,0.17,S/Sd,,0.5,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2004-09-07,No anomalies.,1,,365,2004-09-07,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.04545454545,SCREENING,1,186,,,,,,0.325732899023,0,,10.92,,,0.180792959022,,,20110112T182616Z,,,54,7,,7.3000,1630
0000276,10207443693-0000276,XFMR,MAIN,27620040315,2004-03-15,,,,,,,,,,,,,,,4,14761,76093,8,43,418,0,0,0,,,,,,40,13,,0.03,35.2,0.02,0.86,0.15,Clear,,1,,0.89,,,,,REVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2005-03-15,No anomalies.,1,,365,2005-03-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,9.72093023256,SCREENING,-10,189,,,1288.57142857,,,0.852272727273,0,,11.74,,,0.193986306231,,43,20110112T182616Z,,,55,8,,7.3000,1630
000000106846,G2529-03,LTC,MAIN,,2011-06-27,,,,,31,,UPSI,,,ROUTINE,,,,,0,16082,56761,1,5,241,1,0,0,,,7.3,,53,,8,9,0.01,40.2,,,,CLEAR,,0.5,,0.876,,,,,,,,,,,7,0,0,0,0,7,LTC_VACUUM_A,1,,365,2012-06-26,No anomalies.,1,,365,2012-06-26,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-18,0,,11.0017500588,1047.11484571,0.00601721809568,,0.248756218905,,,0.915,,0.00811607142857,0.283328341643,,,20120116T171559Z,,,7,2,71.9000889846,7.3000,1630
000000106846,G2529-03,LTC,MAIN,000071520110819,2011-08-19,,,,,,,,,,,,,,,2,16532,60437,2,10,451,4,0,0,,,,,34,,16,,0.03,43.3,,,,S/Pt,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,,,,INITIAL,-6,0,,,,,,0.692840646651,0,,3.86,,,0.273541042739,,,20111021T185022Z,,,18,6,,7.3000,1630
000000106846,G2529-03,LTC,MAIN,71520120201,2012-02-01,,,,,,,,,,,,,,,0,21098,58941,2,10,553,6,0,0,,,,,,,6,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-23,166,,,,,,,,,1.89,,,0.35795117151,,,20120316T150124Z,,,18,8,,7.3000,1630
000000106846,G2529-03,LTC,MAIN,000071520120726,2012-07-26,,,,,,,UPSI,,,,,,,,2,22438,64501,2,40,717,9,1,0,,,,,21,,25,,0.014,41.2,,,,S/Pt,,0.5,,0.882,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,3,176,,,1015.93071159,,,0.339805825243,,,9.335,,,0.34787057565,,,20120919T170845Z,,1,54,12,,7.3000,1630
000000106846,G2529-03,LTC,MAIN,71520130220,2013-02-20,,,,,,14757,UPSI,,,,,,,,1,22908,56614,2,13,679,9,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,3.475,,,0.404634895962,,,20130401T141022Z,,,26,12,,,
000000106846,G2529-03,LTC,MAIN,715,2013-07-24,2013-07-24,2013-08-26,,715,37,,UPSI,,,ROUTINE,,,,BOTTOM,2,25133,67160,2,34,882,10,1,0,,,9.3,,23,,22,20,0.01,43.6,,,,PARTICLES,,0.5,,0.882,,,,,REVIEWED,,,,,,14,0,0,0,0,14,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,154,,9.26868678809,961.106275521,0.0364505299507,,0.229357798165,,,8.27,,,0.374225729601,,,20130911T183919Z,,,49,13,86.8424854591,7.3000,1630
000000106846,G2529-03,LTC,MAIN,,2013-11-14,,,,,,18393,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T212937Z,,,,,,,
000000106846,G2529-03,LTC,MAIN,715,2014-02-07,2014-02-07,2014-02-17,,715,2,19493,UPSI,,,ROUTINE,,,,BOTTOM,0,26136,62779,8,48,308,14,0,0,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,198,,11.2854985466,,0.0462691722176,,,,,8.85,,,0.416317558419,,,20140219T175007Z,,,70,22,96.9993761291,,
000000106846,G2529-03,LTC,MAIN,715,2014-08-12,2014-08-15,2014-09-16,,715,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,9,0,0,9,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T173947Z,,,,,,,
000000106846,G2529-03,LTC,MAIN,715,2014-08-19,2014-08-19,2014-09-26,,715,34,22448,UPSI,,,ROUTINE,,,,BOTTOM,3,27256,70781,2,35,895,12,1,0,,,9.9,,17,,13,13,0.014,42.7,,,,CLEAR,13,0.5,,0.883,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-10,193,,8.64222142369,,0.0372644088491,,0.327868852459,,,9.48,,,0.385075090773,,,20141001T203711Z,,,53,15,93.0172455972,,
000000106846,G2529-03,LTC,MAIN,715,2015-02-27,2015-02-27,2015-03-03,,715,,25060,UPSI,,,ROUTINE,,,,BOTTOM,0,20288,62018,2,24,844,12,1,0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,192,,,,,,,,,4.5,,,0.327130832984,,,20150312T122047Z,,,39,15,,,
000000106846,G2529-03,LTC,MAIN,0000715,2015-07-30,2015-08-03,2015-09-01,,0000715,,,UPSI,,,ROUTINE,,,,BOTTOM,4,25937,66034,2,50,923,12,1,0,,,9.3,,41,,43,,0.014,42,,,,PARTICLES,43,0.5,,0.878,,,,,REVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,15,153,,,970.301899341,,,0.333333333333,,,13.18,,,0.392782505982,,,20150917T192238Z,,,69,15,,,
000000106846,G2529-03,LTC,MAIN,0000715,2016-03-01,2016-03-01,2016-03-08,,0000715,,31683,UPSI,,,ROUTINE,,,,BOTTOM,2,20919,49735,1,19,684,10,1,0,,,7.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,5.57,,0.0541160714286,0.420609228913,,,20160311T214523Z,,,33,12,,,
000000106846,G2529-03,XFMR,MAIN,000071420110819,2011-08-19,,,,,30,,,,,,,,,,5,8505,32428,1,78,333,0,0,0,,,,,57,,18,21,0.01,41.3,,,,Clear,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-18,(Initial sample). No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.26923076923,INITIAL,-3,0,,9.76059242115,,0.17662618402,,0.242130750605,0,,19.04,,,0.262273344024,,,20111021T185022Z,,,84,1,40.9218840376,7.3000,1630
000000106846,G2529-03,XFMR,MAIN,000071420120726,2012-07-26,,,,,35,,UPSI,,,,,,,,7,16605,66650,2,276,725,0,1,0,,,,,27,,28,27,0.014,40.2,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.6268115942,SCREENING,5,342,,11.1645304825,,0.282860058733,d1816_2*,0.348258706468,,,56.68,,,0.249137284321,,,20120919T170845Z,,1,286,3,81.989865762,7.3000,1630
000000106846,G2529-03,XFMR,MAIN,714,2013-07-24,2013-07-24,2013-08-26,,714,37,,UPSI,,,ROUTINE,,,,BOTTOM,1,12322,50705,3,411,1159,1,1,0,,,6.5,,15,,6,5,0.012,43.4,,,,CLEAR,,0.5,,0.882,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.8199513382,SCREENING,-23,363,co*,12.3016731474,1088.86571305,0.527614280684,d1816_2*,0.276497695853,,,74.995,,,0.243013509516,,,20130911T183734Z,,,417,5,61.9204349242,7.3000,1630
000000106846,G2529-03,XFMR,MAIN,714,2014-08-12,2014-08-15,2014-09-16,,714,35,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Furan levels are within acceptable limits.,,,,,,,,,,,,,,,,,,,,,,,20141001T173857Z,,,,,,,
000000106846,G2529-03,XFMR,MAIN,714,2014-08-19,2014-08-19,2014-09-26,,714,35,,UPSI,,,ROUTINE,,,,BOTTOM,2,5873,41961,5,609,1752,1,1,0,,,5,,23,,6,6,0.01,44.1,,,,CLEAR,6,0.5,,0.883,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.87684729064,SCREENING,-23,391,co*,12.2525038903,,0.988349622982,d1816_2*,0.226757369615,,,111.635,,,0.139963299254,,,20141001T203551Z,,,618,7,49.334003912,,
000000106846,G2529-03,XFMR,MAIN,0000714,2015-07-30,2015-08-03,2015-09-01,,0000714,35,,UPSI,,,ROUTINE,,,,BOTTOM,0,11958,55605,5,728,2154,2,1,0,,,7,,47,,22,21,0.016,44.7,,,,PARTICLES,22,0.5,,0.879,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,2.95879120879,SCREENING,0,345,co* o2*,12.4478666069,,0.852950150007,,0.357941834452,,,131.07,,0.0308125,0.215052603183,,,20150917T192124Z,,,736,8,67.80487787,,
000000106847,G2529-01,LTC,MAIN,,2011-06-27,,,,,,,UPSI,,,ROUTINE,,,,,2,16513,60055,1,6,240,1,0,0,,,7.7,,60,,8,,0.01,40.3,,,,CLEAR,,0.5,,0.878,,,,,,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-06-26,No anomalies.,1,,365,2012-06-26,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-18,0,,,,,,0.248138957816,,,3.095,,0.00811607142857,0.274964615769,,,20120116T174810Z,,,10,2,,7.3000,1630
000000106847,G2529-01,LTC,MAIN,000071720110819,2011-08-19,,,,,,,,,,,,,,,3,16159,60565,2,28,490,3,0,0,,,,,50,,12,,0.01,41.6,,,,S/Pt,,0.5,,0.878,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,,,,INITIAL,-11,0,,,1088.86571305,,,0.240384615385,0,,8.085,,,0.266804259886,,,20111021T185022Z,,,36,5,,7.3000,1630
000000106847,G2529-01,LTC,MAIN,71720120201,2012-02-01,,,,,,,,,,,,,,,0,20858,57850,2,9,575,4,0,0,,,,,,,10,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-14,166,,,,,,,,,1.68,,,0.36055315471,,,20120316T150124Z,,,15,6,,7.3000,1630
000000106847,G2529-01,LTC,MAIN,000071720120726,2012-07-26,,,,,,,UPSI,,,,,,,,2,25455,68133,3,33,734,6,0,0,,,,,17,,19,,0.014,41.8,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-2,176,,,991.030661383,,,0.334928229665,,,8.03,,,0.373607502972,,,20120919T170845Z,,0,44,9,,7.3000,1630
000000106847,G2529-01,LTC,MAIN,71720130220,2013-02-20,,,,,,14656,UPSI,,,,,,,,1,23249,57577,2,12,680,7,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,3.265,,,0.403789707696,,,20130401T141022Z,,,23,10,,,
000000106847,G2529-01,LTC,MAIN,717,2013-07-24,2013-07-24,2013-08-26,,717,35,,UPSI,,,ROUTINE,,,,BOTTOM,1,25939,65709,1,19,869,7,1,0,,,9.3,,25,,12,12,0.01,40.3,,,,CLEAR,,0.5,,0.882,,,,,REVIEWED,,,,,,11,0,0,0,0,11,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-11,154,,9.2815031351,991.030661383,0.0204401168527,,0.248138957816,,,4.525,,,0.39475566513,,,20130911T184258Z,,,29,9,86.3993122194,7.3000,1630
000000106847,G2529-01,LTC,MAIN,,2013-11-14,,,,,,19685,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213014Z,,,,,,,
000000106847,G2529-01,LTC,MAIN,717,2014-02-07,2014-02-07,2014-02-17,,717,1,20878,UPSI,,,ROUTINE,,,,BOTTOM,0,27416,66102,1,95,431,15,2,0,,,9.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,198,,12.0772494126,,0.083023772725,,,,,17.325,,,0.41475295755,,,20140219T175131Z,,,113,18,102.692144414,,
000000106847,G2529-01,LTC,MAIN,717,2014-08-12,2014-08-15,2014-09-16,,717,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,9,0,0,9,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T174120Z,,,,,,,
000000106847,G2529-01,LTC,MAIN,717,2014-08-19,2014-08-19,2014-09-26,,717,,24471,UPSI,,,ROUTINE,,,,BOTTOM,2,25555,65546,2,30,909,10,1,0,,,9.2,,35,,9,,0.01,41.8,,,,CLEAR,9,0.5,,0.882,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-16,193,,,,,,0.239234449761,,,7.55,,,0.389878863699,,,20141001T204109Z,,,45,13,,,
000000106847,G2529-01,LTC,MAIN,717,2015-02-27,2015-02-27,2015-03-03,,717,,27604,UPSI,,,ROUTINE,,,,BOTTOM,0,20934,57170,1,19,850,9,1,0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,192,,,,,,,,,3.555,,,0.366171068742,,,20150312T122157Z,,,30,11,,,
000000106847,G2529-01,LTC,MAIN,0000717,2015-07-30,2015-08-03,2015-09-01,,0000717,,31095,UPSI,,,ROUTINE,,,,BOTTOM,3,20310,54002,2,45,877,9,1,0,,,7.5,,32,,22,20,0.016,40.9,,,,PARTICLES,22,0.5,,0.88,,,,,REVIEWED,,,,,,14,0,0,0,0,14,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,153,,,961.106275521,,,0.39119804401,,,11.235,,,0.376097181586,,,20150917T192622Z,,,60,12,,,
000000106847,G2529-01,LTC,MAIN,0000717,2016-03-01,2016-03-01,2016-03-08,,0000717,,35336,UPSI,,,ROUTINE,,,,BOTTOM,0,20973,47885,1,18,642,8,1,0,,,7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,3.36,,0.0448214285714,0.437986843479,,,20160311T214547Z,,,28,10,,,
000000106847,G2529-01,XFMR,MAIN,000071620110819,2011-08-19,,,,,30,,,,,,,,,,13,4606,21182,1,81,328,0,0,0,,,,,43,,11,13,0.01,41.1,,,,S/Pt,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-18,(Initial sample). No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.04938271605,INITIAL,-13,0,,7.90229030583,,0.342260858924,,0.243309002433,0,,27.58,,,0.217448777264,,,20111021T185022Z,,,95,1,26.208655939,7.3000,1630
000000106847,G2529-01,XFMR,MAIN,000071620120726,2012-07-26,,,,,35,,UPSI,,,,,,,,13,5617,22931,2,178,559,0,1,0,,,,,36,,23,22,0.016,39.3,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.1404494382,SCREENING,1,342,,9.55961244846,,0.584077425831,,0.407124681934,,,45.04,,,0.244952248048,,,20120919T170845Z,,1,194,3,28.2679079689,7.3000,1630
000000106847,G2529-01,XFMR,MAIN,716,2013-07-24,2013-07-24,2013-08-26,,716,34,,UPSI,,,ROUTINE,,,,BOTTOM,2,7553,27570,2,267,839,0,1,0,,,3.6,,36,,12,12,0.01,42.6,,,,CLEAR,,0.5,,0.881,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.14232209738,SCREENING,-11,363,,12.0225449178,,0.624546802123,,0.234741784038,,,50.06,,,0.273957199855,,,20130911T184105Z,,,272,3,34.6370791336,7.3000,1630
000000106847,G2529-01,XFMR,MAIN,,2014-08-12,,,,716,,,,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Furan levels are within acceptable limits.,,,,,,,,,,,,,,,,,,,,,,,20141001T174029Z,,,,,,,
000000106847,G2529-01,XFMR,MAIN,716,2014-08-19,2014-08-19,2014-09-26,,716,35,,UPSI,,,ROUTINE,,,,BOTTOM,3,3726,24281,4,391,1434,1,1,0,,,3,,26,,5,5,0.01,41,,,,CLEAR,5,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.66751918159,SCREENING,-26,391,co*,11.9943890545,,1.09777518357,d1816_2*,0.243902439024,,,73.395,,,0.153453317409,,,20141001T203937Z,,,400,6,28.8219558357,,
000000106847,G2529-01,XFMR,MAIN,0000716,2015-07-30,2015-08-03,2015-09-01,,0000716,60,,UPSI,,,ROUTINE,,,,BOTTOM,2,5992,31551,6,475,1832,1,1,0,,,4,,44,,17,7,0.012,43.1,,,,CLEAR,17,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,,,,3.85684210526,SCREENING,-5,345,co*,12.1837044117,,1.03288982503,,0.278422273782,,,87.515,,,0.189914741213,,,20150917T192503Z,,,485,8,35.0064531576,,
000000106848,G2529-02,LTC,MAIN,,2011-06-27,,,,,30,,UPSI,,,ROUTINE,,,,,0,17293,57704,0,4,252,1,0,0,,,7.6,,17,,31,37,0.01,36.8,,,,PARTICLES,,0.5,,0.88,,,,,,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2012-06-26,No anomalies.,1,,365,2012-06-26,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,7,0,,11.6485194174,,0.00443222182307,,0.271739130435,,,0.735,,0.00464732142857,0.299684597255,,,20120116T174526Z,,,5,1,73.9668235808,7.3000,1630
000000106848,G2529-02,LTC,MAIN,000071920110819,2011-08-19,,,,,,,,,,,,,,,2,16322,59177,1,21,432,3,0,0,,,,,54,,19,,0.01,40.6,,,,S/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,,,,INITIAL,-2,0,,,1088.86571305,,,0.246305418719,0,,5.825,,,0.275816617943,,,20111021T185022Z,,,27,4,,7.3000,1630
000000106848,G2529-02,LTC,MAIN,71920120201,2012-02-01,,,,,,,,,,,,,,,0,21496,59021,2,10,498,4,0,0,,,,,,,13,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-10,166,,,,,,,,,1.86,,,0.364209349215,,,20120316T150124Z,,,16,6,,7.3000,1630
000000106848,G2529-02,LTC,MAIN,000071920120726,2012-07-26,,,,,,,UPSI,,,,,,,,2,26189,65971,2,18,587,5,1,0,,,,,39,,15,,0.016,40.9,,,,S/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-7,176,,,1047.11484571,,,0.39119804401,,,5.315,,,0.396977459793,,,20120919T170845Z,,1,28,8,,7.3000,1630
000000106848,G2529-02,LTC,MAIN,71920130220,2013-02-20,,,,,,13882,UPSI,,,,,,,,3,22130,60190,2,22,489,7,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,7.065,,,0.367669048015,,,20130401T141022Z,,,35,10,,,
000000106848,G2529-02,LTC,MAIN,719,2013-07-24,2013-07-24,2013-08-26,,719,35,,UPSI,,,ROUTINE,,,,BOTTOM,0,28374,68477,1,21,714,6,1,0,,,9.8,,23,,15,15,0.01,43.9,,,,PARTICLES,,0.5,,0.882,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-7,154,,11.1921765464,1015.93071159,0.0191217423576,,0.227790432802,,,3.87,,,0.414358105641,,,20130911T184828Z,,,29,8,90.8266011777,7.3000,1630
000000106848,G2529-02,LTC,MAIN,,2013-11-14,,,,,,18335,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213055Z,,,,,,,
000000106848,G2529-02,LTC,MAIN,719,2014-02-07,2014-02-07,2014-02-17,,719,1,19449,UPSI,,,ROUTINE,,,,BOTTOM,0,26118,62077,7,49,192,10,2,0,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,198,,11.491243199,,0.0471689263865,,,,,8.97,,,0.420735538122,,,20140219T175351Z,,,68,19,96.6248044175,,
000000106848,G2529-02,LTC,MAIN,719,2014-08-12,2014-08-15,2014-09-16,,719,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,8,0,0,8,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T174253Z,,,,,,,
000000106848,G2529-02,LTC,MAIN,719,2014-08-19,2014-08-19,2014-09-26,,719,32,22161,UPSI,,,ROUTINE,,,,BOTTOM,2,25213,64504,2,38,776,9,1,0,,,9.1,,21,,18,20,0.012,37.4,,,,CLEAR,18,0.5,,0.883,,,,,REVIEWED,,,,,,8,0,0,0,0,8,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-3,193,,9.54407417029,,0.0411150383285,,0.320855614973,,,8.975,,,0.390874984497,,,20141001T204406Z,,,52,12,85.6479283164,,
000000106848,G2529-02,LTC,MAIN,719,2015-02-27,2015-02-27,2015-03-03,,719,,24746,UPSI,,,ROUTINE,,,,BOTTOM,0,22154,59939,2,40,788,10,1,0,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,192,,,,,,,,,7.35,,,0.369609102588,,,20150312T122302Z,,,53,13,,,
000000106848,G2529-02,LTC,MAIN,0000719,2015-07-30,2015-08-03,2015-09-01,,0000719,,27708,UPSI,,,ROUTINE,,,,BOTTOM,2,20966,56108,2,66,807,12,1,0,,,7.8,,27,,27,27,0.018,39.9,,,,PARTICLES,27,0.5,,0.88,,,,,REVIEWED,,,,,,12,0,0,0,0,12,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,153,,,980.233929701,,,0.451127819549,,,14.06,,,0.373672203607,,,20150917T192925Z,,,83,15,,,
000000106848,G2529-02,LTC,MAIN,0000719,2016-03-01,2016-03-01,2016-03-08,,0000719,,31323,UPSI,,,ROUTINE,,,,BOTTOM,0,20887,47779,1,23,653,11,1,0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,4.305,,0.0587633928571,0.437158584315,,,20160311T214707Z,,,36,13,,,
000000106848,G2529-02,XFMR,MAIN,000071820110819,2011-08-19,,,,,30,,,,,,,,,,3,4416,16463,0,61,271,0,0,0,,,,,47,,12,14,0.02,42.4,,,,S/Pt,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-18,(Initial sample). No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.44262295082,INITIAL,-11,0,,10.2538798445,,0.261802673503,,0.471698113208,0,,13.98,,,0.268237866731,,,20111021T185022Z,,,64,0,20.8624938216,7.3000,1630
000000106848,G2529-02,XFMR,MAIN,000071820120726,2012-07-26,,,,,35,,UPSI,,,,,,,,6,5293,18587,1,145,411,0,1,0,,,,,36,,24,23,0.016,41.1,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.83448275862,SCREENING,2,342,,10.5323212449,,0.539899078102,,0.389294403893,,,32.1,,,0.284768924517,,,20120919T170846Z,,1,153,2,23.3464834714,7.3000,1630
000000106848,G2529-02,XFMR,MAIN,718,2013-07-24,2013-07-24,2013-08-26,,718,34,,UPSI,,,ROUTINE,,,,BOTTOM,1,9351,26813,2,204,640,0,1,0,,,3.7,,22,,14,14,0.008,42.8,,,,CLEAR,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.13725490196,SCREENING,-8,363,,12.1511055285,,0.472144947748,d1816_2*,0.18691588785,,,37.72,,,0.348748741282,,,20130911T184640Z,,,208,3,34.8311423942,7.3000,1630
000000106848,G2529-02,XFMR,MAIN,718,2014-08-12,2014-08-15,2014-09-16,,718,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,Furan levels are within acceptable limits.,,,,,,,,,,,,,,,,,,,,,,,20141001T174204Z,,,,,,,
000000106848,G2529-02,XFMR,MAIN,718,2014-08-19,2014-08-19,2014-09-26,,718,33,,UPSI,,,ROUTINE,,,,BOTTOM,1,4858,21265,3,310,878,0,1,0,,,2.7,,22,,12,13,0.01,42.3,,,,CLEAR,12,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.83225806452,SCREENING,-11,391,,12.2499031704,,0.947447655488,d1816_2*,0.236406619385,,,56.8,,,0.228450505526,,,20141001T204235Z,,,315,4,26.3429567879,,
000000106848,G2529-02,XFMR,MAIN,0000718,2015-07-30,2015-08-03,2015-09-01,,0000718,50,,UPSI,,,ROUTINE,,,,BOTTOM,2,11586,45286,4,406,1169,1,1,0,,,5.8,,38,,19,11,0.014,44.3,,,,PARTICLES,19,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,2.87931034483,SCREENING,-2,345,co* o2*,12.1564725568,,0.592385707733,,0.316027088036,,,75.095,,0.0226964285714,0.255840657157,,,20150917T192758Z,,,414,6,53.2111675674,,
000010049497,51439-B,LTC,MAIN,00289TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049497,51439-B,LTC,MAIN,00289TC20091029,2009-10-29,,,,,62,,,,,,,,,,0,27973,78379,2,8,580,20,3,9,,,,0,0,36,26,10,0.02,39.5,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2010-01-27,Abnormal or high gas levels (*).,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,4,0,c2h2*,5.41971391143,,0.0105311536897,,0.506329113924,,,2.46,,,0.356894066013,,,20110101T000000Z,,,42,25,92.8091884032,7.3000,1630
000010049497,51439-B,LTC,MAIN,00289TC20100902,2010-09-02,,,,,,,,,,,,,,,0,20406,66440,2,16,1732,18,2,7,,,,0,0,32,45,,0.028,39.9,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,16,308,c2h2*,,,,,0.701754385965,0,,3.71,,,0.307134256472,,,20110101T000000Z,,,45,22,,7.3000,1630
000010049497,51439-B,LTC,MAIN,00289TC20110819,2011-08-19,,,,,,,,,,,,,,,1,18367,62438,2,10,538,4,2,2,,,,,40,,35,,0.04,39.9,,,,S/Sd,,1,,0.882,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,10,351,,,1088.86571305,,,1.00250626566,0,,3.02,,,0.2941638105,,,20111021T005314Z,,,21,8,,7.3000,1630
000010049497,51439-B,LTC,MAIN,00289TC20120201,2012-02-01,,,,,,,,,,,,,,,0,19791,54856,1,6,499,2,1,1,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-1,166,,,,,,,,,1.19,,,0.36078095377,,,20120316T150124Z,,,11,4,,7.3000,1630
000010049497,51439-B,LTC,MAIN,00289TC20130220,2013-02-20,,,,,,53070,UPSI,,,,,,,,2,25498,59461,2,5,451,0,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,385,,,,,,,,,2.9,,,0.428818889692,,,20130401T141022Z,,,9,2,,,
000010049497,51439-B,LTC,MAIN,289TC,2013-07-24,2013-07-24,2013-08-26,,289TC,34,,UPSI,,,ROUTINE,,,,BOTTOM,1,22998,59287,2,14,603,15,2,12,,,8.3,,23,,38,39,0.03,30.5,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,25,0,0,0,0,25,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,12,154,c2h2*,6.77090915999,889.159997522,0.0202196320101,,0.983606557377,,,4.705,,,0.387909659791,,,20130911T172610Z,,,46,19,77.9855075217,7.3000,1630
000010049497,51439-B,LTC,MAIN,,2013-11-13,,,,,,57648,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213128Z,,,,,,,
000010049497,51439-B,LTC,MAIN,289TC,2014-02-05,2014-02-05,2014-02-12,,289TC,7,58849,UPSI,,,ROUTINE,,,,BOTTOM,0,24755,58484,1,65,124,14,0,6,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-06,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,196,c2h2*,11.572032007,,0.0653931323816,,,,,12.39,,,0.423278161548,,,20140214T221018Z,,,86,15,88.1967972688,,
000010049497,51439-B,LTC,MAIN,289TC,2014-08-12,2014-08-15,2014-09-16,,289TC,36,62461,UPSI,,,ROUTINE,,,,BOTTOM,0,21588,66773,1,13,521,7,1,3,,,8.9,,23,,29,27,0.032,30,,,,CLEAR,29,1.5,,0.884,,,,,REVIEWED,,,,,,27,0,0,0,0,27,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,6,188,,9.55603166136,,0.0134568663461,,1.06666666667,,,2.685,,,0.323304329594,,,20141001T170055Z,,,25,9,84.5587838587,,
000010049497,51439-B,LTC,MAIN,289TC,2015-02-10,2015-02-13,2015-02-23,,289TC,,65339,UPSI,,,ROUTINE,,,,BOTTOM,0,26288,63316,2,11,644,5,1,2,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,2.215,,,0.415187314423,,,20150303T194116Z,,,21,8,,,
000010049497,51439-B,LTC,MAIN,00289TC,2015-07-30,2015-08-03,2015-09-01,,00289TC,,69104,UPSI,,,ROUTINE,,,,BOTTOM,0,24824,65939,2,36,653,4,1,1,,,9.1,,31,,30,30,0.036,27.7,,,,CLEAR,30,1.5,,0.882,,,,,REVIEWED,,,,,,31,0,0,0,0,31,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,170,,,862.468087476,,,1.29963898917,,,6.62,,,0.376469160891,,,20150918T113041Z,,,44,7,,,
000010049497,51439-B,LTC,MAIN,00289TC,2016-02-22,2016-02-22,2016-02-24,,00289TC,,73034,UPSI,,,ROUTINE,,,,BOTTOM,0,22752,53652,1,3,542,3,1,1,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,207,,,,,,,,,0.665,,0.0340089285714,0.424066204429,,,20160226T174052Z,,,9,5,,,
000010049497,51439-B,XFMR,MAIN,28920020108,2002-01-08,,,,,,,,,,,,,,,10,6344,101272,3,86,375,1,4,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,5,,,12,TRN_IEEE_INC_69KV,1,,365,2003-01-08,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.36046511628,INITIAL,-7,0,,,1202.56285838,,,,5,,25.495,,0.03175,0.0626431787661,,,20110112T182617Z,,,104,8,,7.3000,1630
000010049497,51439-B,XFMR,MAIN,28920020730,2002-07-30,,,,,,,,,,,,,,,,,,,,,,,,,,,,,41,14,,0.03,39,,,,S/Pt,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2003-07-30,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,,0.769230769231,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049497,51439-B,XFMR,MAIN,28920020801,2002-08-01,,,,,,,,,,,,,,,,,,,,,,,,,,,,,32,18,,0.01,38.8,0.33,0.63,,M/Pt,,1,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2003-08-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-3,,,,,,,0.257731958763,,,,,,,,1.90909090909,20110112T182617Z,,,,,,7.3000,1630
000010049497,51439-B,XFMR,MAIN,28920020802,2002-08-02,,,,,,,,,,,,,,,,,,,,,,,,,,,,,47,14,,0.02,42,0.22,0.22,,S/Pt,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2003-08-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,,0.47619047619,,,,,,,,1,20110112T182617Z,,,,,,7.3000,1630
000010049497,51439-B,XFMR,MAIN,28920031107,2003-11-07,,,,,67,,,,,,,,,,0,9933,102145,0,97,510,0,0,0,,,,,,39,35,11,0.02,41.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,5.25773195876,SCREENING,10,668,o2*,12.5,1288.57142857,0.069384481435,,0.48309178744,0,water*,17.46,,0,0.0972441137599,,,20110112T182617Z,,,97,0,103.749548291,7.3000,1630
000010049497,51439-B,XFMR,MAIN,28920051020,2005-10-20,,,,,,,,,,,,,,,4,6878,80859,2,85,603,0,0,0,,,,,,53,44,,0.03,43.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2006-10-20,No anomalies.,1,,365,2006-10-20,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.09411764706,SCREENING,15,713,,,1288.57142857,,,0.694444444444,1,water*,19.3,,0.0069375,0.0850616505275,,,20110112T182617Z,,,91,2,,7.3000,1630
000010049497,51439-B,XFMR,MAIN,28920060807,2006-08-07,,,,,45,,,,,,,,,,2,7506,101684,2,109,819,1,0,0,,,,,,48,30,20,0.02,35.8,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,7.51376146789,SCREENING,7,291,,11.4407761063,1288.57142857,0.0805613424895,,0.558659217877,0,,21.635,,0.0115848214286,0.0738169230164,,,20110112T182617Z,,,114,3,109.611643995,7.3000,1630
000010049497,51439-B,XFMR,MAIN,28920070829,2007-08-29,,,,,52,,,,,,,,,,1,1947,87203,2,68,950,0,1,0,,,,,,45,20,10,0.02,37.5,,,,S/Pt,,1,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,13.9705882353,SCREENING,-1,387,,11.5662052056,,0.0607320301932,,0.533333333333,0,,13.24,,0.0111116071429,0.0223272135133,,,20110112T182617Z,,,72,3,89.0030824835,7.3000,1630
000010049497,51439-B,XFMR,MAIN,28920080909,2008-09-09,,,,,40,,,,,,,,,,0,3042,104995,3,62,1128,0,0,0,,,,,,41,23,18,0.03,38.3,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,18.1935483871,SCREENING,1,377,,12.2327857043,1202.56285838,0.043812781856,,0.783289817232,0,,11.16,,0.01040625,0.028972808229,,,20110112T182617Z,,,65,3,112.551978106,7.3000,1630
000010049497,51439-B,XFMR,MAIN,28920090909,2009-09-09,,,,,35,,,,,,,,,,0,3374,101849,2,45,1170,0,0,0,,,,,,49,31,30,0.02,36.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,3,2,0,,,10,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,2,,,26,SCREENING,7,365,,12.261280401,1152.25107008,0.0323780946746,,0.549450549451,3,relsaturation*,8.1,,0.0069375,0.0331274730238,,,20110112T182617Z,,,47,2,111.729381153,7.3000,1630
000010049497,51439-B,XFMR,MAIN,28920100902,2010-09-02,,,,,45,,,,,,,,,,0,7489,81533,2,29,1144,2,1,0,,,,,,48,20,13,0.03,41.9,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,39.4482758621,SCREENING,-1,358,,11.7520136615,,0.0261157485777,,0.715990453461,0,,5.25,,,0.0918523787914,,,20110112T182617Z,,,34,5,88.7745385019,7.3000,1630
000010049497,51439-B,XFMR,MAIN,000028920110819,2011-08-19,,,,,40,,,,,,,,,,0,6113,86679,2,23,1098,1,1,0,,,,,41,,35,28,0.02,40.7,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,47.7391304348,SCREENING,10,351,,11.7735147173,,0.0196203699072,,0.4914004914,0,water*,4.155,,,0.0705245791945,,,20111021T005313Z,,,27,4,95.0724293657,7.3000,1630
