equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049497,51439-B,XFMR,MAIN,28920120717,2012-07-17,,,,,53,,,,,,,,,,0,844,71038,2,18,988,0,1,0,,,,,28,,10,5,0.032,40.6,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2013-07-17,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,54.8888888889,SCREENING,-14,333,,11.7226405121,,0.0199280124275,d1816_2*,0.788177339901,,,3.24,,,0.0118809651173,,,20130402T165231Z,,,21,3,71.8052468754,7.3000,1630
000010049497,51439-B,XFMR,MAIN,289,2013-07-24,2013-07-24,2013-08-26,,289,33,,UPSI,,,ROUTINE,,,,BOTTOM,1,6609,92455,0,4,398,0,0,0,,,9.9,,47,,11,12,0.016,33.1,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,99.5,SCREENING,-13,372,,7.03666826285,,0.00481123026195,,0.483383685801,,,1.72,,,0.0714834243686,,,20130911T172419Z,,,5,0,104.35161079,7.3000,1630
000010049497,51439-B,XFMR,MAIN,289,2014-08-12,2014-08-15,2014-09-16,,289,36,,UPSI,,,ROUTINE,,,,BOTTOM,0,3031,83031,0,9,394,0,1,0,,,8.6,,34,,7,7,0.018,37,,,,CLEAR,7,1,,0.887,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,43.7777777778,SCREENING,-21,384,,12.2343491247,,0.00788907964865,d1816_2*,0.486486486486,,,1.62,,,0.0365044381014,,,20141001T165930Z,,,10,1,90.7875382711,,
000010049497,51439-B,XFMR,MAIN,0000289,2015-07-30,2015-08-03,2015-09-01,,0000289,52,,UPSI,,,ROUTINE,,,,BOTTOM,0,4166,91849,1,11,553,0,0,0,,,9.7,,41,,12,6,0.022,36,,,,CLEAR,12,1,,0.887,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,50.2727272727,SCREENING,-11,352,,11.9799065317,1030.545718,0.00912640489163,,0.611111111111,,,1.98,,0.00346875,0.0453570534246,,,20150918T112923Z,,,12,1,94.9004829,,
000010049426,01-8226-60990-3,LTC,MAIN,000028320020620,2002-06-20,,,,,,,,,,,,,,,4,28303,85615,1,11,512,0,0,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2003-06-20,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0,,,,,,,,,5.98,,,0.330584593821,,,20110101T000000Z,,,16,1,,,
000010049426,01-8226-60990-3,LTC,MAIN,000028320020722,2002-07-22,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049426,01-8226-60990-3,LTC,MAIN,000028320031107,2003-11-07,,,,,,,,,,,,,,,34,4482,116780,21,84,1132,22,15,0,,,,0,0,50,50,,0.03,34.5,,,,Clear,,1.5,,0.885,,,,,REVIEWED,,,,,,70,5,1,,,90,LTC_VACUUM_A,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,18,505,,,761.400559996,,,0.869565217391,14,,49.45,,,0.038379859565,,,20110101T000000Z,,,176,58,,7.3000,1630
000010049426,01-8226-60990-3,LTC,MAIN,000028320060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049426,01-8226-60990-3,LTC,MAIN,000028320091029,2009-10-29,,,,,55,,,,,,,,,,0,24911,70856,1,24,563,3,0,0,,,,0,0,32,26,12,0.04,38,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,4,2183,,11.6715275924,,0.0219391053302,,1.05263157895,,,4.365,,,0.351572202777,,,20110101T000000Z,,,28,4,85.3602670019,7.3000,1630
000010049426,01-8226-60990-3,LTC,MAIN,000028320100902,2010-09-02,,,,,40,,,,,,,,,,0,24526,101183,1,25,649,3,0,0,,,,0,0,34,46,37,0.046,33.2,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,46,0,0,,,46,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,16,308,,11.8133298694,813.497762377,0.0165250131155,,1.38554216867,0,,4.545,,,0.242392496763,,,20110101T000000Z,,,29,4,121.335396995,7.3000,1630
000010049426,01-8226-60990-3,LTC,MAIN,000028320110819,2011-08-19,,,,,,,,,,,,,,,0,18872,64761,1,23,585,4,0,0,,,,,38,,32,,0.02,37.1,,,,S/Pt,,1.5,,0.876,,,,,REVIEWED,,,,,,45,0,0,,,45,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,8,351,,,816.224996064,,,0.539083557951,0,,4.2,,,0.291409953521,,,20111021T005314Z,,,28,5,,7.3000,1630
000010049426,01-8226-60990-3,LTC,MAIN,28320120201,2012-02-01,,,,,,,,,,,,,,,2,20986,59189,1,15,601,4,0,0,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-1,166,,,,,,,,,4.76,,,0.354559124162,,,20120316T150124Z,,,22,5,,7.3000,1630
000010049426,01-8226-60990-3,LTC,MAIN,000028320120726,2012-07-26,,,,,,,UPSI,,,,,,,,1,25106,66560,1,35,542,5,0,0,,,,,38,,35,,0.04,29.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,55,0,0,0,0,55,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,10,176,,,791.324945859,,,1.3468013468,,,7.375,,,0.377193509615,,,20120919T170845Z,,1,42,6,,7.3000,1630
000010049426,01-8226-60990-3,LTC,MAIN,28320130220,2013-02-20,,,,,,112270,UPSI,,,,,,,,2,25244,59037,1,8,486,4,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,3.5,,,0.427596253197,,,20130401T141022Z,,,15,5,,,
000010049426,01-8226-60990-3,LTC,MAIN,283,2013-07-24,2013-07-24,2013-08-26,,283,30,,UPSI,,,ROUTINE,,,,BOTTOM,9,25842,66865,2,33,709,22,3,13,,,9.3,,32,,35,42,0.05,29.6,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,93,0,0,0,0,93,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,10,154,c2h2*,6.21851436201,726.147728985,0.0523082359996,,1.68918918919,,,16.31,,,0.386480221342,,,20130911T172141Z,,,82,27,89.3069882667,7.3000,1630
000010049426,01-8226-60990-3,LTC,MAIN,,2013-11-13,,,,,,120944,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213200Z,,,,,,,
000010049426,01-8226-60990-3,LTC,MAIN,283,2014-02-05,2014-02-05,2014-02-12,,283,3,123306,UPSI,,,ROUTINE,,,,BOTTOM,2,22333,55550,0,12,105,16,0,4,,,7.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,6.73769657149,,0.0192872834265,,,,,4.72,,,0.40203420342,,,20140214T220833Z,,,34,16,84.8154841328,,
000010049426,01-8226-60990-3,LTC,MAIN,283,2014-08-12,2014-08-15,2014-09-16,,283,34,129092,UPSI,,,ROUTINE,,,,BOTTOM,5,20500,66563,2,40,607,8,1,1,,,8.8,,22,,36,37,0.064,19.3,,,,CLEAR,36,2,,0.88,,,,,REVIEWED,,,,,,81,0,0,0,0,81,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,11,188,,8.13370164031,,0.0498982473202,ift* color*,3.31606217617,,,12.4,,,0.307978907201,,,20141001T165806Z,,,57,11,84.3663209369,,
000010049426,01-8226-60990-3,LTC,MAIN,283,2015-02-10,2015-02-13,2015-02-23,,283,,133260,UPSI,,,ROUTINE,,,,BOTTOM,0,25580,61956,1,19,741,6,1,0,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,3.51,,,0.412873652269,,,20150303T194012Z,,,27,8,,,
000010049426,01-8226-60990-3,LTC,MAIN,0000283,2015-07-30,2015-08-03,2015-09-01,,0000283,,138604,UPSI,,,ROUTINE,,,,BOTTOM,5,24014,64908,1,81,794,8,1,0,,,9,,45,,36,40,0.07,31.9,,,,PARTICLES,36,1.5,,0.88,,,,,REVIEWED,,,,,,93,29,0,0,0,122,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,11,170,,,726.147728985,,,2.19435736677,,,19.7,,,0.369969803414,,,20150918T135447Z,,,96,10,,,
000010049426,01-8226-60990-3,LTC,MAIN,0000283,2016-02-22,2016-02-22,2016-02-24,,0000283,,144456,UPSI,,,ROUTINE,,,,BOTTOM,0,21684,51773,1,12,638,7,1,0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,207,,,,,,,,,2.265,,0.0401741071429,0.418828346822,,,20160226T170640Z,,,21,9,,,
000010049426,01-8226-60990-3,XFMR,MAIN,00008-219930510,1993-05-10,,,,,,,,,,,,,,,29,322,118554,18,83,981,0,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1994-05-10,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,11.8192771084,INITIAL,,0,,,,,,,,,43.94,,0.0958303571429,0.00271606187897,,,20110112T182617Z,,,138,26,,,
000010049426,01-8226-60990-3,XFMR,MAIN,00008-219950202,1995-02-02,,,,,,,,,,,,,,,0,651,118899,22,53,356,0,19,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-02-02,No anomalies.,,,,,,,,,,,,,,,,,6.71698113208,SCREENING,,633,c2h6!,,,,,,,,9.54,,0.155620535714,0.00547523528373,,,20110112T182617Z,,,94,41,,,
000010049426,01-8226-60990-3,XFMR,MAIN,00008-219970501,1997-05-01,,,,,,,,,,,,,,,0,3712,100712,10,12,544,0,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-05-01,No anomalies.,,,,,,,,,,,,,,,,,45.3333333333,SCREENING,,819,,,,,,,,,2.16,,0.0764285714286,0.0368575740726,,,20110112T182617Z,,,32,20,,,
000010049426,01-8226-60990-3,XFMR,MAIN,00008-219980211,1998-02-11,,,,,,,,,,,,,,,0,5221,104163,12,31,562,0,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,73,12,0,,,99,TRN_IEEE_INC_69KV,1,,365,1999-02-11,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.1290322581,SCREENING,,286,,,756.193468537,,,,14,,5.58,,0.0833660714286,0.0501233643424,,,20110112T182617Z,,,53,22,,,
000010049426,01-8226-60990-3,XFMR,MAIN,00008-219990119,1999-01-19,,,,,,,,,,,,,,,94,4376,174815,8,27,666,2,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,104,11,11,,,126,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,24.6666666667,SCREENING,,342,h2!,,712.276188772,,,,0,,98.89,,0.0871339285714,0.0250321768727,,,20110112T182617Z,,,143,22,,,
000010049426,01-8226-60990-3,XFMR,MAIN,00008-219991115,1999-11-15,,,,,,,,,,,,,,,25,2961,106318,6,15,663,0,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,80,11,5,,,102,TRN_IEEE_INC_69KV,1,,365,2000-11-14,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,44.2,SCREENING,,300,,,744.831432288,,,,6,,27.7,,0.0625535714286,0.0278504110311,,,20110112T182617Z,,,56,16,,,
000010049426,01-8226-60990-3,XFMR,MAIN,00008-220020103,2002-01-03,,,,,,,,,,,,,,,5,4516,103577,4,10,585,2,13,0,,,,,,,8,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,61,9,5,,,80,TRN_IEEE_INC_69KV,1,,365,2003-01-03,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,58.5,SCREENING,-18,780,,,778.477189997,,,,5,,6.83,,0.0774330357143,0.0436004132192,,,20110112T182617Z,,,34,19,,7.3000,1630
000010049426,01-8226-60990-3,XFMR,MAIN,00008-220020620,2002-06-20,,,,,,,,,,,,,,,2,18621,70055,1,26,379,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-06-20,No anomalies.,,,,,,,,,,,,,,,,,14.5769230769,SCREENING,,168,o2*,,,,,,,,6.68,,0.00346875,0.265805438584,,,20110112T182617Z,,,29,1,,,
000010049426,01-8226-60990-3,XFMR,MAIN,00008-220021202,2002-12-02,,,,,,,,,,,,,,,,,,,,,,,,,,,,,60,19,,0.03,47.4,0.04,0.2,0,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2003-12-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-2,,,,,,,0.632911392405,,,,,,,,5,20110112T182617Z,,,,,,7.3000,1630
000010049426,01-8226-60990-3,XFMR,MAIN,00008-220051020,2005-10-20,,,,,,,,,,,,,,,23,4433,105051,21,49,1168,23,15,0,,,,,,49,40,,0.02,35.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,62,8,3,,,81,TRN_IEEE_INC_69KV,1,,365,2006-10-20,No anomalies.,1,,365,2006-10-20,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,23.8367346939,SCREENING,13,1218,h2! ch4! c2h6! c2h4!,,776.459517286,,,0.56657223796,5,water*,32.165,,0.24234375,0.0421985511799,,,20110112T182617Z,,,131,59,,7.3000,1630
000010049426,01-8226-60990-3,XFMR,MAIN,00008-220060807,2006-08-07,,,,,47,,,,,,,,,,22,5764,96830,18,65,2177,24,14,0,,,,,,24,69,43,0.03,32.2,,,,S/Sd,,1.5,,0.89,,,,,UNREVIEWED,,,,,0,51,8,0,,,68,TRN_IEEE_INC_69KV,1,,365,2007-08-07,No anomalies.,2,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,33.4923076923,SCREENING,25,291,,6.26315418495,800.694235401,0.0915308955688,d877*,0.931677018634,3,water* relsaturation*,34.06,,0.232410714286,0.0595270060932,,,20110112T182617Z,,,143,56,102.953444543,7.3000,1630
000010049426,01-8226-60990-3,XFMR,MAIN,00008-220061017,2006-10-17,,,,,45,,,,,,,,,,,,,,,,,,,,,,,,48,12,8,0.01,35.5,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2007-10-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,,0.281690140845,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049426,01-8226-60990-3,XFMR,MAIN,00008-220070829,2007-08-29,,,,,50,,,,,,,,,,10,2449,102569,13,29,1548,26,21,0,,,,,,57,28,16,0.03,31.4,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,62,12,7,,,97,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,53.3793103448,SCREENING,5,387,,5.87755950883,776.459517286,0.0430581141854,,0.955414012739,12,,15.61,,0.253580357143,0.0238766098919,,,20110112T182617Z,,,99,60,105.564656479,7.3000,1630
000010049426,01-8226-60990-3,XFMR,MAIN,00008-220080909,2008-09-09,,,,,38,,,,,,,,,,6,2280,99816,9,19,1433,22,19,0,,,,,,45,35,30,0.02,34,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,82,10,4,,,115,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,5,,,75.4210526316,SCREENING,10,377,,5.85531388831,741.767470748,0.0283290632162,,0.588235294118,14,water* relsaturation*,9.75,,0.212767857143,0.022842029334,,,20110112T182617Z,,,75,50,107.534388679,7.3000,1630
000010049426,01-8226-60990-3,XFMR,MAIN,00008-220090909,2009-09-09,,,,,39,,,,,,,,,,3,3568,87700,7,19,1253,15,15,0,,,,,,37,26,22,0.02,34.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,91,4,0,,,103,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,1,,,65.9473684211,SCREENING,4,365,,6.78531565023,728.84531648,0.0251301480198,,0.58651026393,7,,6.645,,0.156602678571,0.0406841505131,,,20110112T182617Z,,,59,37,95.0276927571,7.3000,1630
000010049426,01-8226-60990-3,XFMR,MAIN,00008-220100902,2010-09-02,,,,,45,,,,,,,,,,5,9761,90125,8,27,1538,19,19,0,,,,,,56,16,11,0.03,38.8,,,,S/Pt,,1.5,,0.89,,,,,REVIEWED,,,,,,103,10,0,,,124,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,0,,,56.962962963,SCREENING,-6,358,,6.68746959994,713.475078656,0.0343280022781,,0.773195876289,11,,10.145,,,0.108305131761,,,20110112T182617Z,,,78,46,99.0539719307,7.3000,1630
000010049426,01-8226-60990-3,XFMR,MAIN,00008-220110819,2011-08-19,,,,,40,,,,,,,,,,10,6088,82207,12,38,1750,20,27,0,,,,,29,,21,17,0.03,38.1,,,,S/Pt,,2,,0.884,,,,,REVIEWED,,,,,,76,0,0,,,76,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,46.0526315789,SCREENING,-0,351,,6.37339133824,751.196116491,0.0588412872924,d1816_2*,0.787401574803,0,,17.14,,,0.0740569537874,,,20111021T005314Z,,,107,59,90.4529355153,7.3000,1630
000010049426,01-8226-60990-3,XFMR,MAIN,00008-220120726,2012-07-26,,,,,45,,UPSI,,,,,,,,10,3798,86748,22,66,1473,17,44,0,,,,,20,,33,22,0.024,30.5,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,111,0,0,0,0,111,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,,,,,22.3181818182,SCREENING,9,342,co!,7.23912560401,704.193434632,0.0843004042175,d1816_2*,0.786885245902,,,22.135,,,0.0437819892101,,,20120919T170845Z,,1,159,83,92.0446865226,7.3000,1630
000010049426,01-8226-60990-3,XFMR,MAIN,8-2,2013-07-24,2013-07-24,2013-08-26,,8-2,28,,UPSI,,,ROUTINE,,,,BOTTOM,3,3631,85658,13,23,1465,16,40,0,,,9.1,,48,,25,32,0.024,32,,,,CLEAR,,2,,0.889,,,,,REVIEWED,,,,,,89,0,0,0,0,89,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,63.6956521739,SCREENING,3,363,,6.74332300092,731.602855244,0.0311509566575,,0.75,,relsaturation*,7.38,,,0.0423895024399,,,20130910T160912Z,,,95,69,97.4733231292,7.3000,1630
000010049426,01-8226-60990-3,XFMR,MAIN,8-2,2014-08-12,2014-08-15,2014-09-16,,8-2,31,,UPSI,,,ROUTINE,,,,BOTTOM,5,4219,95118,7,22,1430,13,40,0,,,10.1,,22,,22,25,0.026,31.3,,,,CLEAR,22,2,,0.89,,,,,REVIEWED,,,,,,128,0,0,0,0,128,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,65,SCREENING,0,384,,6.2744657923,,0.0294014236154,d1816_2*,0.830670926518,,,9.155,,,0.0443554322,,,20140930T204356Z,,,87,60,106.866565223,,
000010049426,01-8226-60990-3,XFMR,MAIN,00008-2,2015-07-30,2015-08-03,2015-09-01,,00008-2,55,,UPSI,,,ROUTINE,,,,BOTTOM,3,3268,87639,6,18,1358,11,32,0,,,9.2,,45,,24,11,0.034,29.4,,,,PARTICLES,24,2,,0.886,,,,,REVIEWED,,,,,,161,0,0,0,0,161,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,75.4444444444,SCREENING,2,352,,6.36464277965,658.049749705,0.0257816689648,,1.15646258503,,,6.405,,0.205504464286,0.0372893346569,,,20150916T143213Z,,,70,49,89.3166552287,,
000010049545,F-66280900,LTC,MAIN,,2011-02-23,2011-02-23,,,,,,UPSI,,,,,,,,0,12479,52604,0,3,137,0,0,0,,,6.5,,,48,6,,0.01,35.1,,,,CLEAR,,1,,0.884,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-02-23,No anomalies.,1,,365,2012-02-23,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-23,0,,,,,,0.2849002849,,,0.54,,0,0.23722530606,,,20110318T155404Z,,,3,0,,7.3000,1630
000010049545,F-66280900,LTC,MAIN,,2011-03-04,2011-03-04,,,,18,,UPSI,,,,,,,BOTTOM,0,11455,50714,1,2,151,0,0,0,,,6.2,,,43,7,14,0.01,37,,,,CLEAR,,1,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-03-03,No anomalies.,1,,365,2012-03-03,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-21,9,,10.65973646,,0.002880417,,0.27027027,,,0.36,,,0.225874512,,,20110318T155536Z,,,3,1,66.24807686,7.3000,1630
000010049545,F-66280900,LTC,MAIN,266TCRB20110819,2011-08-19,,,,,,,,,,,,,,,1,16553,56847,1,9,514,0,0,0,,,,,25,,20,,0.03,38.2,,,,S/Pt,,1,,0.882,,,,,REVIEWED,,,,,,7,0,17,,,24,LTC_VACUUM_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-1,168,,,1047.114846,,,0.785340314,0,,2.62,,,0.291185111,,,20111021T185022Z,,,11,1,,7.3000,1630
000010049545,F-66280900,LTC,MAIN,00266TC20120201,2012-02-01,,,,,,,,,,,,,,,0,22136,61442,1,8,545,0,0,0,,,,,,,12,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,-11,0,,,,,,,,,1.44,,,0.36027473064,,,20120316T150124Z,,,9,1,,7.3000,1630
000010049545,F-66280900,LTC,MAIN,266TCRB20120726,2012-07-26,,,,,,,UPSI,,,,,,,,2,12765,59789,1,38,586,0,0,0,,,,,64,,30,,0.024,35.9,,,,S/Pt,,1,,0.884,,,,,REVIEWED,,,,,,0,0,0,0,0,0,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,176,,,,,,0.66852367688,,,8.84,,,0.213500811186,,,20120919T170846Z,,1,41,1,,7.3000,1630
000010049545,F-66280900,LTC,MAIN,00266TC20130220,2013-02-20,,,,,,120087,UPSI,,,,,,,,2,25114,60424,1,10,521,1,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,3.815,,,0.415629551172,,,20130401T141022Z,,,14,2,,,
000010049545,F-66280900,LTC,MAIN,266TCRB,2013-07-24,2013-07-24,2013-08-26,,266TCRB,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,27551,66193,2,14,639,21,3,13,,,9.4,,26,,24,30,0.028,33.7,,,,PARTICLES,,1,,0.88,,,,,REVIEWED,,,,,,38,0,0,0,0,38,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,2,154,c2h2*,6.53522686971,837.204686681,0.0182273579395,,0.830860534125,,,4.875,,,0.416222259151,,,20130911T171513Z,,,54,26,89.9224258505,7.3000,1630
000010049545,F-66280900,LTC,MAIN,,2013-11-13,,,,,,130499,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213238Z,,,,,,,
000010049545,F-66280900,LTC,MAIN,266TCRB,2014-02-05,2014-02-05,2014-02-12,,266TCRB,3,132739,UPSI,,,ROUTINE,,,,BOTTOM,0,20649,53214,2,16,147,18,3,8,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2014-05-06,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,196,c2h2*,8.99011471229,,0.0198612438709,,,,,3.79,,,0.388036982749,,,20140214T220721Z,,,47,23,80.7820137185,,
000010049545,F-66280900,LTC,MAIN,266TCRB,2014-08-12,2014-08-15,2014-09-16,,266TCRB,36,139056,UPSI,,,ROUTINE,,,,BOTTOM,0,26158,81680,1,20,570,9,1,2,,,10.8,,22,,21,20,0.038,28.5,,,,PARTICLES,21,1.5,,0.883,,,,,REVIEWED,,,,,,36,0,0,0,0,36,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-0,188,,10.3005466648,,0.0164143637012,,1.33333333333,,,3.895,,,0.320249755142,,,20141001T165629Z,,,33,11,103.28241737,,
000010049545,F-66280900,LTC,MAIN,266TC,2015-02-10,2015-02-13,2015-02-23,,266TC,,144478,UPSI,,,ROUTINE,,,,BOTTOM,0,22472,56024,1,16,566,6,1,2,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,3.13,,,0.401113808368,,,20150303T193900Z,,,26,8,,,
000010049545,F-66280900,LTC,MAIN,266TCRB,2015-07-30,2015-08-03,2015-09-01,,266TCRB,,150936,UPSI,,,ROUTINE,,,,BOTTOM,0,26765,69092,2,32,647,5,1,1,,,9.7,,33,,23,24,0.042,34,,,,CLEAR,23,1.5,,0.881,,,,,REVIEWED,,,,,,51,0,0,0,0,51,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,170,,,800.694235401,,,1.23529411765,,,5.915,,,0.387382041336,,,20150918T135044Z,,,41,8,,,
000010049545,F-66280900,LTC,MAIN,266TCRB,2016-02-22,2016-02-22,2016-02-24,,266TCRB,,158469,UPSI,,,ROUTINE,,,,BOTTOM,0,21207,51216,1,10,578,3,1,1,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,207,,,,,,,,,1.925,,0.0340089285714,0.414069821931,,,20160226T170425Z,,,16,5,,,
000010049545,F-66280900,XFMR,MAIN,,2011-02-23,2011-02-23,,,,20,,UPSI,,,,,,,BOTTOM,0,806,58277,0,4,37,0,0,0,,,5.9,,,46,10,18,0.01,35,,,,CLEAR,,0.5,,0.888,,,,,UNREVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2012-02-23,(Initial sample). No anomalies.,1,,365,2012-02-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,9.25,INITIAL,-14,0,,12.5,,0.00488122839804,,0.285714285714,,,0.72,,0,0.0138304991678,,,20110318T155006Z,,,4,0,67.8076724539,7.3000,1630
000010049545,F-66280900,XFMR,MAIN,,2011-03-04,2011-03-04,,,,19,,UPSI,,,,,,,BOTTOM,0,920,56977,0,5,42,0,0,0,,,5.8,,,42,3,6,0.01,38.2,,,,CLEAR,,0.5,,0.888,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2012-03-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2012-03-03,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.4,SURVEILLANCE,-34,9,,12.5,,0.00622098093032,,0.261780104712,,,0.9,,,0.0161468662794,,,20110318T155216Z,,,5,0,66.7208747459,7.3000,1630
000010049545,F-66280900,XFMR,MAIN,0266REB20110819,2011-08-19,,,,,30,,,,,,,,,,1,2113,77483,1,28,199,0,0,0,,,,,33,,11,13,0.02,40.3,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.10714285714,SCREENING,-13,168,,10.6289681296,,0.0284437456739,d1816_2*,0.496277915633,0,,6.04,,,0.0272704980447,,,20111021T005314Z,,,30,1,86.5477246978,7.3000,1630
000010049545,F-66280900,XFMR,MAIN,0266REB20120726,2012-07-26,,,,,35,,UPSI,,,,,,,,1,6003,92907,2,31,258,0,0,0,,,,,32,,14,14,0.02,40.6,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.32258064516,SCREENING,-8,342,,10.6927461098,,0.0259571977207,d1816_2*,0.492610837438,,,6.58,,,0.0646130000969,,,20120919T170845Z,,1,34,2,103.592566951,7.3000,1630
000010049545,F-66280900,XFMR,MAIN,266REB,2013-07-24,2013-07-24,2013-08-26,,266REB,27,,UPSI,,,ROUTINE,,,,BOTTOM,1,4588,87409,2,32,369,0,1,0,,,9.2,,36,,10,14,0.022,37.9,,,,CLEAR,,1,,0.885,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,11.53125,SCREENING,-14,363,,10.658992078,,0.0282855034422,,0.580474934037,,,6.76,,,0.0524888741434,,,20130911T171303Z,,,36,3,100.355524091,7.3000,1630
000010049545,F-66280900,XFMR,MAIN,266REB,2014-08-12,2014-08-15,2014-09-16,,266REB,29,,UPSI,,,ROUTINE,,,,BOTTOM,0,7241,91491,0,39,367,0,1,0,,,9.9,,22,,9,11,0.038,39.5,,,,CLEAR,9,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,9.41025641026,SCREENING,-16,384,,12.4441299611,,0.0297974321211,d1816_2*,0.962025316456,,,7.02,,,0.0791443967166,,,20141001T165454Z,,,40,1,105.555638963,,
000010049545,F-66280900,XFMR,MAIN,0266REB,2015-07-30,2015-08-03,2015-09-01,,0266REB,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,3480,90547,3,51,477,0,1,0,,,9.5,,38,,14,17,0.02,37.3,,,,CLEAR,14,1,,0.887,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,9.35294117647,SCREENING,-8,352,,12.1567450152,,0.0410313460233,,0.536193029491,,,9.18,,0.0145803571429,0.0384330789535,,,20150918T134919Z,,,55,4,101.788883839,,
000010049430,911100,XFMR,MAIN,0077-1419960112,1996-01-12,,,,,,,,,,,,,,,13,1623,102617,29,36,645,6,32,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,17.9166666667,INITIAL,,0,,,,,,,,,19.57,,0.262049107143,0.0158160928501,,,20110112T182616Z,,,116,67,,,
000010049430,911100,XFMR,MAIN,0077-1419960919,1996-09-19,,,,,,,,,,,,,,,0,7163,88916,10,20,373,3,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-19,No anomalies.,,,,,,,,,,,,,,,,,18.65,SCREENING,,251,,,,,,,,,3.645,,0.115415178571,0.0805591794503,,,20110112T182616Z,,,49,29,,,
000010049430,911100,XFMR,MAIN,0077-1419970228,1997-02-28,,,,,,,,,,,,,,,0,2929,116620,10,21,403,3,15,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,19.1904761905,SCREENING,,162,,,,,,,,,3.825,,0.111241071429,0.02511576059,,,20110112T182616Z,,,49,28,,,
000010049430,911100,XFMR,MAIN,0077-1419980106,1998-01-06,,,,,,,,,,,,,,,20,9696,94739,8,54,467,3,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,33,12,5,,,57,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,8.64814814815,SCREENING,,312,h2! o2*,,854.710302892,,,,0,,29.765,,0.0959553571429,0.10234433549,,,20110112T182616Z,,,98,24,,,
000010049430,911100,XFMR,MAIN,0077-1419990113,1999-01-13,,,,,,,,,,,,,,,27,12741,99018,8,46,640,9,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,31,6,8,,,53,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,13.9130434783,SCREENING,,372,o2*,,862.468087476,,,,0,,35.415,,0.107142857143,0.128673574502,,,20110112T182616Z,,,99,26,,,
000010049430,911100,XFMR,MAIN,0077-1419991118,1999-11-18,,,,,,,,,,,,,,,41,21440,87371,21,72,1013,20,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,3,5,,,30,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,14.0694444444,SCREENING,,309,h2! ch4! c2h4! o2*,,980.233929701,,,,6,,54.26,,0.215879464286,0.245390346911,,,20110112T182616Z,,,166,53,,,
000010049430,911100,XFMR,MAIN,0077-1420010130,2001-01-30,,,,,,,,,,,,,,,21,17533,93730,7,69,1481,14,12,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,3,4,,,34,TRN_IEEE_INC_69_288KV,1,,365,2002-01-30,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,21.4637681159,SCREENING,-5,439,o2*,,899.506332566,,,,0,,33.63,,0.139433035714,0.187058572495,,,20110112T182616Z,,,123,33,,7.3000,1630
000010049430,911100,XFMR,MAIN,0077-1420010926,2001-09-26,,,,,,,,,,,,,,,45,5723,84828,5,148,1567,7,8,0,,,,,,,9,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,41,7,9,,,65,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,8,,,10.5878378378,SCREENING,-16,239,h2!,,827.776040937,,,,0,,71.745,,0.0832678571429,0.0674659310605,,,20110112T182616Z,,,213,20,,7.3000,1630
000010049430,911100,XFMR,MAIN,0077-1420031106,2003-11-06,,,,,,,,,,,,,,,25,24578,81802,4,71,1387,3,4,0,,,,,,48,18,,0.09,29.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,39,7,0,,,46,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.5352112676,SCREENING,-3,771,o2*,,833.98154085,,,3.01003344482,0,,37.825,,0.0445133928571,0.300457201535,,,20110112T182616Z,,,107,11,,7.3000,1630
000010049430,911100,XFMR,MAIN,0077-1420041123,2004-11-23,,,,,,,,,,,,,,,15,16654,132773,2,34,1018,2,2,0,,,,,,46,30,,0.06,32.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,63,6,0,,,86,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,29.9411764706,SCREENING,7,383,o2*,,774.474128728,,,1.8691588785,12,water*,21.15,,0.0245803571429,0.12543212852,,,20110112T182616Z,,,55,6,,7.3000,1630
000010049430,911100,XFMR,MAIN,0077-1420051115,2005-11-15,,,,,35,,,,,,,,,,10,11087,83833,1,31,581,1,1,0,,,,,,52,15,15,0.05,29.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,58,6,0,,,68,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,18.7419354839,SCREENING,-7,357,o2*,6.54280885655,784.734858982,0.0443704867575,,1.71821305842,2,,15.595,,0.0122901785714,0.132251022867,,,20110112T182616Z,,,44,3,96.9440430807,7.3000,1630
000010049430,911100,XFMR,MAIN,0077-1420060815,2006-08-15,,,,,42,,,,,,,,,,36,23005,80806,3,119,1417,1,1,0,,,,,,39,25,19,0.05,31.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,0,28,3,0,,,35,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.9075630252,SCREENING,3,273,h2! o2*,6.7363265209,875.097705331,0.157917294643,,1.60256410256,4,water*,57.435,,0.0192276785714,0.284694205876,,,20110112T182616Z,,,160,5,98.4744566274,7.3000,1630
000010049430,911100,XFMR,MAIN,0077-1420070906,2007-09-06,,,,,40,,,,,,,,,,42,20645,73796,4,134,2708,2,2,0,,,,,,33,27,22,0.07,30.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,70,3,5,,,79,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.2089552239,SCREENING,5,387,o2*,6.64829342235,761.400559996,0.198116567169,,2.28758169935,1,water*,66.15,,0.0315178571429,0.279757710445,,,20110112T182616Z,,,184,8,90.5509102667,7.3000,1630
000010049430,911100,XFMR,MAIN,0077-1420080806,2008-08-06,,,,,,,,,,,,,,,79,24975,75409,4,184,2857,4,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2009-08-06,No anomalies.,,,,,,,,,,,,,,,,,15.527173913,SCREENING,,335,h2! o2*,,,,,,,,112.18,,0.0533348214286,0.331193889324,,,20110112T182616Z,,,276,13,,,
000010049430,911100,XFMR,MAIN,0077-1420080909,2008-09-09,,,,,51,,,,,,,,,,78,24575,80679,4,174,2531,3,3,0,,,,,,45,26,14,0.06,30.1,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,55,3,2,,,61,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,14.5459770115,SURVEILLANCE,4,34,o2*,6.12447170731,791.324945859,0.26998480993,,1.99335548173,0,water*,109.365,,0.0403392857143,0.304602188922,,,20110112T182616Z,,,262,10,96.5862619557,7.3000,1630
000010049430,911100,XFMR,MAIN,0077-1420090817,2009-08-17,,,,,47,,,,,,,,,,58,19936,69429,3,120,2282,1,2,0,,,,,,39,45,28,0.07,24.9,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,105,3,0,,,110,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,19.0166666667,SCREENING,16,342,o2*,5.98530619784,711.088771694,0.227502254589,ift*,2.81124497992,0,water*,79.615,,0.0234017857143,0.287142260439,,,20110112T182616Z,,,184,6,83.4457495835,7.3000,1630
000010049430,911100,XFMR,MAIN,0077-1420100902,2010-09-02,,,,,45,,,,,,,,,,31,13031,56812,3,89,2660,3,3,0,,,,,,51,48,32,0.06,32.5,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,103,5,0,,,108,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,0,,,29.8876404494,SCREENING,17,381,,6.48417118029,713.475078656,0.182947152368,,1.84615384615,0,water* relsaturation*,47.065,,,0.229370555516,,,20110112T182616Z,,,129,9,66.8372837303,7.3000,1630
000010049430,911100,XFMR,MAIN,0077-1420110814,2011-08-14,,,,,45,,,,,,,,,,45,14439,57449,2,104,2234,3,2,0,,,,,64,,26,17,0.05,28,,,,Clear,,2,,0.878,,,,,REVIEWED,,,,,,39,0,0,,,39,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,21.4807692308,SCREENING,4,346,,6.13522026943,833.98154085,0.229996136645,,1.78571428571,0,water*,63.765,,,0.251335967554,,,20111021T005314Z,,,156,7,68.3224755667,7.3000,1630
000010049430,911100,XFMR,MAIN,0077-1420120706,2012-07-06,,,,,56,,UPSI,,,,,,,,63,19534,66353,3,113,2460,3,3,0,,,,,42,,53,24,0.114,23.8,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,116,0,0,0,0,116,TRN_IEEE_INC_69_288KV,2,T2,90,2012-10-04,Sharp jump (!). Thermal fault (300 to 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,21.7699115044,SCREENING,19,327,h2!,5.82288228921,698.726288792,0.238495878987,ift* d1816_2*,4.78991596639,,water*,83.385,,,0.294395129082,,,20120920T131545Z,,1,185,9,77.8583824555,7.3000,1630
000010049430,911100,XFMR,MAIN,77-14,2013-07-24,2013-07-24,2013-08-26,,77-14,27,,UPSI,,,ROUTINE,,,,BOTTOM,46,19277,64494,2,120,3112,4,3,0,,,8.7,,23,,39,53,0.076,31.2,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,177,0,0,0,0,177,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,,,,25.9333333333,SCREENING,12,383,,6.19408574951,646.293352468,0.221620960415,d1816_2*,2.4358974359,,water* relsaturation*,67.66,,,0.298896021335,,,20130910T204940Z,,,175,9,84.1370639376,7.3000,1630
000010049430,911100,XFMR,MAIN,77-14,2014-08-08,2014-08-08,2014-09-18,,77-14,28,,UPSI,,,ROUTINE,,,,BOTTOM,38,22247,68947,3,131,2967,4,3,0,,,9.4,,31,,41,53,0.072,27.1,,,,CLEAR,41,2,,0.875,,,,,REVIEWED,,,,,,212,0,0,0,0,212,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,,,,22.6488549618,SCREENING,13,380,,6.67958553513,,0.198190424996,d1816_2*,2.65682656827,,water* relsaturation*,61.64,,,0.322668136395,,,20140929T210437Z,,,179,10,90.5104069607,,
000010049430,911100,XFMR,MAIN,0077-14,2015-07-30,2015-08-03,2015-09-01,,0077-14,50,,UPSI,,,ROUTINE,,,,BOTTOM,33,16786,55794,2,133,2939,4,3,0,,,7.6,,25,,51,28,0.094,21.2,,,,CLEAR,51,2,,0.876,,,,,REVIEWED,,,,,,129,0,0,0,0,129,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,22.0977443609,SCREENING,18,356,o2*,7.1600005276,685.545797057,0.233801230603,d1816_2* ift*,4.43396226415,,water*,57,,0.0380491071429,0.300856722945,,,20150916T175220Z,,,175,9,66.9964234153,,
000010049432,911102,XFMR,MAIN,0077-1519960112,1996-01-12,,,,,,,,,,,,,,,12,1212,103295,27,27,379,5,41,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,14.037037037,INITIAL,,0,,,,,,,,,16.935,,0.28803125,0.0117333849654,,,20110112T182616Z,,,112,73,,,
000010049432,911102,XFMR,MAIN,0077-1519960919,1996-09-19,,,,,,,,,,,,,,,0,5183,91703,8,14,216,2,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-19,No anomalies.,,,,,,,,,,,,,,,,,15.4285714286,SCREENING,,251,,,,,,,,,2.55,,0.0954821428571,0.0565194159406,,,20110112T182616Z,,,38,24,,,
