equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049432,911102,XFMR,MAIN,0077-1519970228,1997-02-28,,,,,,,,,,,,,,,0,2695,117086,9,17,178,2,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,10.4705882353,SCREENING,,162,,,,,,,,,3.09,,0.0947767857143,0.0230172693576,,,20110112T182616Z,,,41,24,,,
000010049432,911102,XFMR,MAIN,0077-1519980106,1998-01-06,,,,,,,,,,,,,,,0,3115,101480,14,37,328,7,20,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Furan levels are within acceptable limits.,,0,,,8.86486486486,SCREENING,,312,,,961.106275521,,,,0,,6.765,,0.164575892857,0.0306957035869,,,20110112T182616Z,,,78,41,,,
000010049432,911102,XFMR,MAIN,0077-1519990113,1999-01-13,,,,,,,,,,,,,,,18,4959,111891,21,39,529,15,28,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,4,13,,,32,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.5641025641,SCREENING,,372,h2!,,952.545354556,,,,0,,25.245,,0.259428571429,0.0443199184921,,,20110112T182616Z,,,121,64,,,
000010049432,911102,XFMR,MAIN,0077-1519991118,1999-11-18,,,,,,,,,,,,,,,7,2729,106795,39,25,340,10,45,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,3,4,,,24,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,13.6,SCREENING,,309,ch4! c2h6!,,1030.545718,,,,5,,11.65,,0.369589285714,0.025553630788,,,20110112T182616Z,,,126,94,,,
000010049432,911102,XFMR,MAIN,0077-1520010130,2001-01-30,,,,,,,,,,,,,,,10,8980,161406,21,46,710,17,78,0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,3,4,,,15,TRN_IEEE_INC_69_288KV,2,T2,90,2001-04-30,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,15.4347826087,SCREENING,-2,439,c2h6*! o2*,,1088.86571305,,,,0,,18.535,,0.477428571429,0.0556360977907,,,20110112T182616Z,,,172,116,,7.3000,1630
000010049432,911102,XFMR,MAIN,0077-1520010926,2001-09-26,,,,,,,,,,,,,,,6,2531,95185,33,15,356,11,78,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,6,0,,,20,TRN_IEEE_INC_69_288KV,2,T2,90,2001-12-25,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). High level (*). Thermal fault (300 to 700 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,23.7333333333,SCREENING,-5,239,ch4! c2h6*,,961.106275521,,,,0,,8.865,,0.491169642857,0.0265903241057,,,20110112T182616Z,,,143,122,,7.3000,1630
000010049432,911102,XFMR,MAIN,0077-1520031106,2003-11-06,,,,,,,,,,,,,,,6,7488,88761,26,40,363,11,78,0,,,,,,53,7,,0.02,32.3,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,2,T2,90,2004-02-04,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.075,SCREENING,-21,771,c2h6*,,1116.55428819,,,0.61919504644,0,,13.365,,0.466888392857,0.0843613749282,,,20110112T182616Z,,,161,115,,7.3000,1630
000010049432,911102,XFMR,MAIN,0077-1520041123,2004-11-23,,,,,,,,,,,,,,,10,6436,119251,12,28,380,11,83,0,,,,,,49,29,,0.03,30.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,8,1,0,,,9,TRN_IEEE_INC_69_288KV,2,T2,90,2005-02-21,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (H2, C2H6) High level (*). Thermal fault (300 to 700 C).",1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,13.5714285714,SCREENING,6,383,c2h6*,,1030.545718,,,0.996677740864,0,water*,15.205,,0.439196428571,0.0539701973149,,,20110112T182616Z,,,144,106,,7.3000,1630
000010049432,911102,XFMR,MAIN,0077-1520051115,2005-11-15,,,,,40,,,,,,,,,,15,5649,85856,3,29,243,3,23,0,,,,,,48,29,23,0.02,32.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,9,3,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,8.37931034483,SCREENING,6,357,,5.68354644295,1015.93071159,0.0543873431968,,0.609756097561,3,water*,20.265,,0.120352678571,0.0657962169214,,,20110112T182616Z,,,73,29,93.8684540321,7.3000,1630
000010049432,911102,XFMR,MAIN,0077-1520060815,2006-08-15,,,,,40,,,,,,,,,,24,3378,101701,12,30,345,4,27,0,,,,,,31,14,11,0.02,36.6,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,0,11,0,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,11.5,SCREENING,-8,273,h2!,5.19390113758,991.030661383,0.0642599941769,,0.546448087432,0,,29.46,,0.172915178571,0.0332150126351,,,20110112T182616Z,,,97,43,109.221802531,7.3000,1630
000010049432,911102,XFMR,MAIN,0077-1520070906,2007-09-06,,,,,45,,,,,,,,,,233,2763,87285,27,375,1596,10,38,0,,,,,,54,19,13,0.03,36.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,9,0,0,,,10,TRN_IEEE_INC_69_288KV,2,T2,90,2007-12-05,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.256,SCREENING,-2,387,h2*^! ch4! c2h6! co*!,5.60043533442,1015.93071159,0.748022962697,,0.831024930748,1,,300.65,,0.298745535714,0.0316549235264,,,20110112T182616Z,,,683,75,92.6099429993,7.3000,1630
000010049432,911102,XFMR,MAIN,0077-1520080806,2008-08-06,,,,,,,,,,,,,,,318,7089,91024,23,504,2768,14,41,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2008-11-04,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,5.49206349206,SCREENING,,335,h2*! co*,,,,,,,,408.93,,0.315982142857,0.0778805589735,,,20110112T182616Z,,,900,78,,,
000010049432,911102,XFMR,MAIN,0077-1520080909,2008-09-09,,,,,50,,,,,,,,,,298,5187,82699,21,476,2420,12,36,2,,,,,,57,17,9,0.04,30.1,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,13,0,2,,,16,TRN_IEEE_INC_69_288KV,2,DT,90,2008-12-08,(Surveillance). One or more combustible gases have a positive short-term average rate. (C2H2) High level (*). Electrical discharge or thermal fault.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.08403361345,SURVEILLANCE,-5,34,h2* co*,5.62129899518,970.301899341,0.976510179545,,1.32890365449,1,,384.02,,0.303727678571,0.0627214355675,,,20110112T182616Z,,,845,69,87.9856117241,7.3000,1630
000010049432,911102,XFMR,MAIN,0077-1520081013,2008-10-13,,,,,42,,,,,,,,,,300,4420,79069,25,486,2590,13,42,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2009-01-11,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,5.329218107,SURVEILLANCE,,68,h2* co*,5.5954445583,,1.04633871437,,,,,387.675,,0.322446428571,0.0559005425641,,,20110112T182616Z,,,866,80,86.4152926848,,
000010049432,911102,XFMR,MAIN,0077-1520090817,2009-08-17,,,,,47,,,,,,,,,,233,6273,80707,20,485,3439,11,40,0,,,,,,31,30,19,0.04,30.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,9,1,0,,,13,TRN_IEEE_INC_69_288KV,2,T2,90,2009-11-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) High level (*). Thermal fault (300 to 700 C).",1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,7.09072164948,SCREENING,7,308,h2* co*,5.97297474693,1015.93071159,0.87871432551,,1.29449838188,2,water*,320.465,,0.287459821429,0.0777256000099,,,20110112T182616Z,,,789,71,87.562740084,7.3000,1630
000010049432,911102,XFMR,MAIN,0077-1520100902,2010-09-02,,,,,48,,,,,,,,,,82,8470,66227,16,282,4077,13,40,0,,,,,,47,37,22,0.04,37.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,12,0,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,14.4574468085,SCREENING,11,381,,6.76784365978,980.233929701,0.489928576789,,1.0781671159,0,water*,132.955,,,0.127893457351,,,20110112T182616Z,,,433,69,73.4499038917,7.3000,1630
000010049432,911102,XFMR,MAIN,0077-1520110814,2011-08-14,,,,,48,,,,,,,,,,48,14284,59306,2,119,1885,5,17,0,,,,,29,,10,6,0.04,29.2,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,21,0,0,,,21,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,15.8403361345,SCREENING,-14,346,,6.23017177766,910.794487219,0.248729272615,d1816_2*,1.3698630137,0,,69.495,,,0.240852527569,,,20111021T005314Z,,,191,24,69.4124236942,7.3000,1630
000010049432,911102,XFMR,MAIN,0077-1520120706,2012-07-06,,,,,54,,UPSI,,,,,,,,63,17269,63010,3,125,1674,3,12,0,,,,,30,,57,27,0.1,26.9,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69_288KV,2,T2,90,2012-10-04,Sharp jump (!). Thermal fault (300 to 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,13.392,SCREENING,21,327,h2!,5.94275926846,866.536784366,0.267666256433,d1816_2*,3.71747211896,,water*,85.545,,,0.274067608316,,,20120920T131545Z,,1,206,18,73.5570609536,7.3000,1630
000010049432,911102,XFMR,MAIN,77-15,2013-07-24,2013-07-24,2013-08-26,,77-15,27,,UPSI,,,ROUTINE,,,,BOTTOM,51,19547,64367,3,121,1799,3,5,0,,,8.6,,29,,30,41,0.058,31.7,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,14.867768595,SCREENING,7,383,,6.04348169722,830.840002478,0.234582855481,d1816_2*,1.82965299685,,water* relsaturation*,72.825,,,0.303680457377,,,20130910T205124Z,,,183,11,84.0455005491,7.3000,1630
000010049432,911102,XFMR,MAIN,77-15,2014-08-08,2014-08-08,2014-09-18,,77-15,28,,UPSI,,,ROUTINE,,,,BOTTOM,32,22759,66887,3,99,1735,3,4,0,,,9.2,,22,,29,38,0.056,30.8,,,,CLEAR,29,1.5,,0.875,,,,,REVIEWED,,,,,,53,0,0,0,0,53,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,17.5252525253,SCREENING,6,380,,6.48199783204,,0.16076371204,d1816_2*,1.81818181818,,water* relsaturation*,49.865,,,0.340260439248,,,20140929T210619Z,,,141,10,88.3786884136,,
000010049432,911102,XFMR,MAIN,0077-15,2015-07-30,2015-08-03,2015-09-01,,0077-15,54,,UPSI,,,ROUTINE,,,,BOTTOM,37,16445,55381,3,130,2080,3,3,0,,,7.4,,21,,32,15,0.068,22.7,,,,CLEAR,32,1.5,,0.875,,,,,REVIEWED,,,,,,48,0,6,0,0,54,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,16,SCREENING,8,356,o2*,6.92954565046,808.216789321,0.242572586805,d1816_2* ift*,2.99559471366,,water*,60.445,,0.0368705357143,0.29694299489,,,20150916T175345Z,,,176,9,65.4627122822,,
000010049553,19791-10102,LTC,MAIN,00T11TC20060815,2006-08-15,,,,,35,,,,1,ROUTINE,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049553,19791-10102,LTC,MAIN,00T11TC20090817,2009-08-17,,,,,45,,,,1,ROUTINE,,,,,10,21697,64044,14,17,476,95,15,9,,,,0,0,28,43,29,0.03,32.3,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2009-11-15,Abnormal or high gas levels (*).,1,,365,2010-08-17,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,15,0,c2h2*,4.57723311647,,0.0543414443635,,0.928792569659,,,15.205,,,0.338782711886,,,20110101T000000Z,,,160,124,79.151385325,7.3000,1630
000010049553,19791-10102,LTC,MAIN,00T11TC20091029,2009-10-29,,,,,56,,,,1,ROUTINE,,,,,3,23663,68310,2,33,655,11,1,2,,,,0,0,42,29,13,0.08,36,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,6,73,,8.38699194229,,0.0384788839426,color*,2.22222222222,,,9.265,,,0.346406089884,,,20110101T000000Z,,,52,14,81.8704701923,7.3000,1630
000010049553,19791-10102,LTC,MAIN,00258TC20100902,2010-09-02,,,,,45,,,,1,ROUTINE,,,,,0,15531,64070,7,8,12226,75,2,103,,,,0,0,31,55,37,0.028,37.2,,,,S/Cb,,1,,0.89,,,,,UNREVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,20,308,c2h2*,3.3495941407,,0.0328596825291,,0.752688172043,0,,10.805,,,0.242406742625,,,20110101T000000Z,,,195,84,76.7963422366,7.3000,1630
000010049553,19791-10102,LTC,MAIN,00258TC20110814,2011-08-14,,,,,45,,,,1,ROUTINE,,,,,2,16408,58666,1,10,5312,33,6,30,,,,,26,,38,25,0.028,35.5,,,,Clear,,1,,0.892,,,,,UNREVIEWED,,,,,,0,0,0,,,0,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,12,346,c2h2*,4.51994639583,,0.024725843934,,0.788732394366,0,,6.695,,,0.27968499642,,,20111021T005314Z,,,82,40,70.9595880721,7.3000,1630
000010049553,19791-10102,LTC,MAIN,00258TC20120201,2012-02-01,,,,,22,,,,1,ROUTINE,,,,,0,20184,56085,1,5,4440,15,2,13,,,,,,,33,55,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,9,171,c2h2*,5.44385635108,,0.00841810563054,,,,,2.165,,,0.359882321476,,,20120316T150124Z,,,36,18,76.8685793924,7.3000,1630
000010049553,19791-10102,LTC,MAIN,,2012-05-23,2012-05-23,2012-05-23,,,22,,UPSI,,1,INVESTIGATION,,,,,1,19489,49409,2,5,3599,9,2,6,,,7.3,,10,34,62,104,0.026,33.2,,,,CLEAR,,1,,0.894,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-08-21,Abnormal or high gas levels (*).,1,,365,2013-05-23,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,23,112,c2h2*,5.70525458113,,0.0112726546918,,0.78313253012,,,2.515,,,0.394442308082,,,20120523T181834Z,,,25,13,68.736699701,7.3000,1630
000010049553,19791-10102,LTC,MAIN,258TC,2013-07-24,2013-07-24,2013-08-26,,258TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample-Out of service,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20130911T170922Z,,,,,,,
000010049553,19791-10102,LTC,MAIN,00258TC,2013-11-13,2013-11-15,,,00258TC,17,245406,UPSI,,,ROUTINE,,,,BOTTOM,0,23191,66497,1,6,304,1,0,0,,,9,,52,,13,27,0.026,40.6,,,,CLEAR,13,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-11-13,No anomalies.,1,,365,2014-11-13,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-10,539,,11.3604693824,,0.00575244236583,,0.64039408867,,,1.095,,,0.348752575304,,,20131231T200211Z,,,8,2,92.3386309695,7.3000,1630
000010049553,19791-10102,LTC,MAIN,258TC,2014-02-10,2014-02-11,2014-02-17,,258TC,4,247145,UPSI,,,ROUTINE,,,,BOTTOM,0,29733,79259,7,51,437,2,2,0,,,10.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,89,,11.8083915356,,0.0390258806172,,,,,9.21,,,0.375137208393,,,20140219T195525Z,,,62,11,119.048097568,,
000010049553,19791-10102,LTC,MAIN,258TC,2014-08-08,2014-08-08,2014-09-18,,258TC,34,255048,UPSI,,,ROUTINE,,,,BOTTOM,0,26962,67147,1,4,392,0,0,0,,,9.5,,20,,27,27,0.028,39.1,,,,CLEAR,27,1,,0.88,,,,,REVIEWED,,,,,,19,18,0,0,0,37,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,5,0,,11.3420640231,,0.00386801051693,,0.716112531969,,,0.72,,,0.401536926445,,,20140930T145747Z,,,5,1,88.8321378698,,
000010049553,19791-10102,LTC,MAIN,258TC,2015-02-26,2015-02-26,2015-03-04,,258TC,,263620,UPSI,,,ROUTINE,,,,BOTTOM,0,25315,59705,1,4,430,1,0,0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,0.735,,,0.424001339921,,,20150312T142729Z,,,6,2,,,
000010049553,19791-10102,LTC,MAIN,00258TC,2015-07-30,2015-08-03,2015-09-01,,00258TC,,270158,UPSI,,,ROUTINE,,,,BOTTOM,0,23047,57252,1,9,477,1,0,0,,,8.1,,43,,22,29,0.018,37.2,,,,CLEAR,22,1,,0.883,,,,,REVIEWED,,,,,,30,0,5,0,0,35,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,154,,,866.536784366,,,0.483870967742,,,1.635,,,0.402553622581,,,20150918T134758Z,,,11,2,,,
000010049553,19791-10102,LTC,MAIN,258TC,2015-12-22,2015-12-22,2015-12-22,,258TC,15,,UPSI,,,ROUTINE,,,,BOTTOM,0,21408,45318,1,2,394,0,0,0,,,6.7,,60,,13,30,0.022,412,,,,CLEAR,13,1.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-12-21,No anomalies.,1,,365,2016-12-21,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-10,145,,10.689704272,,0.00286844809375,,0.0533980582524,,,0.36,,,0.472395074805,,,20160104T143533Z,,,3,1,67.0144120502,,
000010049553,19791-10102,LTC,MAIN,00258TC,2016-03-01,2016-03-01,2016-03-08,,00258TC,,275896,UPSI,,,ROUTINE,,,,BOTTOM,0,21256,46520,1,3,400,0,0,0,,,6.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,70,,,,,,,,,0.54,,0.00346875,0.456921754084,,,20160311T213038Z,,,4,1,,,
000010049553,19791-10102,LTC,MAIN,00258TC,2016-03-16,2016-02-03,2016-02-04,,00258TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,19808,43103,1,4,376,0,0,0,,,6.3,,57,,10,18,0.02,36.5,,,,CLEAR,10,1.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-16,No anomalies.,1,,365,2017-03-16,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-14,15,,,,,,0.547945205479,,,0.72,,0.00346875,0.459550379324,,,20160205T210418Z,,,5,1,,,
000010049553,19791-10102,XFMR,MAIN,25820010926,2001-09-26,,,,,,,,,1,,,,,,8,5141,33540,1,95,165,0,0,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,1.73684210526,INITIAL,-11,0,,,1047.11484571,,,,0,,25.1,,,0.15327966607,,,20110112T182617Z,,,104,1,,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,25820020201,2002-02-01,,,,,,,,,1,,,,,,,,,,,,,,,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-14,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,25820031106,2003-11-06,,,,,35,,,,1,ROUTINE,,,,,5,17738,74400,3,332,637,0,0,0,,,,,,45,19,19,0.02,39.4,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,1,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,1.9186746988,SCREENING,-2,771,,11.6361387029,1288.57142857,0.299745126258,,0.507614213198,3,,64.76,,,0.238413978495,,,20110112T182617Z,,,340,3,91.0394838472,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,25820041123,2004-11-23,,,,,35,,,,1,ROUTINE,,,,,5,6731,44849,3,357,662,0,0,0,,,,,,31,24,23,0.02,36.9,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,1.85434173669,SCREENING,2,383,co*,11.690820034,,0.555924228662,,0.542005420054,0,,69.26,,,0.1500813842,,,20110112T182617Z,,,365,3,52.6503540532,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,25820051115,2005-11-15,,,,,35,,,,1,ROUTINE,,,,,4,18153,89925,4,442,1122,0,1,0,,,,,,46,19,19,0.02,37.1,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,2,1,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,2.53846153846,SCREENING,-2,357,co*,11.9365764329,1202.56285838,0.33161456133,,0.539083557951,1,,83.56,,,0.20186822352,,,20110112T182617Z,,,451,5,108.12230318,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,25820070906,2007-09-06,,,,,40,,,,1,ROUTINE,,,,,4,8205,48895,4,483,1415,0,0,0,,,,,,60,26,21,0.03,43,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,2.92960662526,SCREENING,4,660,co*,11.9948863163,1288.57142857,0.677906101458,,0.697674418605,1,water*,90.94,,,0.167808569383,,,20110112T182617Z,,,491,4,56.9417082082,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,25820080909,2008-09-09,,,,,40,,,,1,ROUTINE,,,,,4,12076,50683,3,460,1342,1,1,0,,,,,,42,25,20,0.02,41.7,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,2.91739130435,SCREENING,3,369,co*,11.9687355787,1202.56285838,0.60189908078,,0.479616306954,1,water*,86.815,,,0.238265296056,,,20110112T182617Z,,,469,5,61.1188531206,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,25820090817,2009-08-17,,,,,40,,,,1,ROUTINE,,,,,4,9338,51883,4,537,1589,0,1,0,,,,,,41,28,23,0.03,34.1,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,3,2,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,1,,,2.95903165736,SCREENING,5,342,co*,12.0385147262,1152.25107008,0.704150801505,,0.879765395894,3,water*,100.66,,,0.179981882312,,,20110112T182617Z,,,546,5,60.8281371956,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,25820100902,2010-09-02,,,,,40,,,,1,ROUTINE,,,,,2,7037,43442,3,307,3449,0,0,0,,,,,,47,25,20,0.03,32.5,,,,S/Pt,,1,,0.9,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,11.2345276873,SCREENING,3,381,,12.0807225751,,0.483485108689,,0.923076923077,0,water*,57.26,,,0.161986096404,,,20110112T182617Z,,,312,3,50.5761559039,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,000025820110814,2011-08-14,,,,,40,,,,1,ROUTINE,,,,,2,11225,64835,4,453,2014,1,1,0,,,,,31,,13,10,0.026,39,,,,Clear,,1,,0.892,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.44591611479,SCREENING,-10,346,co*!,12.1852156663,,0.475260872043,d1816_2*,0.666666666667,0,,83.555,,,0.173131796098,,,20111021T005314Z,,,461,6,75.5739313883,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,,2012-05-23,2012-05-23,2012-05-23,,,20,,UPSI,,1,INVESTIGATION,,,,,150,7899,41792,53,512,1899,43,3,80,,,5.2,,39,58,11,20,0.03,37.1,,,,CLEAR,,1,,0.896,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D2,7,2012-05-30,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,3.708984375,SCREENING,-13,283,h2*^! ch4! c2h4! c2h2*^^^! co*!,6.45727958059,,1.39055022435,d1816_2*,0.808625336927,,,249.205,,,0.189007465544,,,20120523T181649Z,,,841,99,54.0315578344,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,000025820120706,2012-07-06,,,,,20,,UPSI,,1,INVESTIGATION,,,,,0,24579,58361,1,3,522,0,0,0,,,,,27,,21,38,0.022,38.4,,,,Clear,,1,,0.893,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,174,INITIAL,-0,0,,11.143099524,1002.85714286,0.00330414704445,d1816_2*,0.572916666667,,relsaturation*,0.54,,,0.421154538133,,,20120920T131545Z,,1,4,1,82.5268127347,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,258,2013-07-24,2013-07-24,2013-08-26,,258,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample-Out of service,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20130911T170818Z,,,,,,,
000010049553,19791-10102,XFMR,MAIN,0000258,2013-11-14,2013-11-15,,,0000258,11,,UPSI,,,ROUTINE,,,,BOTTOM,5,6603,17807,1,21,257,0,1,0,,,2.5,,29,,7,19,0.008,37.1,,,,PARTICLES,7,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-11-14,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,12.2380952381,INITIAL,-21,0,,6.88172832402,,0.11341086275,d1816_2*,0.215633423181,,,8.78,,,0.370809232324,,,20131231T200014Z,,,28,2,25.7559066737,7.3000,1630
000010049553,19791-10102,XFMR,MAIN,258,2014-08-08,2014-08-08,2014-09-18,,258,41,,UPSI,,,ROUTINE,,,,BOTTOM,0,8338,22234,2,45,363,0,1,0,,,3.1,,27,,9,7,0.018,34.6,,,,CLEAR,9,1,,0.88,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.06666666667,SCREENING,-16,267,,12.1970170186,,0.125822292429,d1816_2*,0.520231213873,,,8.1,,,0.375011244041,,,20140930T145610Z,,,48,3,28.3851639242,,
000010049553,19791-10102,XFMR,MAIN,0000258,2015-07-30,2015-08-03,2015-09-01,,0000258,40,,UPSI,,,ROUTINE,,,,BOTTOM,0,5070,15081,2,77,542,0,1,0,,,2.1,,37,,16,13,0.026,45.8,,,,PARTICLES,16,1,,0.882,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,,,,7.03896103896,SCREENING,-6,356,,12.321328926,1047.11484571,0.319560313514,d1816_2*,0.56768558952,,,13.86,,,0.336184603143,,,20150918T134634Z,,,80,3,19.0380918881,,
000010049553,19791-10102,XFMR,MAIN,258,2015-12-22,2015-12-22,2015-12-22,,258,14,,UPSI,,,ROUTINE,,,,BOTTOM,0,15516,55713,1,8,304,0,0,0,,,7.2,,56,,10,24,0.014,40.3,,,,CLEAR,10,0.5,,0.887,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2016-12-21,(Initial sample). No anomalies.,1,,365,2016-12-21,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,38,INITIAL,-14,0,,11.9460626162,,0.00919123169688,,0.347394540943,,,1.44,,,0.278498734586,,,20160104T143046Z,,,9,1,76.0791029967,,
000010049553,19791-10102,XFMR,MAIN,000258,2016-02-03,2016-02-03,2016-02-04,,0000258,25,,UPSI,,,ROUTINE,,,,BOTTOM,2,13882,49296,1,7,275,0,0,0,,,6.3,,62,,5,7,0.02,37.6,,,,PARTICLES,5,1,,0.882,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2017-02-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2017-02-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,39.2857142857,SURVEILLANCE,-26,43,o2*,6.66262618128,,0.0153987755115,,0.531914893617,,,3.26,,0.00346875,0.281604998377,,,20160205T210222Z,,,10,1,64.0138963389,,
000010049554,19791-10101,LTC,MAIN,0T-12TC20060815,2006-08-15,,,,,34,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049554,19791-10101,LTC,MAIN,0T-12TC20090817,2009-08-17,,,,,,,,,,,,,,,51,25255,72870,13,15,534,27,1,183,,,,0,0,27,37,,0.032,35.3,,,,S/Sd,,1,,0.89,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049554,19791-10101,LTC,MAIN,0T-12TC20100902,2010-09-02,,,,,32,,,,,,,,,,2,17645,55713,1,9,486,10,2,17,,,,0,0,42,21,23,0.168,21.6,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,28,0,0,,,37,LTC_VACUUM_A,2,,90,2010-12-01,Abnormal or high gas levels (*).,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,,,,INITIAL,-0,0,c2h2*,5.45581765385,875.097705331,0.0189573350508,ift* color*,7.77777777778,9,,5.13,,,0.316712436954,,,20110101T000000Z,,,41,13,71.444114054,7.3000,1630
000010049554,19791-10101,LTC,MAIN,0T-12TC20110814,2011-08-14,,,,,,,,,,,,,,,0,15966,68951,1,8,493,5,1,5,,,,,32,,22,,0.022,38.8,,,,Clear,,1,,0.892,,,,,REVIEWED,,,,,,24,0,0,,,24,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,0,346,,,894.225359511,,,0.567010309278,0,,1.915,,,0.231555742484,,,20111021T005314Z,,,20,7,,7.3000,1630
000010049554,19791-10101,LTC,MAIN,0T-12TC20120201,2012-02-01,,,,,,,,,,,,,,,0,24274,65904,1,4,496,4,1,4,,,,,,,11,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-13,171,,,,,,,,,1.1,,,0.368323622238,,,20120316T150124Z,,,14,6,,7.3000,1630
000010049554,19791-10101,LTC,MAIN,0T-12TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,4,25081,69879,1,6,498,2,1,2,,,,,20,,26,,0.024,36.2,,,,Clear,,1,,0.894,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,4,156,,,,,,0.662983425414,,,5.27,,,0.358920419582,,,20120920T131545Z,,1,16,4,,7.3000,1630
000010049554,19791-10101,LTC,MAIN,0T-12TC20130220,2013-02-20,,,,,,221131,UPSI,,,,,,,,2,23967,55535,1,3,433,4,0,2,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229,,,,,,,,,2.76,,,0.431565679301,,,20130401T141022Z,,,12,5,,,
000010049554,19791-10101,LTC,MAIN,T-12TC,2013-07-24,2013-07-24,2013-07-24,,,34,,UPSI,,,ROUTINE,,,,BOTTOM,1,25779,64380,1,9,537,2,0,1,,,9.1,,32,,22,22,0.022,35.5,,,,PARTICLES,,1,,0.893,,,,,REVIEWED,,,,,,43,0,0,0,0,43,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,154,,8.11545118523,821.866155549,0.0111159899175,,0.619718309859,,,2.73,,,0.400419384902,,,20130909T165026Z,,,14,3,85.1506782909,7.3000,1630
000010049554,19791-10101,LTC,MAIN,,2013-11-14,,,,,,226203,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213306Z,,,,,,,
000010049554,19791-10101,LTC,MAIN,T-12TC,2014-02-10,2014-02-11,2014-02-17,,T-12TC,8,227230,UPSI,,,ROUTINE,,,,BOTTOM,0,26950,66684,3,73,168,6,1,0,,,9.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,201,,12.0943223472,,0.0645127727798,,,,,13.23,,,0.40414492232,,,20140219T191619Z,,,83,10,99.240203753,,
000010049554,19791-10101,LTC,MAIN,T-12TC,2014-08-08,2014-08-08,2014-09-18,,T-12TC,28,2311114,UPSI,,,ROUTINE,,,,BOTTOM,0,24571,60674,1,4,438,1,0,0,,,8.6,,34,,20,26,0.026,34.6,,,,CLEAR,20,1,,0.89,,,,,REVIEWED,,,,,,31,0,0,0,0,31,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-1,0,,10.7519519393,,0.00430922169709,,0.751445086705,,,0.735,,,0.404967531397,,,20140929T182913Z,,,6,2,82.3176663211,,
000010049554,19791-10101,LTC,MAIN,T-12TC,2015-02-26,2015-02-26,2015-03-04,,T-12TC,10,235278,UPSI,,,ROUTINE,,,,BOTTOM,0,24597,57105,1,3,463,1,0,0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,0.555,,,0.43073286052,,,20150312T122553Z,,,5,2,,,
000010049554,19791-10101,LTC,MAIN,0T-12TC,2015-07-30,2015-08-03,2015-09-01,,0T-12TC,28,238562,UPSI,,,ROUTINE,,,,BOTTOM,0,23538,57195,1,7,447,1,0,0,,,8.1,,42,,18,23,0.03,34.3,,,,PARTICLES,18,1,,0.89,,,,,REVIEWED,,,,,,35,0,0,0,0,35,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-3,154,,11.3988791439,847.409130186,0.00767059342874,,0.874635568513,,,1.275,,0.00811607142857,0.411539470233,,,20150916T133504Z,,,9,2,77.8316322916,,
000010049554,19791-10101,LTC,MAIN,0T-12TC,2016-03-01,2016-03-01,2016-03-08,,0T-12TC,,244605,UPSI,,,ROUTINE,,,,BOTTOM,0,21349,46673,1,2,384,0,0,0,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,0.36,,0.00346875,0.457416493476,,,20160311T195930Z,,,3,1,,,
000010049554,19791-10101,XFMR,MAIN,25720010926,2001-09-26,,,,,,,,,,,,,,,12,5331,31374,1,94,142,0,0,0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,0,11,,,16,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.51063829787,INITIAL,-2,0,,,1088.86571305,,,,0,,28.92,,0.00346875,0.169917766303,,,20110112T182617Z,,,107,1,,7.3000,1630
000010049554,19791-10101,XFMR,MAIN,25720020104,2002-01-04,,,,,,,,,,,,,,,14,8003,34410,1,79,143,0,0,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,5,,,16,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,1.81012658228,SCREENING,-7,100,,,1202.56285838,,,,6,,28.22,,0.00346875,0.232577739029,,,20110112T182617Z,,,94,1,,7.3000,1630
000010049554,19791-10101,XFMR,MAIN,25720031106,2003-11-06,,,,,,,,,,,,,,,9,22692,82980,3,261,438,0,1,0,,,,,,52,14,,0.02,40.6,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.67816091954,SCREENING,-8,671,co! o2*,,1288.57142857,,,0.492610837438,0,,55.98,,0.0145803571429,0.273463485177,,,20110112T182617Z,,,274,4,,7.3000,1630
000010049554,19791-10101,XFMR,MAIN,25720041123,2004-11-23,,,,,,,,,,,,,,,9,10040,46588,3,315,478,0,0,0,,,,,,45,33,,0.03,38.4,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.51746031746,SCREENING,9,383,o2*,,,,,0.78125,0,water*,65.7,,0.01040625,0.21550613892,,,20110112T182617Z,,,327,3,,7.3000,1630
000010049554,19791-10101,XFMR,MAIN,25720051115,2005-11-15,,,,,30,,,,,,,,,,5,11046,46261,3,318,563,0,0,0,,,,,,46,19,23,0.02,36.9,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,4,0,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.77044025157,SCREENING,-2,357,o2*,11.5848111339,1116.55428819,0.458668749705,,0.542005420054,2,,62.24,,0.01040625,0.23877564255,,,20110112T182617Z,,,326,3,57.8910603577,7.3000,1630
000010049554,19791-10101,XFMR,MAIN,25720070906,2007-09-06,,,,,35,,,,,,,,,,6,10805,50622,4,467,1143,0,0,0,,,,,,43,23,22,0.02,43.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.44753747323,SCREENING,1,660,co*! o2*,11.7478773307,1288.57142857,0.621508992434,,0.462962962963,0,,90.06,,0.013875,0.213444747343,,,20110112T182617Z,,,477,4,61.4512580327,7.3000,1630
000010049554,19791-10101,XFMR,MAIN,25720080909,2008-09-09,,,,,33,,,,,,,,,,3,13304,48985,3,445,1113,1,4,0,,,,,,44,24,25,0.03,42.1,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.50112359551,SCREENING,2,369,co* o2*,12.0465776732,1152.25107008,0.585540857165,,0.712589073634,1,,83.115,,0.03175,0.271593344902,,,20110112T182617Z,,,456,8,61.6523013474,7.3000,1630
000010049554,19791-10101,XFMR,MAIN,25720090817,2009-08-17,,,,,36,,,,,,,,,,2,11235,53308,4,560,1468,0,1,0,,,,,,32,29,27,0.03,34.8,,,,Clear,,1,,0.9,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.62142857143,SCREENING,6,342,co* o2*,12.2482172319,1202.56285838,0.694048785998,,0.862068965517,1,water*,102.8,,0.0180491071429,0.210756359271,,,20110112T182617Z,,,567,5,64.444567095,7.3000,1630
000010049554,19791-10101,XFMR,MAIN,25720100902,2010-09-02,,,,,30,,,,,,,,,,3,8361,45810,3,304,3074,0,0,0,,,,,,53,21,25,0.03,31.2,,,,Clear,,1,,0.9,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,10.1118421053,SCREENING,-0,381,,11.8833613306,,0.447380083118,,0.961538461538,0,,57.72,,,0.182514734774,,,20110112T182617Z,,,310,3,55.9996970802,7.3000,1630
000010049554,19791-10101,XFMR,MAIN,000025720110814,2011-08-14,,,,,36,,,,,,,,,,4,7983,41707,4,479,1878,1,1,0,,,,,36,,14,13,0.03,35.7,,,,Clear,,1,,0.892,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.92066805846,SCREENING,-8,346,co*,11.9716401373,,0.773109837945,d1816_2*,0.840336134454,0,,90.235,,,0.191406718297,,,20111021T005314Z,,,489,6,50.0468320643,7.3000,1630
000010049554,19791-10101,XFMR,MAIN,000025720120706,2012-07-06,,,,,35,,UPSI,,,,,,,,4,16946,65976,5,468,1905,1,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,,,,,,,,,,,,,,,,,4.07051282051,SCREENING,,327,co*,,,,,,,,88.255,,,0.256850976113,,,20120920T131545Z,,,479,7,,,
000010049554,19791-10101,XFMR,MAIN,257,2013-07-24,2013-07-24,2013-08-26,,257,33,,UPSI,,,ROUTINE,,,,BOTTOM,4,11217,47570,5,516,2385,1,1,0,,,6.2,,35,,16,17,0.022,36.4,,,,CLEAR,,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.62209302326,SCREENING,-6,383,co*!,11.9932347874,,0.710929763032,d1816_2*,0.604395604396,,,96.895,,,0.23579987387,,,20130911T154622Z,,,527,7,59.0441334995,7.3000,1630
000010049554,19791-10101,XFMR,MAIN,257,2014-08-08,2014-08-08,2014-09-18,,257,27,,UPSI,,,ROUTINE,,,,BOTTOM,4,11306,49274,7,572,2367,1,1,0,,,6.4,,28,,20,27,0.018,34.7,,,,CLEAR,20,1,,0.89,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.13811188811,SCREENING,-1,380,co*!,12.0149480541,,0.756175942834,d1816_2*,0.518731988473,,,106.975,,,0.229451637781,,,20140930T145426Z,,,585,9,62.5318487959,,
000010049554,19791-10101,XFMR,MAIN,0000257,2015-07-30,2015-08-03,2015-09-01,,0000257,39,,UPSI,,,ROUTINE,,,,BOTTOM,3,10106,43578,6,561,2469,1,1,0,,,5.7,,44,,13,11,0.02,35.9,,,,PARTICLES,13,1.5,,0.891,,,,Radiator flange right side old seepage,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,4.40106951872,SCREENING,-10,356,co* o2*,12.1265706067,,0.845899200585,d1816_2*,0.557103064067,,,103.995,,0.0296339285714,0.231906007619,,,20150918T134516Z,,,572,8,52.849804439,,
000010049433,158150,XFMR,MAIN,00077-619960112,1996-01-12,,,,,,,,,,,,,,,39,14902,110866,0,259,1433,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.53281853282,INITIAL,,0,o2*,,,,,,,,85.62,,0,0.134414518428,,,20110112T182616Z,,,298,0,,,
000010049433,158150,XFMR,MAIN,00077-619960924,1996-09-24,,,,,,,,,,,,,,,44,14260,104044,0,219,1435,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-24,No anomalies.,,,,,,,,,,,,,,,,,6.55251141553,SCREENING,,256,o2*,,,,,,,,83.42,,0,0.137057398793,,,20110112T182616Z,,,263,0,,,
000010049433,158150,XFMR,MAIN,00077-619970228,1997-02-28,,,,,,,,,,,,,,,27,8897,109497,4,142,1432,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,10.0845070423,SCREENING,,157,o2*,,,,,,,,52.575,,0.0226964285714,0.0812533676722,,,20110112T182616Z,,,175,6,,,
