equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049433,158150,XFMR,MAIN,00077-619980106,1998-01-06,,,,,,,,,,,,,,,25,28547,80561,4,88,776,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,536,42,88,,,723,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,21,,,8.81818181818,SCREENING,,312,o2*,,508.810060088,,,,36,,40.84,,0.013875,0.354352602376,,,20110112T182616Z,,,117,4,,,
000010049433,158150,XFMR,MAIN,00077-619990113,1999-01-13,,,,,,,,,,,,,,,27,34129,78093,3,132,2612,4,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,446,0,34,,,523,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,43,,,19.7878787879,SCREENING,,372,o2*,,531.618611797,,,,0,,50.82,,0.0331696428571,0.437030207573,,,20110112T182616Z,,,167,8,,,
000010049433,158150,XFMR,MAIN,00077-619991118,1999-11-18,,,,,,,,,,,,,,,31,22198,76507,2,168,1093,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,365,15,8,,,421,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,33,,,6.50595238095,SCREENING,,309,o2*,,556.487753012,,,,0,,61.255,,0.0157589285714,0.290143385573,,,20110112T182616Z,,,203,4,,,
000010049433,158150,XFMR,MAIN,00077-620010130,2001-01-30,,,,,,,,,,,,,,,14,25126,68774,2,108,1229,0,0,0,,,,,,,25,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,355,17,10,,,402,TRN_IEEE_INC_69_288KV,1,,365,2002-01-30,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,20,,,11.3796296296,SCREENING,3,439,o2*,,559.93475627,,,,0,water*,33.44,,0.0069375,0.365341553494,,,20110112T182616Z,,,124,2,,7.3000,1630
000010049433,158150,XFMR,MAIN,00077-620010926,2001-09-26,,,,,,,,,,,,,,,78,17393,69008,3,347,2288,2,1,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,448,16,14,,,478,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,6.59365994236,SCREENING,-5,239,h2! co! o2*,,531.063424572,,,,0,,140.49,,0.023875,0.252043241363,,,20110112T182616Z,,,431,6,,7.3000,1630
000010049433,158150,XFMR,MAIN,00077-620031106,2003-11-06,,,,,,,,,,,,,,,24,23991,69508,2,163,1346,1,0,0,,,,,,32,52,,0.06,28.5,,,,FW,,2,,0.88,,,,,UNREVIEWED,,,,,,402,24,8,,,434,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,8.25766871166,SCREENING,19,771,o2*,,544.506841976,,,2.10526315789,0,water*,53.355,,0.0115848214286,0.345154514588,,,20110112T182616Z,,,190,3,,7.3000,1630
000010049433,158150,XFMR,MAIN,00077-620041123,2004-11-23,,,,,,,,,,,,,,,22,23413,70675,2,113,1156,0,0,0,,,,,,36,30,,0.07,31.8,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,621,24,7,,,672,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,20,,,10.2300884956,SCREENING,7,383,o2*,,490.545257092,,,2.20125786164,0,water*,42.34,,0.0069375,0.331276972055,,,20110112T182616Z,,,137,2,,7.3000,1630
000010049433,158150,XFMR,MAIN,00077-620051115,2005-11-15,,,,,35,,,,,,,,,,22,37004,125386,2,128,1410,1,1,0,,,,,,38,23,22,0.07,28.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,454,22,14,,,498,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural** totalfuran**,4,,,11.015625,SCREENING,1,357,o2*,7.79501657733,529.412613469,0.0900881301965,,2.47349823322,4,,45.055,,0.0157589285714,0.295120667379,,,20110112T182616Z,,,154,4,157.426675656,7.3000,1630
000010049433,158150,XFMR,MAIN,00077-620060815,2006-08-15,,,,,47,,,,,,,,,,37,33684,124592,3,181,1810,1,1,0,,,,,,32,25,15,0.05,28.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,0,579,40,22,,,651,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,4,,,10,SCREENING,3,273,h2! o2*,7.55158527017,499.234696078,0.136298865122,,1.76056338028,6,water*,69.595,,0.0192276785714,0.270354436882,,,20110112T182616Z,,,223,5,148.098827697,7.3000,1630
000010049433,158150,XFMR,MAIN,00077-620070906,2007-09-06,,,,,42,,,,,,,,,,50,19502,69826,2,236,2295,1,0,0,,,,,,55,14,10,0.07,31.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,376,18,13,,,407,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,9.72457627119,SCREENING,-8,387,o2*,7.4435892956,552.803472878,0.317650401436,,2.22222222222,0,,92.495,,0.0115848214286,0.279294245696,,,20110112T182616Z,,,289,3,85.1208489607,7.3000,1630
000010049433,158150,XFMR,MAIN,00077-620080909,2008-09-09,,,,,45,,,,,,,,,,42,26811,70062,2,190,2042,1,1,0,,,,,,45,17,11,0.06,28.1,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,564,16,15,,,601,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,6,,,10.7473684211,SCREENING,-5,369,o2*,7.3796489934,502.491684576,0.24603769174,,2.13523131673,0,,76.215,,0.0157589285714,0.382675344695,,,20110112T182616Z,,,236,4,88.7668655818,7.3000,1630
000010049433,158150,XFMR,MAIN,00077-620090817,2009-08-17,,,,,41,,,,,,,,,,31,21632,71833,2,157,1937,0,1,0,,,,,,41,36,28,0.07,27.3,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,389,14,12,,,419,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,3,,,12.3375796178,SCREENING,11,342,o2*,7.57579057779,548.585828193,0.199411571153,,2.5641025641,1,water*,59.26,,0.0111116071429,0.301142928737,,,20110112T182616Z,,,191,3,88.672152077,7.3000,1630
000010049433,158150,XFMR,MAIN,00077-620100902,2010-09-02,,,,,41,,,,,,,,,,25,14618,55323,2,140,1882,1,1,0,,,,,,44,24,19,0.07,29.5,,,,M/Pt,,2,,0.88,,,,,REVIEWED,,,,,,412,24,8,,,444,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,13.4428571429,SCREENING,2,381,,7.7747967138,541.457938276,0.228277035558,,2.37288135593,0,,50.215,,,0.264230067061,,,20110112T182616Z,,,169,4,67.1280593906,7.3000,1630
000010049433,158150,XFMR,MAIN,00077-620110814,2011-08-14,,,,,47,,,,,,,,,,31,14083,54473,1,155,1962,1,1,0,,,,,34,,12,7,0.07,28.1,,,,S/Pt,,2,,0.878,,,,,REVIEWED,,,,,,167,17,0,,,184,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,12.6580645161,SCREENING,-11,346,,7.6030266175,653.509579672,0.265263964134,d1816_2*,2.49110320285,0,,58.915,,,0.258531749674,,,20111021T005314Z,,,189,3,64.5831343108,7.3000,1630
000010049433,158150,XFMR,MAIN,00077-620120706,2012-07-06,,,,,59,,UPSI,,,,,,,,19,21266,62873,2,98,1722,1,1,0,,,,,37,,45,18,0.126,23.9,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,434,0,16,0,0,450,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,,,,17.5714285714,SCREENING,16,327,o2*,7.75002822445,535.002934425,0.13902021821,d1816_2* ift*,5.2719665272,,water*,36.655,,0.0157589285714,0.338237399202,,,20120920T131545Z,,1,121,4,74.6230858734,7.3000,1630
000010049433,158150,XFMR,MAIN,00077-620130308,2013-03-08,,,,,5,,UPSI,,,,,,,,7,20129,51307,4,34,812,7,1,3,,,,,51,,8,29,0.074,28.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-03-08,No anomalies.,1,,365,2014-03-08,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,23.8823529412,SCREENING,-18,245,,6.93248046581,,0.0615194841709,,2.6334519573,,,13.465,,,0.392324634066,,,20130401T132901Z,,1,56,12,77.2538288147,7.3000,1630
000010049433,158150,XFMR,MAIN,77-6,2013-07-24,2013-07-24,2013-08-26,,77-6,36,,UPSI,,,ROUTINE,,,,BOTTOM,30,18100,56575,3,149,2092,6,1,2,,,7.7,,21,,28,26,0.076,29.6,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,441,0,0,0,0,441,TRN_IEEE_INC_69_288KV,2,DT,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H2) Sharp jump (!). Electrical discharge or thermal fault. Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,,,,14.0402684564,SCREENING,5,138,h2! co!,7.43376350075,533.017545866,0.240789445224,d1816_2*,2.56756756757,,water*,57.07,,,0.319929297393,,,20130910T202147Z,,,191,10,71.863482482,7.3000,1630
000010049433,158150,XFMR,MAIN,77-6,2014-08-08,2014-08-08,2014-09-18,,77-6,32,,UPSI,,,ROUTINE,,,,BOTTOM,34,21857,64852,3,185,2524,4,1,1,,,8.9,,31,,25,28,0.058,27.1,,,,PARTICLES,25,2,,0.88,,,,,REVIEWED,,,,,,417,0,0,0,8,425,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,13.6432432432,SCREENING,3,380,co!,7.60981957098,,0.25107281358,d1816_2*,2.14022140221,,water*,67.44,,,0.337028927404,,,20140929T205722Z,,,228,8,84.3504646908,,
000010049433,158150,XFMR,MAIN,00077-6,2015-07-30,2015-08-03,2015-09-01,,00077-6,52,,UPSI,,,ROUTINE,,,,BOTTOM,42,17139,56982,4,223,3068,7,10,0,,,7.7,,20,,36,19,0.086,20.1,,,,CLEAR,36,2,,0.876,,,,Left side rad plug bottom,REVIEWED,,,,,,481,43,14,0,0,538,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,,,,13.7578475336,SCREENING,11,356,o2*,7.70618506444,522.244263893,0.352323492007,d1816_2* ift*,4.27860696517,,water*,82.245,,0.0881473214286,0.30077919343,,,20150916T174232Z,,,286,21,68.0843097758,,
000010049434,158149,XFMR,MAIN,00077-819960112,1996-01-12,,,,,,,,,,,,,,,31,14396,106928,0,183,961,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.25136612022,INITIAL,,0,o2*,,,,,,,,63.94,,0,0.134632650007,,,20110112T182616Z,,,214,0,,,
000010049434,158149,XFMR,MAIN,00077-819960924,1996-09-24,,,,,,,,,,,,,,,48,17390,126147,0,244,1167,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-24,No anomalies.,,,,,,,,,,,,,,,,,4.78278688525,SCREENING,,256,h2! o2*,,,,,,,,91.935,,0.00882142857143,0.137855042133,,,20110112T182616Z,,,294,2,,,
000010049434,158149,XFMR,MAIN,00077-819970228,1997-02-28,,,,,,,,,,,,,,,24,7760,96302,3,125,782,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,6.256,SCREENING,,157,,,,,,,,,46.515,,0.0192276785714,0.0805798425786,,,20110112T182616Z,,,154,5,,,
000010049434,158149,XFMR,MAIN,00077-819980106,1998-01-06,,,,,,,,,,,,,,,23,28058,76127,3,108,681,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,519,43,69,,,654,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,23,,,6.30555555556,SCREENING,,312,o2*,,512.809326329,,,,0,,42.44,,0.01040625,0.368568313476,,,20110112T182616Z,,,134,3,,,
000010049434,158149,XFMR,MAIN,00077-819990113,1999-01-13,,,,,,,,,,,,,,,26,33010,75588,6,151,1201,7,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,504,0,48,,,630,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,78,,,7.95364238411,SCREENING,,372,c2h6! o2*,,516.448418158,,,,0,,53.285,,0.0950848214286,0.436709530613,,,20110112T182616Z,,,200,23,,,
000010049434,158149,XFMR,MAIN,00077-819991118,1999-11-18,,,,,,,,,,,,,,,51,18568,79168,17,214,1944,17,22,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,317,12,11,,,357,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,17,,,9.08411214953,SCREENING,,309,h2! ch4! c2h6! c2h4! o2*,,573.983067938,,,,0,,89.775,,0.229803571429,0.234539207761,,,20110112T182616Z,,,321,56,,,
000010049434,158149,XFMR,MAIN,00077-820010130,2001-01-30,,,,,,,,,,,,,,,13,24417,72737,2,121,1442,0,0,0,,,,,,,20,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,483,20,15,,,542,TRN_IEEE_INC_69_288KV,1,,365,2002-01-30,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,24,,,11.9173553719,SCREENING,-1,439,o2*,,521.729391214,,,,0,,34.78,,0.0069375,0.335688851616,,,20110112T182616Z,,,136,2,,7.3000,1630
000010049434,158149,XFMR,MAIN,00077-820010926,2001-09-26,,,,,,,,,,,,,,,30,14973,69843,5,389,2575,3,4,0,,,,,,,23,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,578,21,17,,,616,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,6.61953727506,SCREENING,1,239,h2! co*! o2*,,499.449189023,,,,0,,100.065,,0.0479821428571,0.214380825566,,,20110112T182616Z,,,431,12,,7.3000,1630
000010049434,158149,XFMR,MAIN,00077-820031106,2003-11-06,,,,,,,,,,,,,,,25,23235,67367,2,156,1300,1,0,0,,,,,,43,31,,0.06,28.7,,,,FW,,2,,0.88,,,,,UNREVIEWED,,,,,,481,26,9,,,516,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,8.33333333333,SCREENING,7,771,o2*,,522.244263893,,,2.09059233449,0,water*,53.095,,0.0115848214286,0.344901806522,,,20110112T182616Z,,,184,3,,7.3000,1630
000010049434,158149,XFMR,MAIN,00077-820041123,2004-11-23,,,,,,,,,,,,,,,23,22204,68207,2,121,1377,0,0,0,,,,,,49,27,,0.07,32.8,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,520,21,8,,,571,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural** totalfuran**,22,,,11.3801652893,SCREENING,5,383,o2*,,512.570473247,,,2.13414634146,0,water*,44.78,,0.0069375,0.325538434472,,,20110112T182616Z,,,146,2,,7.3000,1630
000010049434,158149,XFMR,MAIN,00077-820051115,2005-11-15,,,,,35,,,,,,,,,,56,22889,68692,2,160,1571,3,0,0,,,,,,48,27,26,0.07,27.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,602,27,13,,,648,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,5,,,9.81875,SCREENING,5,357,h2! o2*,6.42103465981,494.401002498,0.259748633504,,2.57352941176,1,water*,84.845,,0.0208794642857,0.333212018867,,,20110112T182616Z,,,221,5,88.0537923696,7.3000,1630
000010049434,158149,XFMR,MAIN,00077-820060815,2006-08-15,,,,,47,,,,,,,,,,88,26477,90779,4,216,2124,5,1,0,,,,,,49,26,16,0.06,29.7,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,0,179,12,16,,,210,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,3,,,9.83333333333,SCREENING,4,273,h2! o2*,6.25226830142,644.899134006,0.28739906702,,2.0202020202,0,water*,126.955,,0.0412857142857,0.291664371716,,,20110112T182616Z,,,314,10,109.31861814,7.3000,1630
000010049434,158149,XFMR,MAIN,00077-820070906,2007-09-06,,,,,42,,,,,,,,,,109,19174,69925,2,243,2436,0,0,0,,,,,,42,25,19,0.08,31.9,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,428,24,13,,,466,TRN_IEEE_INC_69_288KV,2,H2,90,2007-12-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) High H2 with other key gases very low suggests stray gassing.",1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,1,,,10.024691358,SCREENING,3,387,h2* o2*,6.0748352505,536.730351711,0.442983407639,,2.5078369906,0,water*,152.74,,0.0069375,0.274208080086,,,20110112T182616Z,,,354,2,85.1501690556,7.3000,1630
000010049434,158149,XFMR,MAIN,00077-820080909,2008-09-09,,,,,45,,,,,,,,,,45,25485,69775,2,204,2373,2,0,0,,,,,,55,19,13,0.08,25.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,551,22,19,,,632,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**!,7,,,11.6323529412,SCREENING,-2,369,o2*,7.38316142524,505.385257471,0.267070629426,ift*,3.125,33,,81.75,,0.0162321428571,0.365245431745,,,20110112T182616Z,,,253,4,87.7319916755,7.3000,1630
000010049434,158149,XFMR,MAIN,00077-820090817,2009-08-17,,,,,40,,,,,,,,,,28,19850,65666,2,145,1806,0,1,0,,,,,,40,37,30,0.06,28.8,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,800,26,22,,,857,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,7,,,12.4551724138,SCREENING,11,342,o2*,7.61114017031,459.117146574,0.200082963228,,2.08333333333,2,water* relsaturation*,54.1,,0.0111116071429,0.302287332866,,,20110112T182616Z,,,176,3,81.400388579,7.3000,1630
000010049434,158149,XFMR,MAIN,00077-820100902,2010-09-02,,,,,40,,,,,,,,,,33,14573,55108,2,158,2180,1,1,0,,,,,,44,27,22,0.07,35.5,,,,S/Sd,,2,,0.88,,,,,REVIEWED,,,,,,324,0,0,,,324,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,13.7974683544,SCREENING,5,381,,7.44629343936,571.272854227,0.270669725554,,1.97183098592,0,water*,61.455,,,0.264444363795,,,20110112T182616Z,,,195,4,67.1788490115,7.3000,1630
000010049434,158149,XFMR,MAIN,00077-820110826,2011-08-26,,,,,45,,,,,,,,,,31,16960,61757,1,181,2251,1,0,0,,,,,54,,22,15,0.08,31.1,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,155,0,8,,,163,TRN_IEEE_INC_69_288KV,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,12.4364640884,SCREENING,0,358,,7.9134545631,662.762371951,0.259157265672,,2.57234726688,0,,63.595,,,0.274624738896,,,20111021T005314Z,,,214,2,74.3113265937,7.3000,1630
000010049434,158149,XFMR,MAIN,00077-820120706,2012-07-06,,,,,40,,UPSI,,,,,,,,22,20576,63003,2,110,1761,1,1,0,,,,,31,,36,29,0.056,23.3,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,456,0,15,0,7,478,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,,,,16.0090909091,SCREENING,11,315,o2*,7.52668748036,528.86718781,0.158366646923,d1816_2* ift*,2.40343347639,,water*,41.815,,0.0157589285714,0.326587622812,,,20120920T131545Z,,1,136,4,78.9888671429,7.3000,1630
000010049434,158149,XFMR,MAIN,00077-820130308,2013-03-08,,,,,4,,UPSI,,,,,,,,10,20124,49850,9,40,705,12,2,6,,,,,54,,9,34,0.07,34.2,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,3,DT,30,2013-04-07,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2014-03-08,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,17.625,SCREENING,-16,245,c2h2*^,6.50626608624,,0.0814331239862,,2.04678362573,,relsaturation*,17.86,,,0.40369107322,,,20130401T132901Z,,1,79,23,75.8377810774,7.3000,1630
000010049434,158149,XFMR,MAIN,77-8,2013-07-24,2013-07-24,2013-08-26,,77-8,34,,UPSI,,,ROUTINE,,,,BOTTOM,27,21222,61611,5,148,1886,8,1,4,,,8.5,,32,,25,25,0.086,27.9,,,,PARTICLES,,2,,0.88,,,,Gas purge test valve,REVIEWED,,,,,,360,0,11,0,0,371,TRN_IEEE_INC_69_288KV,2,DT,90,2013-10-22,One or more combustible gases have a positive long-term average rate. (C2H2) High level (*). Electrical discharge or thermal fault.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,,,,12.7432432432,SCREENING,3,138,c2h2* co!,7.57357516096,558.199285495,0.212050238031,d1816_2*,3.08243727599,,water*,54.08,,,0.344451477821,,,20130910T202431Z,,,193,14,79.7087833372,7.3000,1630
000010049434,158149,XFMR,MAIN,77-8,2014-08-08,2014-08-08,2014-09-18,,77-8,31,,UPSI,,,ROUTINE,,,,BOTTOM,30,20779,62242,3,184,2628,5,1,1,,,8.6,,30,,34,39,0.078,29.5,,,,PARTICLES,34,2,,0.88,,,,,REVIEWED,,,,,,541,0,26,0,0,567,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,14.2826086957,SCREENING,9,380,co!,7.84074546284,884.293329151,0.251884547107,d1816_2*,2.64406779661,,water* relsaturation*,63.275,,,0.33384210019,,,20140929T205914Z,,,224,9,81.1771435556,,
000010049434,158149,XFMR,MAIN,00077-8,2015-07-30,2015-08-03,2015-09-01,,00077-8,53,,UPSI,,,ROUTINE,,,,BOTTOM,40,16404,53904,2,214,3227,4,1,1,,,7.4,,18,,42,21,0.082,20.5,,,,PARTICLES,42,2,,0.876,,,,,REVIEWED,,,,,,440,44,10,0,0,494,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,,,,15.0794392523,SCREENING,14,356,o2*,7.7718142106,533.29923529,0.35399143556,d1816_2* ift*,4,,water*,78.66,,0.042125,0.304318788958,,,20150916T174411Z,,,262,7,64.3642495371,,
000010049435,158148,XFMR,MAIN,00077-919960112,1996-01-12,,,,,,,,,,,,,,,26,6227,97349,3,196,1192,3,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-11,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,6.08163265306,INITIAL,,0,,,,,,,,,61.325,,0.0368705357143,0.0639657315432,,,20110112T182617Z,,,231,9,,,
000010049435,158148,XFMR,MAIN,00077-919960924,1996-09-24,,,,,,,,,,,,,,,39,14730,103603,0,203,1423,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-09-24,No anomalies.,,,,,,,,,,,,,,,,,7.00985221675,SCREENING,,256,h2! o2*,,,,,,,,75.54,,0.00417410714286,0.142177350077,,,20110112T182617Z,,,243,1,,,
000010049435,158148,XFMR,MAIN,00077-919970228,1997-02-28,,,,,,,,,,,,,,,25,8244,100501,4,124,1099,1,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,8.86290322581,SCREENING,,157,o2*,,,,,,,,47.335,,0.0268705357143,0.082029034537,,,20110112T182617Z,,,156,7,,,
000010049435,158148,XFMR,MAIN,00077-919980106,1998-01-06,,,,,,,,,,,,,,,21,31820,87039,3,116,1000,1,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,566,47,68,,,709,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,28,,,8.62068965517,SCREENING,,312,o2*,,502.052448232,,,,0,,41.895,,0.0150535714286,0.365583244293,,,20110112T182617Z,,,141,4,,,
000010049435,158148,XFMR,MAIN,00077-919990113,1999-01-13,,,,,,,,,,,,,,,24,35324,76074,2,117,957,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,746,55,134,,,935,TRN_IEEE_INC_69_288KV,1,,365,2000-01-13,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,0,,,8.17948717949,SCREENING,,372,o2*,,467.788906436,,,,0,,45.09,,0.02040625,0.464337355733,,,20110112T182617Z,,,146,5,,,
000010049435,158148,XFMR,MAIN,00077-919990115,1999-01-15,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,72,23,11,,,106,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,,,,,,,757.90500102,,,,0,,,,,,,,20110112T182617Z,,,,,,,
000010049435,158148,XFMR,MAIN,00077-919991118,1999-11-18,,,,,,,,,,,,,,,34,23789,84693,4,175,1298,5,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,505,14,8,,,532,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,5,,,7.41714285714,SCREENING,,309,o2*,,516.202463395,,,,0,,65.575,,0.0412857142857,0.28088507905,,,20110112T182617Z,,,219,10,,,
000010049435,158148,XFMR,MAIN,00077-920010130,2001-01-30,,,,,,,,,,,,,,,17,36785,112529,3,110,1454,0,0,0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,534,22,15,,,594,TRN_IEEE_INC_69_288KV,1,,365,2002-01-30,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,23,,,13.2181818182,SCREENING,0,439,o2*,,509.273926563,,,,0,,36.8,,0.01040625,0.326893511895,,,20110112T182617Z,,,130,3,,7.3000,1630
000010049435,158148,XFMR,MAIN,00077-920010926,2001-09-26,,,,,,,,,,,,,,,90,11476,69721,7,411,2483,7,3,0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,620,24,9,,,661,TRN_IEEE_INC_69_288KV,1,,365,2002-09-26,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural** totalfuran**,8,,,6.04136253041,SCREENING,-8,239,h2! co*! o2*,,490.745231572,,,,0,,164.085,,0.0693348214286,0.164598901335,,,20110112T182617Z,,,518,17,,7.3000,1630
000010049435,158148,XFMR,MAIN,00077-920031106,2003-11-06,,,,,,,,,,,,,,,29,25769,75770,4,155,1525,2,1,0,,,,,,49,12,,0.08,26.1,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,460,24,19,,,503,TRN_IEEE_INC_69_288KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural** totalfuran**,0,,,9.83870967742,SCREENING,-11,771,o2*,,527.783476662,,,3.06513409962,0,,56.93,,0.02734375,0.340095024416,,,20110112T182617Z,,,191,7,,7.3000,1630
000010049435,158148,XFMR,MAIN,00077-920041123,2004-11-23,,,,,,,,,,,,,,,25,23929,74321,2,122,1273,1,0,0,,,,,,49,14,,0.07,28.8,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,501,19,6,,,530,TRN_IEEE_INC_69_288KV,1,,365,2005-11-23,No anomalies.,1,,365,2005-11-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,0,,,10.4344262295,SCREENING,-8,383,o2*,,517.189221181,,,2.43055555556,4,,46.975,,0.0115848214286,0.321968218942,,,20110112T182617Z,,,150,3,,7.3000,1630
000010049435,158148,XFMR,MAIN,00077-920051115,2005-11-15,,,,,35,,,,,,,,,,24,23798,74523,2,125,1217,0,0,0,,,,,,47,22,21,0.06,28.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,606,27,11,,,649,TRN_IEEE_INC_69_288KV,1,,365,2006-11-15,No anomalies.,1,,365,2006-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,4,,,9.736,SCREENING,0,357,o2*,7.57691236385,493.579250238,0.150861053105,,2.11267605634,1,,46.5,,0.0069375,0.319337654147,,,20110112T182617Z,,,151,2,94.7505986982,7.3000,1630
000010049435,158148,XFMR,MAIN,00077-920060815,2006-08-15,,,,,49,,,,,,,,,,51,24990,101551,4,259,2028,2,1,0,,,,,,45,33,19,0.06,31.9,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,0,209,24,20,,,260,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,3,,,7.83011583012,SCREENING,9,273,h2! co! o2*,7.64562422441,625.672489683,0.239082226347,,1.88087774295,4,water*,97.65,,0.02734375,0.246083248811,,,20110112T182617Z,,,317,7,118.628497302,7.3000,1630
000010049435,158148,XFMR,MAIN,00077-920070906,2007-09-06,,,,,43,,,,,,,,,,50,19599,70006,2,228,2372,1,0,0,,,,,,50,20,14,0.07,31.5,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,410,18,13,,,441,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,0,,,10.4035087719,SCREENING,-1,387,o2*,7.38237206691,542.061755223,0.30934840642,,2.22222222222,0,,91.055,,0.0115848214286,0.279961717567,,,20110112T182617Z,,,281,3,85.0689892544,7.3000,1630
000010049435,158148,XFMR,MAIN,00077-920080909,2008-09-09,,,,,46,,,,,,,,,,41,26629,70750,2,183,1800,1,1,0,,,,,,48,11,7,0.07,27.6,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,409,12,9,,,433,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,3,,,9.83606557377,SCREENING,-13,369,o2*,7.36085003153,542.364769141,0.236441405126,,2.53623188406,0,,73.955,,0.0157589285714,0.376381625442,,,20110112T182617Z,,,228,4,89.0416688862,7.3000,1630
000010049435,158148,XFMR,MAIN,00077-920090817,2009-08-17,,,,,41,,,,,,,,,,33,22637,71278,2,156,2166,0,2,0,,,,,,41,34,26,0.07,27.5,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,415,13,12,,,445,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,4,,,13.8846153846,SCREENING,9,342,o2*,7.4316361627,540.557686654,0.202387023559,,2.54545454545,1,water*,61.08,,0.0152857142857,0.317587474396,,,20110112T182617Z,,,193,4,88.7195419086,7.3000,1630
000010049435,158148,XFMR,MAIN,00077-920100902,2010-09-02,,,,,42,,,,,,,,,,29,14776,55440,2,146,1942,2,1,0,,,,,,52,20,15,0.06,29.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,432,22,13,,,467,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,13.301369863,SCREENING,-1,381,,7.55930039547,535.576072339,0.244793675696,,2.00668896321,0,,55.31,,,0.266522366522,,,20110112T182617Z,,,180,5,67.1226897484,7.3000,1630
000010049435,158148,XFMR,MAIN,00077-920110814,2011-08-14,,,,,48,,,,,,,,,,31,13500,53397,1,152,1967,1,1,0,,,,,33,,20,12,0.074,36,,,,S/Pt,,2,,0.878,,,,,REVIEWED,,,,,,202,15,0,,,217,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,12.9407894737,SCREENING,-1,346,,7.57141749697,629.89960873,0.267667728159,d1816_2*,2.05555555556,0,,58.375,,,0.252823192314,,,20111021T005314Z,,,186,3,62.9213181481,7.3000,1630
000010049435,158148,XFMR,MAIN,00077-920120706,2012-07-06,,,,,61,,UPSI,,,,,,,,31,21888,71473,2,144,1844,2,1,0,,,,,31,,37,14,0.08,22.8,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,593,0,21,0,0,614,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural**! totalfuran**!,,,,12.8055555556,SCREENING,11,327,o2*,7.55588826952,496.27008761,0.18788690564,d1816_2* ift*,3.50877192982,,water*,56.95,,0.02040625,0.306241517776,,,20120920T131545Z,,1,180,5,83.0348470554,7.3000,1630
000010049435,158148,XFMR,MAIN,00077-920130308,2013-03-08,,,,,4,,UPSI,,,,,,,,8,19428,51984,2,51,1114,3,1,1,,,,,51,,5,19,0.082,27.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-03-08,No anomalies.,1,,365,2014-03-08,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,21.8431372549,SCREENING,-26,245,,7.58800135203,,0.0822441351089,,3.0258302583,,,17.305,,,0.373730378578,,,20130401T132901Z,,1,66,6,78.1305862813,7.3000,1630
000010049435,158148,XFMR,MAIN,77-9,2013-07-24,2013-07-24,2013-08-26,,77-9,33,,UPSI,,,ROUTINE,,,,BOTTOM,37,20746,62913,2,164,2097,3,1,1,,,8.6,,40,,23,24,0.076,27.1,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,557,0,19,0,0,576,TRN_IEEE_INC_69_288KV,2,DT,90,2013-10-22,Sharp jump (!). Electrical discharge or thermal fault. Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,,,,,12.7865853659,SCREENING,1,138,h2! co!,7.21147617562,504.041372808,0.245551699048,d1816_2*,2.80442804428,,,66.645,,,0.329756965969,,,20130910T203119Z,,,208,6,81.1929716058,7.3000,1630
000010049435,158148,XFMR,MAIN,77-9,2014-08-08,2014-08-08,2014-09-18,,77-9,31,,UPSI,,,ROUTINE,,,,BOTTOM,35,20375,61346,3,187,2556,3,1,0,,,8.5,,24,,25,29,0.074,27.1,,,,CLEAR,25,2,,0.88,,,,,REVIEWED,,,,,,488,0,0,0,0,488,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,13.6684491979,SCREENING,3,380,co!,7.57460675719,,0.270095856679,d1816_2*,2.73062730627,,water*,68.705,,,0.332132494376,,,20140929T210044Z,,,229,7,79.9561995424,,
000010049435,158148,XFMR,MAIN,00077-9,2015-07-30,2015-08-03,2015-09-01,,00077-9,53,,UPSI,,,ROUTINE,,,,BOTTOM,43,19541,63844,2,217,2915,3,1,0,,,8.7,,31,,35,17,0.078,21.2,,,,CLEAR,35,2,,0.876,,,,,REVIEWED,,,,,,428,0,12,0,0,440,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,,,,13.4331797235,SCREENING,10,356,o2*,7.66549565999,536.730351711,0.308215018574,d1816_2* ift*,3.67924528302,,water*,82.105,,0.0250535714286,0.306074180816,,,20150916T174559Z,,,266,6,76.15550518,,
