equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
Regions T1,20110705021,XFMR,MAIN,854,2013-11-25,2013-11-25,,,854,55,,UPSI,,,ROUTINE,,,,BOTTOM,5,2200,44051,2,77,768,2,0,0,,,4.7,,22,53,11,5,0.01,32.4,0.043,1.714,,CLEAR,11,0.5,,0.882,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2014-11-25,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,9.97402597403,INITIAL,-13,0,,9.83153799483,,0.147888604094,d1816_2*,0.308641975309,,,18.89,,,0.0499421125514,,39.8604651163,20151211T174613Z,,,86,4,45.2908267034,,
Regions T1,20110705021,XFMR,MAIN,854,2014-03-03,2014-03-03,,,854,60,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,32,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2015-03-03,No oil quality problems were detected.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20151211T174657Z,,,,,,,
Regions T1,20110705021,XFMR,MAIN,854,2015-11-04,2015-11-04,,,854,60,,UPSI,,,ROUTINE,,,,BOTTOM,7,7427,67679,4,136,1158,3,1,0,,,7.6,34,,,8,3,0.01,39.1,0.038,1.419,,,8,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-11-03,No anomalies.,1,,365,2016-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,8.51470588235,SCREENING,-18,709,,10.2153676285,,0.1613354677,,0.255754475703,,,31.525,,,0.109738619069,,37.3421052632,20151211T174838Z,,,151,8,70.8638078158,,
Regions T2,876005734,XFMR,MAIN,683,2010-08-16,2010-08-16,,,683,70,,UPSI,,,ROUTINE,,,,BOTTOM,5,4086,67822,19,576,7466,11,3,0,,,8,,28,51,22,6,0.018,42.8,0.081,1.636,,CLEAR,22,1.5,NON-CORROSIVE,0.88,9.2,140,-45,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2011-08-16,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,12.9618055556,INITIAL,0,0,co*,11.7562678719,,0.644680506103,d1816_2*,0.420560747664,,,108.845,,,0.0602459378963,,20.1975308642,20151211T173929Z,,,614,33,68.2083603761,,
Regions T2,876005734,XFMR,MAIN,683,2012-03-26,2012-03-26,,,683,55,,UPSI,,,ROUTINE,,,,BOTTOM,5,10393,87473,21,544,2532,11,3,0,,,10.1,,28,49,17,8,0.028,37.8,0.068,4.974,,PARTICLES,17,1.5,NON-CORROSIVE,0.874,10.4,155,-44,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-03-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,4.65441176471,SCREENING,-5,588,co*,11.7091499625,,0.454756701487,d1816_2*,0.740740740741,,,103.085,,,0.118813805403,,73.1470588235,20151211T174121Z,,,584,35,93.9268469423,,
Regions T2,876005734,XFMR,MAIN,683,2013-11-25,2013-11-25,,,683,60,,UPSI,,,ROUTINE,,,,BOTTOM,4,1761,47935,17,405,2212,10,3,0,,,5.2,,53,53,12,5,0.04,36.5,0.04,0.753,,CLEAR,12,2,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2014-11-25,No anomalies.,1,,365,2014-11-25,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,5.46172839506,SCREENING,-11,609,co*,11.6321990151,,0.651499834208,,1.09589041096,,,77.05,,,0.0367372483572,,18.825,20151211T174249Z,,,439,30,48.5319080796,,
Regions T2,876005734,XFMR,MAIN,683,2015-11-04,2015-11-04,,,683,60,,UPSI,,,ROUTINE,,,,BOTTOM,6,6634,69477,23,536,2649,12,5,0,,,7.9,34,,,16,6,0.068,30.4,0.05,2.248,,,16,2.5,,0.872,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-11-03,No anomalies.,1,,365,2016-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,4.9421641791,SCREENING,-6,709,co*!,11.5753826652,,0.577626851357,,2.23684210526,,,102.66,,,0.0954848367086,,44.96,20151211T174411Z,,,582,40,72.648767186,,
000010049394,4086479,DIV,MAIN,058-1TC20060810,2006-08-10,,,,,45,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049394,4086479,DIV,MAIN,058-1TC20090905,2009-09-05,,,,,35,,,,,,,,,,496,5829,76541,33,300,3998,102,8,453,,,,0,0,37,47,,0.138,24.9,,,,M/Cb,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-05,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,0.225165563,0.242424242,,INITIAL,16,0,,,,,ift*,5.542168675,,,587.77,,,0.076155263,,,20110101T000000Z,,,1392,143,,7.3000,1630
000010049394,4086479,DIV,MAIN,058-1TC20100902,2010-09-02,,,,,32,,,,,,,,,,69,14129,59105,23,92,4595,100,3,381,,,,0,0,48,57,63,0.104,24.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,53,0,0,,,53,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,0,0.262467192,0.130434783,,SCREENING,21,362,,4.4661592,795.9211801,0.339956942,ift*,4.227642276,0,,117.54,,,0.23904915,,,20110101T000000Z,,,668,126,73.66305431,7.3000,1630
000010049394,4086479,DIV,MAIN,058-1TC20110819,2011-08-19,,,,,35,,,,,,,,,,72,14334,68755,18,101,1865,103,13,325,,,,,31,,32,,0.01,33.9,,,,M/Pt,,1.5,,0.876,,,,,REVIEWED,,,,,,19,0,0,,,19,LTC_NONDIVERTER_A,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,,,,,,,0,0.316923077,0.722222222,,SCREENING,8,351,,,923.2132569,,,0.294985251,0,,117.725,,,0.208479383,,,20111021T005314Z,,,632,134,,7.3000,1630
000010049394,4086479,DIV,MAIN,058-1TC20120201,2012-02-01,,,,,4.5,,,,,,,,,,63,17628,64195,35,123,1544,139,8,445,,,,,,,19,71,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.312359550562,0.228571428571,,SCREENING,-2,166,,4.83887174721,,0.32732547374,,,,,122.825,,,0.274600825609,,,20120316T150124Z,,,813,182,92.4458868475,7.3000,1630
000010049394,4086479,DIV,MAIN,058-1TC20120726,2012-07-26,,,,,32,,UPSI,,,,,,,,297,5386,71818,46,322,2830,142,20,502,,,,,27,,81,89,0.148,21,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,30,0,0,0,0,30,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,0.282868525896,0.434782608696,,SCREENING,29,176,,4.78544596224,866.536784366,1.06021930668,ift*,7.04761904762,,,397.25,,7.13986607143,0.0749951265699,,,20120919T170845Z,,1,1329,208,82.6883201266,7.3000,1630
000010049394,4086479,DIV,MAIN,058-1TC20130220,2013-02-20,,,,,10,312618,UPSI,,,,,,,,65,16494,54710,38,84,1740,154,34,414,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.371980676329,0.894736842105,,SCREENING,,209,,,,,,,,,115.55,,,0.301480533723,,,20130401T141022Z,,,789,226,,,
000010049394,4086479,DIV,MAIN,58-1TC,2013-07-24,2013-07-24,2013-08-26,,58-1TC,32,,UPSI,,,ROUTINE,,,,BOTTOM,449,4123,65051,48,350,4973,171,51,312,,,7.6,,31,,51,56,0.166,19.7,,,,CLEAR,,1.5,,0.882,,,,,REVIEWED,,,,,,142,15,0,0,0,157,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,0.548076923077,1.0625,,SCREENING,18,154,,4.67714985845,673.631901605,1.55309037561,ift*,8.42639593909,,,539.525,,,0.0633810394921,,,20130910T184155Z,,,1381,270,75.0520855678,7.3000,1630
000010049394,4086479,DIV,MAIN,,2013-11-13,,,,,,59373,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213456Z,,,,,,,
000010049394,4086479,DIV,MAIN,58-1TC,2014-02-05,2014-02-05,2014-02-12,,58-1TC,,323348,UPSI,,,ROUTINE,,,,BOTTOM,43,20385,56126,19,37,423,80,3,243,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,0.329218106996,0.157894736842,,SCREENING,,196,,,,,,,,,70.3,,,0.363200655668,,,20140214T213355Z,,,425,102,,,
000010049394,4086479,DIV,MAIN,58-1TC,2014-08-19,2014-08-19,2014-09-26,,58-1TC,26,64286,UPSI,,,ROUTINE,,,,BOTTOM,99,19888,64056,18,176,4098,99,7,121,,,8.9,,23,,45,63,0.058,24.9,,,,CLEAR,45,2,,0.883,,,,,REVIEWED,,,,,,55,0,0,0,0,55,LTC_DIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.818181818182,0.388888888889,,SCREENING,16,195,,5.32263518467,,0.421460324621,ift* color*,2.32931726908,,,141.845,,,0.31047833146,,,20141001T194014Z,,,520,124,84.6384821366,,
000010049394,4086479,DIV,MAIN,58-1TC,2015-02-10,2015-02-13,2015-02-23,,58-1TC,,66686,UPSI,,,ROUTINE,,,,BOTTOM,23,22452,55218,29,52,635,80,7,200,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.4,0.241379310345,,SCREENING,,175,,,,,,,,,49.56,,,0.406606541345,,,20150303T183703Z,,,391,116,,,
000010049394,4086479,DIV,MAIN,058-1TC,2015-07-30,2015-08-03,2015-09-01,,058-1TC,,70003,UPSI,,,ROUTINE,,,,BOTTOM,36,25479,63739,30,94,2025,129,12,287,,,9.2,,45,,58,82,0.038,27.7,,,,CLEAR,58,1.5,,0.879,,,,,REVIEWED,,,,,,30,0,0,0,0,30,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.449477351916,0.4,,SCREENING,21,170,,,866.536784366,,,1.37184115523,,,77.815,,,0.399739562905,,,20150916T182835Z,,,588,171,,,
000010049394,4086479,DIV,MAIN,058-1TC,2016-02-22,2016-02-22,2016-02-24,,058-1TC,,74360,UPSI,,,ROUTINE,,,,BOTTOM,5,21640,51532,24,41,613,138,10,323,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.427244582043,0.416666666667,,SCREENING,,207,,,,,,,,,40.29,,4.77930803571,0.419933245362,,,20160226T163241Z,,,541,172,,,
000010049437,8803001,SEL,MAIN,051-1TC20060810,2006-08-10,,,,,59,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049437,8803001,SEL,MAIN,051-1TC20110819,2011-08-19,,,,,,,,,,,,,,,3,5085,72256,3,37,791,4,48,0,,,,,42,,27,,0.03,31.9,,,,S/Pt,,2,,0.884,,,,,REVIEWED,,,,,,118,0,0,,,118,LTC_SELECTOR_A,1,,365,2012-08-18,No anomalies.,2,,,,,,,,,,,,,0,,16,,INITIAL,5,0,,,696.60514077,,color*,0.940438871473,0,,9.72,,,0.0703747785651,,,20111021T005314Z,,,95,55,,7.3000,1630
000010049437,8803001,SEL,MAIN,75320120201,2012-02-01,,,,,,,,,,,,,,,2,3449,81121,5,13,764,4,52,0,,,,,,,13,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,10.4,,SCREENING,-10,166,,,,,,,,,4.4,,,0.0425167342612,,,20120316T150124Z,,,76,61,,7.3000,1630
000010049437,8803001,SEL,MAIN,000075320120726,2012-07-26,,,,,,,UPSI,,,,,,,,3,2629,79152,19,58,820,5,84,0,,,,,21,,35,,0.05,24.4,,,,S/Sd,,2,,0.886,,,,,UNREVIEWED,,,,,,141,0,0,0,0,141,LTC_SELECTOR_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,4.42105263158,,SCREENING,10,176,,,674.508824956,,ift* color*,2.04918032787,,,13.515,,0.439767857143,0.0332145744896,,,20120919T170845Z,,1,169,108,,7.3000,1630
000010049437,8803001,SEL,MAIN,75320130220,2013-02-20,,,,,,,UPSI,,,,,,,,2,2109,75436,10,21,781,5,70,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,7,,SCREENING,,209,,,,,,,,,5.855,,,0.0279574738851,,,20130401T141022Z,,,108,85,,,
000010049437,8803001,SEL,MAIN,753,2013-07-24,2013-07-24,2013-08-26,,753,33,,UPSI,,,ROUTINE,,,,BOTTOM,4,4963,86158,9,36,911,5,63,0,,,9.2,,22,,28,30,0.04,25.8,,,,CLEAR,,2,,0.889,,,,,REVIEWED,,,,,,62,0,0,0,0,62,LTC_SELECTOR_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,7,,SCREENING,5,154,,7.32867737544,776.459517286,0.0430996275894,color*,1.5503875969,,,10.555,,,0.0576034726897,,,20130911T192606Z,,,117,77,96.6139358838,7.3000,1630
000010049437,8803001,SEL,MAIN,,2013-11-13,,,,,,320985,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213354Z,,,,,,,
000010049437,8803001,SEL,MAIN,753,2014-02-05,2014-02-05,2014-02-12,,753,,60841,UPSI,,,ROUTINE,,,,BOTTOM,3,13535,65723,3,158,181,18,29,3,,,8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,6,9.66666666667,,SCREENING,,196,,,,,,,,,31.95,,,0.205940081859,,,20140214T221625Z,,,214,50,,,
000010049437,8803001,SEL,MAIN,753,2014-08-19,2014-08-27,2014-09-26,,753,38,,UPSI,,,ROUTINE,,,,BOTTOM,4,3445,62192,5,90,671,12,32,2,,,6.6,,28,,35,30,0.046,29.1,,,,CLEAR,35,2,,0.88,,,,,REVIEWED,,,,,,112,0,0,0,0,112,LTC_SELECTOR_A,1,,365,2015-08-19,No anomalies.,2,,,,,,,,,,,,,,6,6.4,,SCREENING,10,195,,9.49592938335,,0.119911465096,color*,1.58075601375,,,20.54,,,0.0553929765886,,,20141001T213615Z,,,145,49,68.256222084,,
000010049437,8803001,SEL,MAIN,753,2015-02-10,2015-02-13,2015-02-23,,753,,334953,UPSI,,,ROUTINE,,,,BOTTOM,7,4639,80447,8,97,905,13,46,1,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,13,5.75,,SCREENING,,175,,,,,,,,,24.735,,,0.0576652951633,,,20150303T195126Z,,,172,67,,,
000010049437,8803001,SEL,MAIN,0000753,2015-07-30,2015-08-03,2015-09-01,,0000753,,341339,UPSI,,,ROUTINE,,,,BOTTOM,9,4096,86330,13,104,975,13,53,1,,,9.2,,53,,35,44,0.052,25.3,,,,CLEAR,35,2,,0.884,,,,,REVIEWED,,,,,,156,21,5,0,12,194,LTC_SELECTOR_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,13,4.07692307692,,SCREENING,10,170,,,661.96440047,,color*,2.05533596838,,,27.995,,,0.04744584733,,,20150917T194024Z,,,193,79,,,
000010049437,8803001,SEL,MAIN,0000753,2016-02-22,2016-02-22,2016-02-24,,0000753,,348963,UPSI,,,ROUTINE,,,,BOTTOM,7,3080,73337,11,65,919,11,57,1,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,11,5.18181818182,,SCREENING,,207,,,,,,,,,18.945,,0.339625,0.041997900105,,,20160226T174214Z,,,152,79,,,
000010049437,8803001,XFMR,MAIN,00051-119950324,1995-03-24,,,,,,,,,,,,,,,21,2274,111380,76,110,367,29,24,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-03-23,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,3.33636363636,INITIAL,,0,,,,,,,,,41.235,,0.498575892857,0.0204165918477,,,20110112T182617Z,,,260,129,,,
000010049437,8803001,XFMR,MAIN,00051-119960109,1996-01-09,,,,,,,,,,,,,,,0,638,98772,6,24,545,1,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,22.7083333333,SCREENING,,291,,,,,,,,,4.335,,0.0838973214286,0.00645932045519,,,20110112T182617Z,,,45,21,,,
000010049437,8803001,XFMR,MAIN,00051-119970225,1997-02-25,,,,,,,,,,,,,,,0,3088,99479,16,30,678,3,36,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,22.6,SCREENING,,413,ch4! c2h6!,,,,,,,,5.445,,0.219709821429,0.0310417273998,,,20110112T182617Z,,,85,55,,,
000010049437,8803001,XFMR,MAIN,00051-119980105,1998-01-05,,,,,,,,,,,,,,,0,3518,95867,12,15,560,3,26,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,173,36,14,,,240,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,17,,,37.3333333333,SCREENING,,314,,,649.12968482,,,,0,,2.745,,0.16409375,0.0366966735164,,,20110112T182617Z,,,56,41,,,
000010049437,8803001,XFMR,MAIN,00051-119990112,1999-01-12,,,,,,,,,,,,,,,0,4768,109677,9,9,512,2,23,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,202,20,6,,,250,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**,22,,,56.8888888889,SCREENING,,372,,,629.89960873,,,,0,,1.65,,0.136517857143,0.0434731073972,,,20110112T182617Z,,,43,34,,,
000010049437,8803001,XFMR,MAIN,00051-119991110,1999-11-10,,,,,,,,,,,,,,,1,3898,118051,8,13,498,3,29,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,151,10,12,,,182,TRN_IEEE_INC_69KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,38.3076923077,SCREENING,,302,,,666.006586488,,,,9,,3.385,,0.162741071429,0.0330196271103,,,20110112T182617Z,,,54,40,,,
000010049437,8803001,XFMR,MAIN,00051-120001130,2000-11-30,,,,,,,,,,,,,,,0,5150,75173,2,33,1037,1,1,0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,111,11,4,,,131,TRN_IEEE_INC_69KV,1,,365,2001-11-30,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,31.4242424242,SCREENING,-3,386,,,704.193434632,,,,5,,5.955,,0.0157589285714,0.0685086400702,,,20110112T182617Z,,,37,4,,7.3000,1630
000010049437,8803001,XFMR,MAIN,00051-120031028,2003-10-28,,,,,,,,,,,,,,,2,3688,101965,7,19,432,1,21,0,,,,,,52,19,,0.03,29.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,131,10,0,,,144,TRN_IEEE_INC_69KV,1,,365,2004-10-27,No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,22.7368421053,SCREENING,-2,1062,c2h6!,,683.63677267,,,1.03092783505,3,,5.435,,0.116584821429,0.0361692737704,,,20110112T182617Z,,,50,29,,7.3000,1630
000010049437,8803001,XFMR,MAIN,00051-120060810,2006-08-10,,,,,59,,,,,,,,,,5,9457,170722,4,37,530,2,26,0,,,,,,36,36,15,0.04,33.9,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,3,147,14,6,,,186,TRN_IEEE_INC_69KV,1,,365,2007-08-10,No anomalies.,1,,365,2007-08-10,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,3,,,14.3243243243,SCREENING,11,1017,o2*,7.70300403913,669.337904358,0.0222642149779,,1.17994100295,16,water*,11.69,,0.131696428571,0.0553941495531,,,20110112T182617Z,,,74,32,173.261460403,7.3000,1630
000010049437,8803001,XFMR,MAIN,00051-120070823,2007-08-23,,,,,46,,,,,,,,,,3,2873,90858,4,12,557,3,38,0,,,,,,36,34,22,0.04,32.8,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,131,10,5,,,147,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,46.4166666667,SCREENING,9,378,c2h6!,5.91435764507,683.63677267,0.0186239027057,,1.21951219512,1,,5.205,,0.186433035714,0.0316207708732,,,20110112T182617Z,,,60,45,95.2091549333,7.3000,1630
000010049437,8803001,XFMR,MAIN,00051-120080909,2008-09-09,,,,,43,,,,,,,,,,0,3716,99247,8,21,687,4,49,0,,,,,,45,28,20,0.04,30.1,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,133,9,0,,,156,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,32.7142857143,SCREENING,5,383,,7.91898487453,681.756674009,0.0202774268091,,1.32890365449,13,,3.84,,0.250870535714,0.0374419377916,,,20110112T182617Z,,,82,61,105.563244811,7.3000,1630
000010049437,8803001,XFMR,MAIN,00051-120090905,2009-09-05,,,,,,,,,,,,,,,3,2510,89567,5,15,678,3,44,0,,,,,,33,24,,0.03,30,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,206,0,11,,,310,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**!,5,,,45.2,SCREENING,2,361,,,627.466508466,,,1,88,,5.745,,0.214946428571,0.0280237140911,,,20110112T182617Z,,,70,52,,7.3000,1630
000010049437,8803001,XFMR,MAIN,00051-120100902,2010-09-02,,,,,45,,,,,,,,,,0,3391,74036,7,19,790,4,52,0,,,,,,39,47,31,0.04,27.2,,,,S/Pt,,2,,0.89,,,,,REVIEWED,,,,,,132,11,0,,,171,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,41.5789473684,SCREENING,16,362,,7.58571386559,682.693162513,0.0251752036122,,1.47058823529,28,water* relsaturation*,3.48,,,0.0458020422497,,,20110112T182617Z,,,82,63,78.5469858676,7.3000,1630
000010049437,8803001,XFMR,MAIN,00051-120110819,2011-08-19,,,,,40,,,,,,,,,,2,1588,76234,5,15,802,4,56,0,,,,,46,,27,22,0.02,35.2,,,,S/Pt,,2,,0.884,,,,,REVIEWED,,,,,,100,25,0,,,125,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,53.4666666667,SCREENING,5,351,,6.29395495233,717.142857143,0.0242772940613,,0.568181818182,0,,4.76,,,0.0208306005195,,,20111021T005314Z,,,82,65,81.330963357,7.3000,1630
000010049437,8803001,XFMR,MAIN,00051-120120726,2012-07-26,,,,,52,,UPSI,,,,,,,,3,2778,80649,19,59,833,5,80,0,,,,,28,,32,17,0.032,27.2,,,,S/Pt,,1.5,,0.887,,,,,REVIEWED,,,,,,101,18,0,0,0,119,TRN_IEEE_INC_69KV,3,T2,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing. Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,14.1186440678,SCREENING,8,342,c2h6*! co!,7.9716811185,715.908178919,0.0727626356035,d1816_2*,1.17647058824,,,13.695,,,0.0344455603913,,,20120919T170845Z,,1,166,104,82.8995244221,7.3000,1630
000010049437,8803001,XFMR,MAIN,51-1,2013-07-24,2013-07-24,2013-08-26,,51-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,2,1792,79008,11,27,964,5,70,0,,,8.2,,40,,30,36,0.044,26.5,,,,CLEAR,,2,,0.889,,,,,REVIEWED,,,,,,187,20,0,0,0,207,TRN_IEEE_INC_69KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2014-07-24,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,35.7037037037,SCREENING,7,363,c2h6*,7.24716810702,639.473826704,0.0360095515365,,1.66037735849,,relsaturation*,6.935,,,0.0226812474686,,,20130910T180859Z,,,115,86,88.1125811741,7.3000,1630
000010049437,8803001,XFMR,MAIN,51-1,2014-08-19,2014-08-19,2014-09-26,,51-1,30,,UPSI,,,ROUTINE,,,,BOTTOM,1,1970,80550,8,13,768,5,63,0,,,8.3,,25,,38,45,0.05,24.7,,,,CLEAR,38,2,,0.888,,,,,REVIEWED,,,,,,118,0,0,0,0,118,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,59.0769230769,SCREENING,12,391,,6.3512339008,,0.0195028483495,d1816_2*,2.02429149798,,water* relsaturation*,3.415,,,0.0244568590937,,,20141001T193536Z,,,90,76,89.8830661117,,
000010049437,8803001,XFMR,MAIN,00051-1,2015-07-30,2015-08-03,2015-09-01,,00051-1,42,,UPSI,,,ROUTINE,,,,BOTTOM,0,3287,76775,6,16,791,5,56,0,,,8.1,,47,,30,22,0.05,26.4,,,,PARTICLES,30,2,,0.885,,,,,REVIEWED,,,,,,165,0,0,0,9,174,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,,,,49.4375,SCREENING,7,345,,7.16234255084,655.004587367,0.0211752231893,,1.89393939394,,,2.955,,0.277799107143,0.0428134158255,,,20150916T171720Z,,,83,67,82.2582128661,,
000010049437,8803001,DIV,MAIN,051-1TC20060810,2006-08-10,,,,,59,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049437,8803001,DIV,MAIN,051-1TC20090905,2009-09-05,,,,,30,,,,,,,,,,38,19934,64615,52,126,1057,221,18,1360,,,,0,0,39,29,,0.076,30.2,,,,Clear,,3,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-09-05,No anomalies.,2,,,,,,,,,,,,,,0.1625,0.346153846,,INITIAL,6,0,,,,,color*,2.516556291,,,172.795,,,0.308504217,,,20110101T000000Z,,,1815,291,,7.3000,1630
000010049437,8803001,DIV,MAIN,051-1TC20100902,2010-09-02,,,,,34,,,,,,,,,,50,15536,61697,44,88,1984,174,2,1087,,,,0,0,25,55,56,0.072,27.2,,,,Clear,,2.5,,0.885,,,,,REVIEWED,,,,,,45,0,0,,,110,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.160073597056,0.0454545454545,,SCREENING,20,362,,3.74995657667,816.224996064,0.38028491072,d877* color*,2.64705882353,65,,155.41,,,0.251811271213,,,20110101T000000Z,,,1445,220,76.5059138358,7.3000,1630
000010049437,8803001,DIV,MAIN,051-1TC20120201,2012-02-01,,,,,10,,,,,,,,,,50,14348,49754,48,113,934,214,22,1009,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.212091179386,0.458333333333,,SCREENING,2,517,,,,,,,,,154.27,,,0.288378823813,,,20120316T150124Z,,,1456,284,,7.3000,1630
000010049437,8803001,DIV,MAIN,051-1TC20120726,2012-07-26,,,,,35,,UPSI,,,,,,,,147,6928,70928,67,402,3220,197,29,863,,,,,21,,67,65,0.096,22.4,,,,Clear,,3,,0.884,,,,,UNREVIEWED,,,,,,29,0,0,0,0,29,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.228273464658,0.432835820896,,SCREENING,25,176,,5.20497235574,870.743429172,0.861624113452,ift* color*,4.28571428571,,,291.355,,,0.0976765170314,,,20120919T170845Z,,1,1705,293,81.4890014518,7.3000,1630
000010049437,8803001,DIV,MAIN,051-1TC20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,48,18098,53516,35,55,813,186,13,803,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.231631382316,0.371428571429,,SCREENING,,209,,,,,,,,,124.93,,,0.338179236116,,,20130401T141022Z,,,1140,234,,,
000010049437,8803001,DIV,MAIN,51-1TC,2013-07-24,2013-07-24,2013-08-26,,51-1TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,291,5576,64381,46,225,2723,193,25,876,,,7.4,,34,,56,59,0.128,21.9,,,,CLEAR,,3,,0.886,,,,,REVIEWED,,,,,,70,0,0,0,0,70,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.220319634703,0.54347826087,,SCREENING,20,154,,4.35403724663,761.400559996,1.10905970611,ift* color*,5.84474885845,,,404.475,,,0.0866094033954,,,20130910T181056Z,,,1656,264,74.3193490638,7.3000,1630
000010049437,8803001,DIV,MAIN,,2013-11-13,,,,,,320985,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213420Z,,,,,,,
000010049437,8803001,DIV,MAIN,51-1TC,2014-02-05,2014-02-05,2014-02-12,,51-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,46,20628,53871,28,128,75,167,4,760,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,0.219736842105,0.142857142857,,SCREENING,,196,,,,,,,,,132.345,,,0.38291474077,,,20140214T213042Z,,,1133,199,,,
000010049437,8803001,DIV,MAIN,51-1TC,2014-08-19,2014-08-19,2014-09-26,,51-1TC,26,,UPSI,,,ROUTINE,,,,BOTTOM,32,19375,61620,36,238,3233,143,11,449,,,8.5,,26,,37,52,0.05,24.8,,,,CLEAR,37,2,,0.884,,,,,REVIEWED,,,,,,60,0,0,0,0,60,LTC_DIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.318485523385,0.305555555556,,SCREENING,11,195,,5.99782507018,,0.386028674148,ift* color*,2.01612903226,,,112.905,,,0.314427134047,,,20141001T193705Z,,,909,190,81.4724545189,,
000010049437,8803001,DIV,MAIN,51-1TC,2015-02-10,2015-02-13,2015-02-23,,51-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,40,23926,57012,41,32,516,207,18,919,,,8.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.225244831338,0.439024390244,,SCREENING,,175,,,,,,,,,122.385,,,0.419666035221,,,20150303T183028Z,,,1257,266,,,
000010049437,8803001,DIV,MAIN,051-1TC,2015-07-30,2015-08-03,2015-09-01,,051-1TC,,,UPSI,,,ROUTINE,,,,BOTTOM,23,25884,62153,37,21,572,198,19,997,,,9,,36,,61,70,0.044,26,,,,PARTICLES,61,2,,0.88,,,,,REVIEWED,,,,,,144,0,4,0,0,148,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.198595787362,0.513513513514,,SCREENING,22,170,,,671.89643083,,color*,1.69230769231,,,109.51,,,0.416456164626,,,20150916T181911Z,,,1295,254,,,
000010049351,70320-2,LTC,MAIN,081-9TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,4,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049351,70320-2,LTC,MAIN,081-9TC20091029,2009-10-29,,,,,57,,,,,,,,,,4,25275,72178,2,28,715,6,2,3,,,,0,0,32,24,10,0.136,30.1,,,,Clear,,2.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,INITIAL,2,0,,7.73802961728,,0.0335233799445,color*,4.51827242525,,,9.37,,,0.350175953892,,,20110101T000000Z,,,45,10,86.4161023275,7.3000,1630
000010049351,70320-2,LTC,MAIN,081-9TC20100902,2010-09-02,,,,,,,,,,,,,,,8,19486,69617,1,56,795,7,2,1,,,,0,0,52,38,,0.072,34.4,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,74,0,0,,,74,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,12,308,,,754.505222934,,color*,2.09302325581,0,,18.265,,,0.279902897281,,,20110101T000000Z,,,75,10,,7.3000,1630
000010049351,70320-2,LTC,MAIN,081-9TC20110826,2011-08-26,,,,,,,,,,,,,,,8,20323,67840,1,60,942,7,0,0,,,,,45,,33,,0.096,25.4,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,7,0,0,,,16,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,9,358,,,1047.11484571,,color*,3.77952755906,9,,18.905,,,0.299572523585,,,20111021T005314Z,,,76,8,,7.3000,1630
000010049351,70320-2,LTC,MAIN,081-9TC20120201,2012-02-01,,,,,,,,,,,,,,,2,18451,53724,1,22,868,6,1,0,,,,,,,26,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,4,159,,,,,,,,,6.05,,,0.343440547986,,,20120316T150124Z,,,32,8,,7.3000,1630
000010049351,70320-2,LTC,MAIN,081-9TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,18,20952,67271,1,90,1023,9,1,0,,,,,30,,47,,0.074,22.9,,,,Clear,,2.5,,0.884,,,,,UNREVIEWED,,,,,,69,0,0,0,0,69,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,16,176,,,763.185974075,,ift* color*,3.23144104803,,,34.335,,0.04946875,0.311456645508,,,20120919T170846Z,,1,119,11,,7.3000,1630
000010049351,70320-2,LTC,MAIN,081-9TC20130220,2013-02-20,,,,,,152120,UPSI,,,,,,,,4,23440,57296,1,17,1069,8,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,7.18,,,0.409103602346,,,20130401T141022Z,,,30,9,,,
000010049351,70320-2,LTC,MAIN,81-9TC,2013-07-24,2013-07-24,2013-08-26,,81-9TC,21,,UPSI,,,ROUTINE,,,,BOTTOM,17,21544,65269,1,73,1221,7,1,0,,,8.8,,25,,45,78,0.05,25.8,,,,PARTICLES,,2.5,,0.88,,,,,REVIEWED,,,,,,223,0,0,0,0,223,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,16,154,,6.99800451934,617.627181986,0.107718522548,color*,1.93798449612,,,30.245,,,0.330080129924,,,20130911T135837Z,,,99,9,88.3943847187,7.3000,1630
000010049351,70320-2,LTC,MAIN,,2013-11-12,,,,,,156905,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213532Z,,,,,,,
000010049351,70320-2,LTC,MAIN,81-9TC,2014-02-05,2014-02-05,2014-02-12,,81-9TC,6,158007,UPSI,,,ROUTINE,,,,BOTTOM,3,19125,53746,2,26,1068,11,0,0,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,7.97727169514,,0.0385353274543,,,,,7.845,,,0.355840434637,,,20140214T220011Z,,,42,13,79.256718973,,
000010049351,70320-2,LTC,MAIN,81-9TC,2014-08-12,2014-08-15,2014-09-16,,81-9TC,28,161196,UPSI,,,ROUTINE,,,,BOTTOM,27,20932,80066,1,95,1331,9,1,0,,,10.2,,28,,28,36,0.108,17.4,,,,CLEAR,28,3,,0.886,,,,,REVIEWED,,,,,,197,0,0,0,0,197,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,5,188,,6.69371769229,,0.126725501988,ift* color*,6.20689655172,,,44.235,,,0.261434316689,,,20141001T151945Z,,,133,11,101.849830365,,
000010049351,70320-2,LTC,MAIN,81-9TC,2015-02-10,2015-02-13,2015-02-23,,81-9TC,,163330,UPSI,,,ROUTINE,,,,BOTTOM,5,23097,59126,1,25,1514,7,1,0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,9.605,,,0.390640327436,,,20150303T191923Z,,,39,9,,,
000010049351,70320-2,LTC,MAIN,081-9TC,2015-07-30,2015-08-03,2015-09-01,,081-9TC,,165965,UPSI,,,ROUTINE,,,,BOTTOM,33,22536,65518,3,70,1112,11,1,12,,,8.9,,41,,49,,0.1,26.4,,,,CLEAR,49,3,,0.882,,,,,REVIEWED,,,,,,8,0,0,0,0,8,LTC_VACUUM_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,,,,SCREENING,17,170,c2h2*,,1030.545718,,color*,3.78787878788,,,46.725,,,0.343966543545,,,20150917T185749Z,,,130,15,,,
000010049351,70320-2,LTC,MAIN,081-9TC,2016-03-01,2016-03-01,2016-03-08,,081-9TC,,169559,UPSI,,,ROUTINE,,,,BOTTOM,7,19299,43426,1,12,2231,7,1,5,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,9.665,,0.102294642857,0.444411182241,,,20160311T211713Z,,,33,9,,,
000010049352,70401-A,LTC,MAIN,065-1TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049352,70401-A,LTC,MAIN,065-1TC20091029,2009-10-29,,,,,55,,,,,,,,,,0,24950,72678,2,27,708,7,4,4,,,,0,0,37,27,13,0.116,37.5,,,,Clear,,2.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,5,3521,,9.97146471079,,0.0256311847836,color*,3.09333333333,,,5.285,,,0.343295082418,,,20110101T000000Z,,,44,13,87.2174051221,7.3000,1630
000010049352,70401-A,LTC,MAIN,065-1TC20100902,2010-09-02,,,,,,,,,,,,,,,5,17731,61255,2,48,751,7,3,1,,,,0,0,51,46,,0.088,29.8,,,,S/Pt,,2.5,,0.88,,,,,REVIEWED,,,,,,66,0,0,,,66,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,16,308,,,768.701732702,,color*,2.95302013423,0,,13.825,,,0.289462084728,,,20110101T000000Z,,,66,12,,7.3000,1630
000010049352,70401-A,LTC,MAIN,065-1TC20110826,2011-08-26,,,,,,,,,,,,,,,6,18645,61941,0,48,793,5,1,0,,,,,28,,45,,0.096,26.6,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,19,0,0,,,19,LTC_VACUUM_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,16,358,,,923.213256871,,color*,3.60902255639,0,,14.715,,,0.301012253596,,,20111021T005314Z,,,60,6,,7.3000,1630
000010049352,70401-A,LTC,MAIN,065-1TC20120201,2012-02-01,,,,,,,,,,,,,,,3,17884,53722,1,24,734,4,1,0,,,,,,,28,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,5,159,,,,,,,,,7.38,,,0.332898998548,,,20120316T150124Z,,,33,6,,7.3000,1630
000010049352,70401-A,LTC,MAIN,065-1TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,10,23846,69802,1,62,787,5,1,0,,,,,22,,49,,0.076,22.7,,,,Clear,,2.5,,0.882,,,,,UNREVIEWED,,,,,,61,0,0,0,0,61,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,17,176,,,778.477189997,,ift* color*,3.34801762115,,,21.235,,0.0308794642857,0.341623449185,,,20120919T170845Z,,1,79,7,,7.3000,1630
000010049352,70401-A,LTC,MAIN,065-1TC20130220,2013-02-20,,,0,,,97897,UPSI,,,,,,,,4,21083,55266,1,37,717,13,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,10.855,,,0.381482285673,,,20130401T141022Z,,,55,14,,,
000010049352,70401-A,LTC,MAIN,65-1TC,2013-07-24,2013-07-24,2013-08-26,,65-1TC,24,,UPSI,,,ROUTINE,,,,BOTTOM,13,23073,65981,1,51,937,4,0,0,,,9,,46,,40,61,0.06,25.5,,,,CLEAR,,2.5,,0.885,,,,,REVIEWED,,,,,,32,0,0,0,0,32,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,13,154,,6.86579098733,858.528577623,0.0762143820127,color*,2.35294117647,,,22.24,,,0.349691577878,,,20130910T185333Z,,,69,5,88.9074016225,7.3000,1630
000010049352,70401-A,LTC,MAIN,,2013-11-12,,,,,,101260,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213559Z,,,,,,,
000010049352,70401-A,LTC,MAIN,65-1TC,2014-02-05,2014-02-05,2014-02-12,,65-1TC,6,102186,UPSI,,,ROUTINE,,,,BOTTOM,3,20172,55354,2,119,532,8,0,0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,10.8616095218,,0.135746300529,,,,,24.54,,,0.364418108899,,,20140214T214339Z,,,132,10,81.9623180097,,
000010049352,70401-A,LTC,MAIN,65-1TC,2014-08-12,2014-08-15,2014-09-16,,65-1TC,27,104547,UPSI,,,ROUTINE,,,,BOTTOM,19,23757,81773,0,62,890,4,1,0,,,10.7,,19,,40,54,0.096,19.7,,,,PARTICLES,40,3,,0.885,,,,,REVIEWED,,,,,,123,0,0,0,0,123,LTC_VACUUM_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,13,188,,6.56633952565,,0.0822330055859,ift* color*,4.8730964467,,,30.22,,,0.290523767014,,,20141001T133739Z,,,86,5,105.823341118,,
000010049352,70401-A,LTC,MAIN,65-1TC,2015-02-10,2015-02-13,2015-02-23,,65-1TC,,106403,UPSI,,,ROUTINE,,,,BOTTOM,5,19846,54906,1,37,799,3,0,0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,182,,,,,,,,,11.705,,,0.36145412159,,,20150303T184634Z,,,46,4,,,
000010049352,70401-A,LTC,MAIN,065-1TC,2015-07-30,2015-08-03,2015-09-01,,065-1TC,,108546,UPSI,,,ROUTINE,,,,BOTTOM,42,19428,66161,1,107,1140,4,0,0,,,8.7,,56,,55,,0.096,21.7,,,,CLEAR,55,3,,0.882,,,,,REVIEWED,,,,,,44,0,7,0,0,51,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,20,170,,,819.013521004,,ift* color*,4.42396313364,,,61.32,,,0.293647314883,,,20150916T183645Z,,,154,5,,,
000010049352,70401-A,LTC,MAIN,065-1TC,2016-03-01,2016-03-01,2016-03-08,,065-1TC,,1111709,UPSI,,,ROUTINE,,,,BOTTOM,3,20557,45391,1,10,1385,3,0,1,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0,,,,,,,,,4.925,,0.0298348214286,0.452887136216,,,20160311T204208Z,,,18,4,,,
000010049549,E30120702,LTC,MAIN,00340TC20060802,2006-08-02,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049549,E30120702,LTC,MAIN,00340TC20091029,2009-10-29,,,,,60,,,,,,,,,,0,25064,68298,1,12,492,0,0,1,,,,0,0,48,17,7,0.02,39.9,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-10-29,No anomalies.,1,,365,2010-10-29,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-5,0,,11.4284922108,,0.0115259427618,,0.501253132832,,,2.24,,,0.366979999414,,,20110101T000000Z,,,14,1,81.7206518297,7.3000,1630
000010049549,E30120702,LTC,MAIN,00340TC20100902,2010-09-02,,,,,,,,,,,,,,,2,18192,57009,1,14,514,0,1,0,,,,0,0,45,33,,0.028,31.9,,,,Clear,,0.5,,0.885,,,,,REVIEWED,,,,,,17,0,0,,,17,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,9,308,,,937.014593892,,,0.877742946708,0,,4.52,,,0.319107509341,,,20110101T000000Z,,,18,2,,7.3000,1630
000010049549,E30120702,LTC,MAIN,00340TC20110814,2011-08-14,,,,,,,,,,,,,,,7,14302,55386,17,9,531,33,2,52,,,,,29,,21,,0.022,35.9,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,20,18,0,,,72,LTC_VACUUM_A,2,,90,2011-11-12,Abnormal or high gas levels (*).,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,-0,346,c2h2*,,916.848572667,,,0.612813370474,34,,13.275,,,0.258224099953,,,20111021T005314Z,,,120,52,,7.3000,1630
000010049549,E30120702,LTC,MAIN,00340TC20120201,2012-02-01,,,,,,,,,,,,,,,1,19651,52754,5,6,485,26,2,37,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2012-05-01,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,-5,171,c2h2*,,,,,,,,5.43,,,0.372502559048,,,20120316T150124Z,,,77,33,,7.3000,1630
000010049549,E30120702,LTC,MAIN,00340TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,4,25142,64624,2,8,473,18,0,27,,,,,33,,31,,0.03,34.7,,,,S/Pt,,1,,0.888,,,,,UNREVIEWED,,,,,,24,0,0,27,0,51,LTC_VACUUM_A,2,,90,2012-10-04,Abnormal or high gas levels (*).,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,156,c2h2*,,894.225359511,,,0.864553314121,,,7.87,,0.426040178571,0.389050507551,,,20120920T131545Z,,1,59,20,,7.3000,1630
000010049549,E30120702,LTC,MAIN,00340TC20130220,2013-02-20,,,,,,65112,UPSI,,,,,,,,1,24221,56322,1,3,444,11,2,12,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,2,,90,2013-05-21,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,,,,SCREENING,,229,c2h2*,,,,,,,,2.665,,,0.43004509783,,,20130401T141022Z,,,30,14,,,
000010049549,E30120702,LTC,MAIN,340TC,2013-07-24,2013-07-24,2013-08-26,,340TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,1,24584,60335,1,7,511,8,1,7,,,8.5,,27,,16,18,0.016,34.2,,,,PARTICLES,,1,,0.88,,,,,REVIEWED,,,,,,29,0,0,40,0,69,LTC_VACUUM_A,2,,90,2013-10-22,Abnormal or high gas levels (*).,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-6,154,c2h2*,6.22072013154,870.743429172,0.0110764589701,,0.46783625731,,,2.94,,,0.407458357504,,,20130911T174508Z,,,25,10,80.9860282183,7.3000,1630
000010049549,E30120702,LTC,MAIN,,2013-11-14,,,,,,70218,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213630Z,,,,,,,
000010049549,E30120702,LTC,MAIN,340TC,2014-02-06,2014-02-06,2014-02-13,,340TC,1,72195,UPSI,,,ROUTINE,,,,BOTTOM,0,22425,52246,3,38,46,13,0,4,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,197,,11.1697303788,,0.043226020923,,,,,7.355,,,0.429219461777,,,20140219T154921Z,,,58,16,81.5922854203,,
000010049549,E30120702,LTC,MAIN,340TC,2014-08-08,2014-08-08,2014-09-18,,340TC,39,77191,UPSI,,,ROUTINE,,,,BOTTOM,0,27267,66316,1,7,538,6,1,2,,,9.4,,32,,29,24,0.026,34.6,,,,CLEAR,29,1,,0.88,,,,,REVIEWED,,,,,,35,0,0,36,0,71,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,6,183,,8.59012159012,,0.00745355548959,,0.751445086705,,,1.51,,,0.411167742325,,,20140930T150811Z,,,17,8,86.5419836356,,
000010049549,E30120702,LTC,MAIN,340TC,2015-02-20,2015-02-23,2015-02-27,,340TC,,82027,UPSI,,,ROUTINE,,,,BOTTOM,0,17929,45236,1,5,442,5,1,2,,,6.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,,,,,,,,1.135,,,0.396343620126,,,20150303T175903Z,,,14,7,,,
000010049549,E30120702,LTC,MAIN,00340TC,2015-07-30,2015-08-03,2015-09-01,,00340TC,,87071,UPSI,,,ROUTINE,,,,BOTTOM,0,27663,66195,1,17,597,4,1,1,,,9.4,,33,,12,13,0.03,32.2,,,,PARTICLES,12,1,,0.886,,,,,REVIEWED,,,,,,45,0,5,0,0,50,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-11,160,,,816.224996064,,,0.931677018634,,,3.2,,,0.417901654203,,,20150918T113940Z,,,24,6,,,
000010049549,E30120702,LTC,MAIN,00340TC,2016-03-01,2016-03-01,2016-03-08,,00340TC,,,UPSI,,,ROUTINE,,,,BOTTOM,3,20536,46067,1,4,428,2,1,1,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,3.83,,0.0293616071429,0.445785486357,,,20160311T213412Z,,,12,4,,,
000010049549,E30120702,XFMR,MAIN,34020031028,2003-10-28,,,,,,,,,,,,,,,3,9212,79746,1,38,244,0,0,0,,,,,,54,13,,0.03,34.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2004-10-27,(Initial sample). No anomalies.,1,,365,2004-10-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.42105263158,INITIAL,-10,0,o2*,,,,,0.869565217391,0,,9.84,,0.00346875,0.115516765731,,,20110112T182617Z,,,42,1,,7.3000,1630
