equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049549,E30120702,XFMR,MAIN,34020041102,2004-11-02,,,,,34,,,,,,,,,,5,10104,122911,3,58,749,1,1,0,,,,,,50,15,15,0.02,43.8,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2005-11-02,No anomalies.,1,,365,2005-11-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.9137931034,SCREENING,-7,371,o2*,9.11783241046,1288.57142857,0.0403412766049,,0.456621004566,3,,15.455,,0.0192276785714,0.0822058237261,,,20110112T182617Z,,,68,5,138.99788585,7.3000,1630
000010049549,E30120702,XFMR,MAIN,34020051031,2005-10-31,,,,,25,,,,,,,,,,6,7347,100297,2,39,296,4,0,0,,,,,,51,24,35,0.03,32.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.58974358974,SCREENING,2,363,,7.82007215806,1288.57142857,0.0376444966648,,0.925925925926,0,relsaturation*,13.08,,0.0255267857143,0.0732524402525,,,20110112T182617Z,,,51,6,117.512864577,7.3000,1630
000010049549,E30120702,XFMR,MAIN,34020060802,2006-08-02,,,,,44,,,,,,,,,,2,3305,103577,4,34,562,1,1,0,,,,,,45,17,12,0.02,41.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-02,No anomalies.,1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,16.5294117647,SCREENING,-5,275,,9.65546336904,1202.56285838,0.0283001574356,,0.485436893204,0,,8.135,,0.0226964285714,0.0319086283634,,,20110112T182617Z,,,42,6,109.391154377,7.3000,1630
000010049549,E30120702,XFMR,MAIN,34020070906,2007-09-06,,,,,35,,,,,,,,,,0,3790,104267,2,7,465,0,2,0,,,,,,43,29,28,0.02,44,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,66.4285714286,SCREENING,6,400,,10.7379548297,,0.00538273039199,,0.454545454545,0,water*,1.26,,0.0152857142857,0.0363489886541,,,20110112T182617Z,,,11,4,114.478348831,7.3000,1630
000010049549,E30120702,XFMR,MAIN,34020080909,2008-09-09,,,,,30,,,,,,,,,,0,5699,80204,2,20,413,0,1,0,,,,,,53,19,23,0.03,41.8,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,20.65,SCREENING,-2,369,,11.9026142507,1288.57142857,0.0181144693407,,0.717703349282,1,,3.6,,0.0111116071429,0.0710563064186,,,20110112T182617Z,,,23,3,91.7245487541,7.3000,1630
000010049549,E30120702,XFMR,MAIN,34020090905,2009-09-05,,,,,32,,,,,,,,,,3,8301,87051,4,62,686,0,1,0,,,,,,34,12,13,0.03,42.8,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,11.064516129,SCREENING,-11,361,o2*,10.1024645845,1288.57142857,0.0561251166909,,0.700934579439,1,,14.16,,0.0180491071429,0.0953578936486,,,20110112T182617Z,,,70,5,100.01813159,7.3000,1630
000010049549,E30120702,XFMR,MAIN,34020100902,2010-09-02,,,,,34,,,,,,,,,,3,9710,75210,4,93,895,1,2,0,,,,,,44,32,33,0.02,45.6,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,9.62365591398,SCREENING,8,362,,10.6983470443,,0.0922923203437,,0.438596491228,0,water* relsaturation*,19.755,,,0.129105172185,,,20110112T182617Z,,,103,7,87.2705077111,7.3000,1630
000010049549,E30120702,XFMR,MAIN,000034020110814,2011-08-14,,,,,35,,,,,,,,,,2,10025,69971,3,125,1121,2,2,0,,,,,32,,11,11,0.02,38.3,,,,Clear,,0.5,,0.882,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,8.968,SCREENING,-13,346,,11.4454768925,,0.127193676303,d1816_2*,0.522193211488,0,,24.53,,,0.143273641937,,,20111021T005314Z,,,134,7,81.5114492775,7.3000,1630
000010049549,E30120702,XFMR,MAIN,000034020120706,2012-07-06,,,,,50,,UPSI,,,,,,,,5,12148,82536,6,216,1363,6,4,0,,,,,28,,27,15,0.026,39.7,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,6.31018518519,SCREENING,5,327,co!,11.1039843701,,0.192898454436,d1816_2*,0.654911838791,,water*,43.97,,,0.14718425899,,,20120920T131545Z,,1,237,16,91.1552693097,7.3000,1630
000010049549,E30120702,XFMR,MAIN,340,2013-07-24,2013-07-24,2013-08-26,,340,29,,UPSI,,,ROUTINE,,,,BOTTOM,2,13837,68557,6,179,1559,7,3,0,,,8.4,,38,,14,17,0.028,34.8,,,,CLEAR,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,8.7094972067,SCREENING,-8,383,,11.5612383238,,0.177687991707,d1816_2*,0.804597701149,,,34.325,,,0.201832052161,,,20130911T174305Z,,,197,16,84.4449607032,7.3000,1630
000010049549,E30120702,XFMR,MAIN,340,2013-12-16,2013-12-16,2013-12-17,,,21,,UPSI,,,ROUTINE,,,,BOTTOM,0,6127,54463,4,92,1164,7,2,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2014-12-16,No anomalies.,,,,,,,,,,,,,,,,,12.652173913,SCREENING,,145,,12.019760731,,0.116307784334,,,,,16.665,,,0.112498393405,,,20131217T221920Z,,,105,13,66.5134673066,,
000010049549,E30120702,XFMR,MAIN,340,2014-08-08,2014-08-08,2014-09-18,,340,36,,UPSI,,,ROUTINE,,,,BOTTOM,0,8860,85953,6,127,1545,10,3,0,,,9.7,,24,,16,15,0.026,38.6,,,,CLEAR,16,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,12.1653543307,SCREENING,-6,235,,11.9028657708,,0.105278208001,d1816_2*,0.673575129534,,,23.01,,,0.103079590008,,,20140930T150645Z,,,146,19,97.6380371276,,
000010049549,E30120702,XFMR,MAIN,0000340,2015-07-30,2015-08-03,2015-09-01,,0000340,35,,UPSI,,,ROUTINE,,,,BOTTOM,2,6921,81641,5,135,1842,10,3,0,,,9.1,,41,,22,21,0.042,32.1,,,,PARTICLES,22,0.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,13.6444444444,SCREENING,0,356,,11.2575064385,1066.24249989,0.12216328083,d1816_2*,1.30841121495,,,26.45,,0.0763392857143,0.0847735819013,,,20150918T113801Z,,,155,18,92.2764697066,,
000010049528,19319-10101,LTC,MAIN,00198TC20060802,2006-08-02,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049528,19319-10101,LTC,MAIN,00198TC20090905,2009-09-05,,,,,,,,,,,,,,,3,24157,70966,1,9,445,0,0,2,,,,0,0,37,18,,0.028,40,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,0,0,,INITIAL,-3,0,,,,,,0.7,,,4.78,,,0.340402446242,,,20110101T000000Z,,,15,1,,7.3000,1630
000010049528,19319-10101,LTC,MAIN,00198TC20100902,2010-09-02,,,,,,,,,,,,,,,0,19011,60338,1,7,456,0,0,0,,,,0,0,44,30,,0.026,33.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,16,0,0,,,16,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,7,362,,,944.537147813,,,0.771513353116,0,,1.26,,,0.315075077066,,,20110101T000000Z,,,8,1,,7.3000,1630
000010049528,19319-10101,LTC,MAIN,00198TC20110814,2011-08-14,,,,,,,,,,,,,,,0,14954,59563,1,3,470,0,0,0,,,,,28,,24,,0.022,37.7,,,,Clear,,1,,0.876,,,,,REVIEWED,,,,,,24,0,0,,,24,LTC_VACUUM_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,2,346,,,894.225359511,,,0.583554376658,0,,0.54,,,0.251061900844,,,20111021T005314Z,,,4,1,,7.3000,1630
000010049528,19319-10101,LTC,MAIN,00198TC20120201,2012-02-01,,,,,,,,,,,,,,,0,20586,56046,1,3,435,0,0,0,,,,,,,10,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-14,171,,,,,,,,,0.54,,,0.367305427684,,,20120316T150124Z,,,4,1,,7.3000,1630
000010049528,19319-10101,LTC,MAIN,00198TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,0,22261,57670,1,3,379,0,0,0,,,,,32,,21,,0.02,39.7,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,18,0,0,0,0,18,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-0,156,,,929.922141399,,,0.503778337531,,,0.54,,,0.386006589214,,,20120920T131545Z,,1,4,1,,7.3000,1630
000010049528,19319-10101,LTC,MAIN,00198TC20130220,2013-02-20,,,,,,88970,UPSI,,,,,,,,0,24716,57913,1,1,389,0,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229,,,,,,,,,0.18,,,0.426778098182,,,20130401T141022Z,,,2,1,,,
000010049528,19319-10101,LTC,MAIN,198TC,2013-07-24,2013-07-24,2013-08-26,,198TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,0,27991,66282,1,2,481,0,0,0,,,9.5,,30,,20,23,0.016,35.7,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,19,0,0,0,0,19,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-1,154,,10.533337418,923.213256871,0.00207371716521,,0.448179271709,,,0.36,,,0.422301680698,,,20130911T152223Z,,,3,1,89.5475813276,7.3000,1630
000010049528,19319-10101,LTC,MAIN,,2013-11-14,,,,,,94596,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T213823Z,,,,,,,
000010049528,19319-10101,LTC,MAIN,198TC,2014-02-06,2014-02-06,2014-02-13,,198TC,1,96625,UPSI,,,ROUTINE,,,,BOTTOM,0,24390,57570,4,219,154,7,0,4,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,197,,12.2797770615,,0.217886998194,,,,,39.845,,,0.423658155289,,,20140219T150347Z,,,234,11,89.8680686281,,
000010049528,19319-10101,LTC,MAIN,198TC,2014-08-08,2014-08-08,2014-09-18,,198TC,37,102024,UPSI,,,ROUTINE,,,,BOTTOM,0,26865,66226,1,4,450,3,0,2,,,9.4,,21,,29,26,0.026,34.9,,,,CLEAR,29,1,,0.88,,,,,REVIEWED,,,,,,128,0,0,0,0,128,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,6,0,,8.29681973823,,0.00441289709176,,0.744985673352,,,0.925,,,0.40565638873,,,20140930T141751Z,,,10,4,86.8147014488,,
000010049528,19319-10101,LTC,MAIN,198TC,2015-02-20,2015-02-23,2015-02-27,,198TC,,107329,UPSI,,,ROUTINE,,,,BOTTOM,0,19122,48280,1,4,371,2,0,1,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,196,,,,,,,,,0.83,,,0.396064623032,,,20150303T175403Z,,,8,3,,,
000010049528,19319-10101,LTC,MAIN,00198TC,2015-07-30,2015-08-03,2015-09-01,,00198TC,,112336,UPSI,,,ROUTINE,,,,BOTTOM,0,26335,64356,1,7,474,1,0,1,,,9.1,,39,,26,31,0.022,33,,,,CLEAR,26,1,,0.878,,,,,REVIEWED,,,,,,167,0,0,0,0,167,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,4,160,,,653.509579672,,,0.666666666667,,,1.355,,,0.40920815464,,,20150918T132624Z,,,10,2,,,
000010049528,19319-10101,LTC,MAIN,00198TC`,2016-03-01,2016-03-01,2016-03-08,,00198TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,21275,47583,1,2,347,1,0,0,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,0.375,,0.00811607142857,0.447113464893,,,20160311T212643Z,,,4,2,,,
000010049528,19319-10101,XFMR,MAIN,19820000126,2000-01-26,,,,,30,,,,,,,,,,0,12768,84669,0,5,57,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,0,4,,,13,TRN_IEEE_INC_69_288KV,1,,365,2001-01-25,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,11.4,INITIAL,,0,o2*,12.5,1116.55428819,0.00398088140724,,,0,,0.9,,0,0.150798993729,,,20110112T182617Z,,,5,0,100.868049726,,
000010049528,19319-10101,XFMR,MAIN,19820001215,2000-12-15,,,,,,,,,,,,,,,7,9589,120728,2,50,413,2,0,0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,3,0,4,,,11,TRN_IEEE_INC_69_288KV,1,,365,2001-12-15,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.26,SCREENING,-3,324,o2*,,1152.25107008,,,,4,,16.03,,0.0162321428571,0.0794264793586,,,20110112T182617Z,,,61,4,,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,19820020108,2002-01-08,,,,,,,,,,,,,,,17,4549,90835,2,56,523,3,0,0,,,,,,,20,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2003-01-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.33928571429,SCREENING,-1,389,h2!,,1202.56285838,,,,0,,27.125,,0.0208794642857,0.0500798150493,,,20110112T182617Z,,,78,5,,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,19820031031,2003-10-31,,,,,,,,,,,,,,,4,2212,103189,5,70,551,1,1,0,,,,,,54,21,,0.03,40.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2004-10-30,No anomalies.,1,,365,2004-10-30,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,7.87142857143,SCREENING,-0,661,,,1202.56285838,,,0.746268656716,0,,16.615,,0.0261651785714,0.021436393414,,,20110112T182617Z,,,81,7,,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,19820041102,2004-11-02,,,,,36,,,,,,,,,,3,3915,88938,2,29,307,0,0,0,,,,,,39,11,10,0.03,41.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2005-11-02,No anomalies.,1,,365,2005-11-02,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,10.5862068966,SCREENING,-13,368,,8.79449877017,1288.57142857,0.0295143311336,,0.729927007299,1,,8.22,,0.0069375,0.0440194292653,,,20110112T182617Z,,,34,2,97.6577248546,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,19820051031,2005-10-31,,,,,28,,,,,,,,,,4,4367,108170,3,61,770,2,1,0,,,,,,52,22,29,0.02,40.2,,,,Clear,,1,,0.87,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.6229508197,SCREENING,0,363,,9.55283118982,1116.55428819,0.0470564200886,,0.497512437811,0,,15.01,,0.023875,0.0403716372377,,,20110112T182617Z,,,71,6,122.874053518,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,19820060802,2006-08-02,,,,,47,,,,,,,,,,3,3544,118806,4,91,859,1,1,0,,,,,,27,67,41,0.01,36.4,,,,FW,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2007-08-02,No anomalies.,1,,365,2007-08-02,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,9.43956043956,SCREENING,25,275,,10.7351735353,1116.55428819,0.0615437576375,,0.274725274725,0,water* relsaturation*,19.395,,0.0226964285714,0.0298301432588,,,20110112T182617Z,,,100,6,123.969649155,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,19820061017,2006-10-17,,,,,18,,,,,,,,,,,,,,,,,,,,,,,,,4,8,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-30,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,19820070906,2007-09-06,,,,,37,,,,,,,,,,3,2873,103090,4,63,1153,2,2,0,,,,,,43,34,31,0.02,38.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,18.3015873016,SCREENING,9,400,,10.0665534948,1288.57142857,0.0503428619118,,0.515463917526,0,water* relsaturation*,14.37,,0.0315178571429,0.027868852459,,,20110112T182617Z,,,74,8,111.82830209,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,19820080909,2008-09-09,,,,,31,,,,,,,,,,2,3721,98982,4,56,993,2,3,0,,,,,,46,21,24,0.02,41.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,17.7321428571,SCREENING,-0,369,,10.3734350295,1202.56285838,0.0450167648099,,0.477326968974,1,,12.11,,0.0356919642857,0.0375926936211,,,20110112T182617Z,,,67,9,110.771367721,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,19820090905,2009-09-05,,,,,35,,,,,,,,,,4,3282,98385,3,49,1190,1,1,0,,,,,,31,14,14,0.02,38,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,1,0,,,6,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,24.2857142857,SCREENING,-8,361,,9.20226408073,1202.56285838,0.0434899032539,,0.526315789474,1,,12.835,,0.0192276785714,0.0333587437109,,,20110112T182617Z,,,58,5,107.961168136,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,19820100902,2010-09-02,,,,,38,,,,,,,,,,0,2328,78568,3,42,1215,2,1,0,,,,,,42,21,18,0.03,43.3,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,28.9285714286,SCREENING,-0,362,,11.8868764073,,0.0400205918981,,0.692840646651,0,,7.59,,,0.0296303838713,,,20110112T182617Z,,,48,6,84.982823573,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,000019820110814,2011-08-14,,,,,37,,,,,,,,,,0,5326,89651,2,37,1236,2,1,0,,,,,29,,13,12,0.022,39.7,,,,Clear,,0.5,,0.876,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,33.4054054054,SCREENING,-10,346,,11.9455278463,,0.0302003101362,d1816_2*,0.554156171285,0,,6.69,,,0.0594081493793,,,20111021T005314Z,,,42,5,98.9548901813,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,000019820120706,2012-07-06,,,,,50,,UPSI,,,,,,,,2,12896,69958,2,29,945,1,1,0,,,,,28,,16,9,0.014,43,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,32.5862068966,SCREENING,-6,327,,9.52632682575,,0.03323709922,d1816_2*,0.325581395349,,,7.235,,,0.184339174934,,,20120920T131545Z,,1,35,4,78.6628343215,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,198,2013-07-24,2013-07-24,2013-08-26,,198,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,11063,82575,2,73,1176,1,1,0,,,9.5,,44,,14,17,0.02,37.8,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,16.1095890411,SCREENING,-8,383,co!,11.542446542,,0.062466901686,d1816_2*,0.529100529101,,,14.155,,,0.133975174084,,,20130911T152038Z,,,78,4,98.1279806295,7.3000,1630
000010049528,19319-10101,XFMR,MAIN,198,2014-08-08,2014-08-08,2014-09-18,,198,35,,UPSI,,,ROUTINE,,,,BOTTOM,3,8645,91793,3,111,1268,1,1,0,,,10.2,,25,,15,15,0.02,36.7,,,,CLEAR,15,1,,0.88,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,11.4234234234,SCREENING,-7,380,co!,10.986670639,,0.0905110141989,d1816_2*,0.544959128065,,,22.995,,,0.0941792947175,,,20140930T141619Z,,,119,5,104.156240866,,
000010049528,19319-10101,XFMR,MAIN,0000198,2015-07-30,2015-08-03,2015-09-01,,0000198,41,,UPSI,,,ROUTINE,,,,BOTTOM,2,8161,84307,3,116,1436,1,1,0,,,9.4,,27,,17,13,0.016,43.6,,,,CLEAR,17,1,,0.876,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,12.3793103448,SCREENING,-5,356,o2*,11.431218681,,0.101494594418,d1816_2*,0.366972477064,,,22.895,,0.0192276785714,0.0968009773803,,,20150918T132453Z,,,123,5,93.5494070104,,
000010049504,3762843,XFMR,MAIN,54020060929,2006-09-29,,,,,23,,,,,,,,,,17,39946,186306,3,148,1292,0,0,0,,,,,,33,36,58,0.13,24.3,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,53,393,63,51,,,552,TRN_IEEE_INC_69KV,1,,365,2007-09-29,(Initial sample). No anomalies.,1,,365,2007-09-29,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,32,,,8.72972972973,INITIAL,11,0,o2*,8.52287156861,547.316414178,0.0658505618534,,5.34979423868,13,water* relsaturation*,43.64,,0.01040625,0.214410700675,totalpcb*,,20110112T182617Z,,,168,3,236.590195828,7.3000,1630
000010049504,3762843,XFMR,MAIN,54020070829,2007-08-29,,,,,,,,,,,,,,,20,20535,66418,5,225,2290,4,1,0,,,,,,53,42,,0.08,20.8,,,,S/Pt,,2.5,,0.88,,,,,UNREVIEWED,,,,,,1916,100,15,,,2042,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",4,Very high total furan. Paper insulation may be severely deteriorated. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural***! totalfuran***!,11,,,10.1777777778,SCREENING,14,334,o2*,,350.744141502,,ift*,3.84615384615,0,water*,60.56,,0.0401071428571,0.309178234816,,,20110112T182617Z,,,255,10,,7.3000,1630
000010049504,3762843,XFMR,MAIN,54020080909,2008-09-09,,,,,30,,,,,,,,,,17,22028,76406,5,198,2226,3,0,0,,,,,,52,52,62,0.14,31.1,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,1782,41,12,,,1866,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",4,Very high total furan. Paper insulation may be severely deteriorated. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural*** totalfuran***,31,,,11.2424242424,SCREENING,19,377,o2*,9.15672495381,359.740657228,0.196741019251,,4.50160771704,0,water* relsaturation*,52.685,,0.0312857142857,0.288301965814,,,20110112T182617Z,,,223,8,97.7859823729,7.3000,1630
000010049504,3762843,XFMR,MAIN,54020090817,2009-08-17,,,,,30,,,,,,,,,,25,20604,71514,4,183,2356,2,1,0,,,,,,38,68,81,0.14,25.9,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,1837,41,18,,,1932,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",4,Very high total furan. Paper insulation may be severely deteriorated. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural*** totalfuran***,28,,,12.8743169399,SCREENING,25,342,o2*,8.21632805717,355.968812484,0.213063553456,,5.40540540541,8,water* relsaturation*,57.97,,0.02734375,0.288111418743,,,20110112T182617Z,,,215,7,91.5584789864,7.3000,1630
000010049504,3762843,XFMR,MAIN,54020100902,2010-09-02,,,,,30,,,,,,,,,,22,14172,62854,3,116,4614,2,1,0,,,,,,52,52,242,0.12,22.8,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,1837,0,0,,,1852,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Very high total furan. Paper insulation may be severely deteriorated. 2FAL has been increasing at an unacceptably high rate. Investigate possible reasons for increasing furan.,,0,,,39.775862069,SCREENING,19,381,,7.20597627155,355.968812484,0.173754678043,ift*,5.26315789474,15,water* relsaturation*,42.91,,,0.225474910109,,,20110112T182617Z,,,144,6,91.2519690195,7.3000,1630
000010049504,3762843,XFMR,MAIN,000054020110814,2011-08-14,,,,,30,,,,,,,,,,27,13657,54153,4,174,2993,4,1,0,,,,,29,,30,36,0.136,25.7,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,211,0,0,,,211,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,17.2011494253,SCREENING,7,346,,7.93878356531,624.490727058,0.280660157954,d1816_2*,5.29182879377,0,relsaturation*,58.38,,,0.252192860968,,,20111021T005314Z,,,210,9,68.3158938154,7.3000,1630
000010049504,3762843,XFMR,MAIN,000054020120726,2012-07-26,,,,,35,,UPSI,,,,,,,,23,17948,56974,5,171,2730,4,2,0,,,,,42,,43,42,0.134,22,,,,S/Sd,,2,,0.88,,,,,REVIEWED,,,,,,2822,289,0,0,43,3154,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Very high total furan. Paper insulation may be severely deteriorated. Total furan has been increasing at an unacceptably high rate. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,,,,15.9649122807,SCREENING,15,347,,8.27023438422,302.697997309,0.246387028275,ift*,6.09090909091,,water* relsaturation*,53.84,,,0.31502088672,,,20120919T170845Z,,1,205,11,72.5438795104,7.3000,1630
000010049504,3762843,XFMR,MAIN,540,2013-07-24,2013-07-24,2013-08-26,,540,26,,UPSI,,,ROUTINE,,,,BOTTOM,26,22598,64090,4,176,2906,5,1,1,,,9,,27,,49,69,0.126,26.6,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,1465,91,9,0,27,1592,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Very high total furan. Paper insulation may be severely deteriorated. Watch for any signs that total furan may be increasing.,,,,,16.5113636364,SCREENING,17,363,,7.98833600116,384.046392946,0.226348937969,d1816_2*,4.73684210526,,water* relsaturation*,57.835,,,0.35259790919,,,20130911T165421Z,,,213,10,86.0511705599,7.3000,1630
000010049504,3762843,XFMR,MAIN,540,2014-08-12,2014-08-15,2014-09-16,,540,27,,UPSI,,,ROUTINE,,,,BOTTOM,27,21645,72428,5,208,2893,6,2,0,,,9.7,,22,,58,78,0.156,19.7,,,,CLEAR,58,2,,0.881,,,,,REVIEWED,,,,,,1164,0,0,0,17,1181,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Very high total furan. Paper insulation may be severely deteriorated. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,13.9086538462,SCREENING,21,384,,8.26955058446,,0.235146164438,d1816_2* ift*,7.91878172589,,water* relsaturation*,64.53,,,0.298848511625,,,20141001T172819Z,,,248,13,94.4409900027,,
000010049504,3762843,XFMR,MAIN,0000540,2015-07-30,2015-08-03,2015-09-01,,0000540,25,,UPSI,,,ROUTINE,,,,BOTTOM,24,17960,56307,5,207,3296,5,2,0,,,7.8,,29,,51,75,0.168,26.6,,,,PARTICLES,51,2,,0.878,,,,,REVIEWED,,,,,,1589,0,0,0,0,1589,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",4,Very high total furan. Paper insulation may be severely deteriorated. Watch for any signs that total furan may be increasing.,furfural***! totalfuran***!,,,,15.922705314,SCREENING,18,352,o2*,8.48744280866,373.964600798,0.289989496509,d1816_2*,6.31578947368,,water* relsaturation*,61.335,,0.0489285714286,0.318965670343,,,20150918T111936Z,,,243,12,74.8830070904,,
000000104745,89G99,XFMR,MAIN,54120060929,2006-09-29,,,,,23,,,,,,,,,,8,11498,92758,4,296,939,0,0,0,,,,,,42,10,16,0.01,41.9,,,,Clear,,0.5,,0.86,,,,,UNREVIEWED,,,,,0,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2007-09-29,(Initial sample). No anomalies.,1,,365,2007-09-29,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.1722972973,INITIAL,-14,0,o2*,11.0113623538,1288.57142857,0.229892018758,,0.238663484487,0,,61.28,,0.013875,0.123956963281,,,20110112T182617Z,,,308,4,112.878308513,7.3000,1630
000000104745,89G99,XFMR,MAIN,54120070829,2007-08-29,,,,,35,,,,,,,,,,7,14184,95069,5,339,1173,1,0,0,,,,,,57,20,20,0.02,36.4,,,,Clear,,0.5,,0.86,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.46017699115,SCREENING,-1,334,o2*,11.3404874555,1288.57142857,0.254182995832,,0.549450549451,0,,68.035,,0.0219910714286,0.149196899094,,,20110112T182617Z,,,352,6,111.193958596,7.3000,1630
000000104745,89G99,XFMR,MAIN,54120080909,2008-09-09,,,,,33,,,,,,,,,,7,12123,84904,5,347,1412,0,0,0,,,,,,40,24,25,0.03,37.2,,,,Clear,,0.5,,0.86,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.06916426513,SCREENING,2,377,o2*,11.3643402612,1202.56285838,0.290900775281,,0.806451612903,0,,69.46,,0.01734375,0.142784792236,,,20110112T182617Z,,,359,5,99.8731732376,7.3000,1630
000000104745,89G99,XFMR,MAIN,54120090817,2009-08-17,,,,,42,,,,,,,,,,10,11114,90983,4,390,1497,0,0,0,,,,,,39,23,17,0.03,43.4,,,,Clear,,0.5,,0.86,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.83846153846,SCREENING,1,342,co* o2*,11.1811739345,1288.57142857,0.3152000271,,0.691244239631,0,,80.2,,0.013875,0.122154688238,,,20110112T182617Z,,,404,4,102.163213522,7.3000,1630
000000104745,89G99,XFMR,MAIN,54120100902,2010-09-02,,,,,35,,,,,,,,,,5,10794,75405,3,188,2792,2,0,0,,,,,,48,11,11,0.02,28.4,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,14.8510638298,SCREENING,-13,381,,11.0553628008,,0.180501143729,,0.704225352113,0,,38.87,,,0.143147006167,,,20110112T182617Z,,,198,5,88.0452739439,7.3000,1630
000000104745,89G99,XFMR,MAIN,000054120110814,2011-08-14,,,,,42,,,,,,,,,,7,8969,79847,4,340,1821,4,1,0,,,,,27,,12,9,0.012,43.3,,,,Clear,,0.5,,0.854,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,5.35588235294,SCREENING,-11,346,,11.3464925282,,0.31182471101,d1816_2*,0.277136258661,0,,68.26,,,0.112327326011,,,20111021T005314Z,,,356,9,89.2402453274,7.3000,1630
000000104745,89G99,XFMR,MAIN,000054120120726,2012-07-26,,,,,40,,UPSI,,,,,,,,7,13473,82446,6,337,1674,6,1,0,,,,,43,,19,15,0.018,38.8,,,,Clear,,0.5,,0.854,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.96735905045,SCREENING,-2,347,,11.2874773228,,0.29157552845,,0.463917525773,,,67.75,,,0.163416054145,,,20120919T170845Z,,1,357,13,95.3479799674,7.3000,1630
000000104745,89G99,XFMR,MAIN,541,2013-07-24,2013-07-24,2013-08-26,,541,27,,UPSI,,,ROUTINE,,,,BOTTOM,8,9593,78078,5,369,1983,8,1,0,,,9,,29,,10,14,0.016,43.7,,,,PARTICLES,,0.5,,0.86,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,5.37398373984,SCREENING,-14,363,co*!,11.2104261405,,0.338287131681,d1816_2*,0.366132723112,,,74.54,,,0.122864315172,,,20130911T165640Z,,,391,14,93.4286198603,7.3000,1630
000000104745,89G99,XFMR,MAIN,541,2014-08-12,2014-08-15,2014-09-16,,541,32,,UPSI,,,ROUTINE,,,,BOTTOM,11,11412,86627,4,419,1959,11,1,0,,,10,,27,,26,29,0.014,37.9,,,,CLEAR,26,0.5,,0.886,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.6754176611,SCREENING,4,384,co*!,11.0330217511,,0.350274797394,d1816_2*,0.369393139842,,,86.585,,,0.131737218188,,,20141001T172942Z,,,446,16,101.862695763,,
000000104745,89G99,XFMR,MAIN,0000541,2015-07-30,2015-08-03,2015-09-01,,0000541,40,,UPSI,,,ROUTINE,,,,BOTTOM,8,7802,72470,5,431,2194,11,1,0,,,8.3,,44,,16,13,0.016,34.2,,,,PARTICLES,16,0.5,,0.857,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,5.09048723898,SCREENING,-6,352,co*,11.3867158014,,0.43324709702,,0.46783625731,,,85.745,,0.0726383928571,0.107658341383,,,20150918T112112Z,,,456,17,81.5751997531,,
000000104744,UGP-52371,LTC,MAIN,,2009-08-17,,,,,,,UPSI,,,ROUTINE,,,,BOTTOM,22941,6389,74647,5707,2681,6022,5930,238,30232,,,15.5,,,34,37,,0.04,29.9,,,,PARTICLES,,1.5,,0.885,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2009-11-15,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",1,,365,2010-08-17,No oil quality problems were detected.,,,,,,,,,,0.196149775,0.041703172,,INITIAL,11,0,ch4* c2h4* c2h2*,,,,,1.337792642,,,25931.09,,,0.085589508,,,20110101T000000Z,,,67729,11875,,7.3000,1630
000000104744,UGP-52371,LTC,MAIN,,2010-09-02,,,,,20,,UPSI,,,ROUTINE,,,,BOTTOM,2271,11851,54018,1096,617,6007,1930,3,7178,,,8.5,,,29,45,82,0.036,34.3,,,,PARTICLES,,2,,0.885,,,,,REVIEWED,,,,,,170,13,0,0,0,183,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,,0.268877125,0.002737226,,SCREENING,16,381,,3.993906653,651.3003082,8.027380651,color*,1.049562682,,,2985.25,,,0.219389833,,,20110101T000000Z,,,13095,3029,76.31457945,7.3000,1630
000000104744,UGP-52371,LTC,MAIN,000139A20110814,2011-08-14,,,,,20,,,,,,,,,,7167,9203,62193,2642,2016,4751,3882,241,16488,,,,,29,,20,36,0.03,31.6,,,,Clear,,2,,0.882,,,,,REVIEWED,,,,,,144,0,0,,,144,LTC_NONDIVERTER_A,2,,90,2011-11-12,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,0,0.235443959,0.091218774,,SCREENING,-1,346,c2h2*,4.073673014,671.8964308,19.22852454,color*,0.949367089,0,,8907.15,,,0.147974852,,,20111021T185022Z,,,32436,6765,96.43856837,7.3000,1630
000000104744,UGP-52371,LTC,MAIN,000139A20120201,2012-02-01,,,,,35,,,,,,,,,,6809,11295,55302,2916,1970,4866,4150,254,17353,,,,,,,20,20,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2012-05-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.239151731689,0.0871056241427,,SCREENING,-1,171,c2h2*,4.01765738221,,19.9492670049,,,,,8614.09,,,0.204242161224,,,20120316T150124Z,,,33452,7320,83.4208491028,7.3000,1630
000000104744,UGP-52371,LTC,MAIN,000139A20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,7396,10603,59275,3166,1958,4748,4453,259,17161,,,,,32,,43,51,0.144,28,,,,H/Cb,,8,,0.882,,,,,UNREVIEWED,,,,,,192,0,0,0,0,192,LTC_NONDIVERTER_A,2,,90,2012-10-24,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.25948371307,0.0818066961466,,SCREENING,15,176,c2h2*,4.03336669421,636.199648942,20.143010113,color*,5.14285714286,,,9188.115,,245.96778125,0.178878110502,,,20120919T170845Z,,1,34393,7878,90.2617898052,7.3000,1630
000000104744,UGP-52371,LTC,MAIN,000139A20130220,2013-02-20,,,,,10,185440,UPSI,,,,,,,,8434,8890,52797,3744,1970,5268,5204,300,20974,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.248116715934,0.0801282051282,,SCREENING,,209,c2h2*,,,,,,,,10544.58,,,0.168380779211,,,20130401T141022Z,,,40626,9248,,,
000000104744,UGP-52371,LTC,MAIN,139A,2013-07-24,2013-07-24,2013-08-26,,139A,26,,UPSI,,,ROUTINE,,,,BOTTOM,10719,14371,65433,3572,2058,5430,5077,293,19970,,,12.7,,50,,46,65,0.034,28.9,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,200,0,0,0,0,200,LTC_NONDIVERTER_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.254231347021,0.0820268756999,,SCREENING,16,154,c2h2*,4.01760025463,631.134286953,23.5683371941,color*,1.17647058824,,,12763.195,,,0.219629239069,,,20130911T144915Z,,,41689,8942,108.062859633,7.3000,1630
000000104744,UGP-52371,LTC,MAIN,000139A,2013-11-12,2013-11-15,,,000139A,19,189159,UPSI,,,ROUTINE,,,,BOTTOM,6601,8248,60112,3763,2539,6148,5597,280,20369,,,11.4,,51,,19,36,0.03,31.9,,,,PARTICLES,19,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-02-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.274780303402,0.0744087164496,,SCREENING,-2,111,c2h2*,4.10249583769,,19.8129787283,color*,0.940438871473,,,8771.495,,,0.137210540325,,,20131231T195608Z,,,39149,9640,94.0215879993,7.3000,1630
000000104744,UGP-52371,LTC,MAIN,139A,2014-02-03,2014-02-04,2014-02-10,,139A,6,190148,UPSI,,,ROUTINE,,,,BOTTOM,6278,7963,43865,3286,1862,5929,5670,31,24236,,,9.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-04,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.233949496617,0.00943396226415,,SCREENING,,83,c2h2*,4.01709006433,,23.9318693941,,,,,8637.09,,,0.181534252821,,,20140211T202749Z,,,41363,8987,79.2020403592,,
000000104744,UGP-52371,LTC,MAIN,139A,2014-08-12,2014-08-15,2014-09-16,,139A,27,192631,UPSI,,,ROUTINE,,,,,9563,8324,3717,1996,5481,5995,89,26224,,,,11.8,,42,,42,57,0.06,27.2,,,,PARTICLES,42,2.5,,0.884,,,,,REVIEWED,,,,,,131,0,0,0,0,131,LTC_NONDIVERTER_A,3,T,30,2014-09-11,Possible unidentified thermal problem. Use a short sampling interval.,2,,,,,,,,,,,,,,,13.1382765531,,SCREENING,14,190,c2h6/ch4**,,,,color*,2.20588235294,,,,,,2.23944040893,,,20141001T155048Z,,,,28309,,,
000000104744,UGP-52371,LTC,MAIN,139A,2015-02-10,2015-02-13,2015-02-23,,139A,,194291,UPSI,,,ROUTINE,,,,BOTTOM,12107,7224,51384,4804,1896,5965,6757,301,27781,,,11.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2015-05-11,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.243223786041,0.0626561199001,,SCREENING,,182,c2h2*,,,,,,,,14772.115,,,0.140588510042,,,20150303T192845Z,,,53646,11862,,,
000000104744,UGP-52371,LTC,MAIN,000139A,2015-07-30,2015-08-03,2015-09-01,,000139A,,197340,UPSI,,,ROUTINE,,,,BOTTOM,15628,9807,63371,4929,2118,6523,6936,391,28753,,,13.8,,20,,41,47,0.028,27.8,,,,CLEAR,41,2.5,,0.882,,,,,REVIEWED,,,,,,267,57,0,0,0,324,LTC_NONDIVERTER_A,2,,90,2015-10-28,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.2412270024,0.0793264353824,,SCREENING,13,170,c2h2*,,595.282496753,,color*,1.0071942446,,,18413.52,,,0.154755329725,,,20150918T122154Z,,,58755,12256,,,
000000104744,UGP-52371,LTC,MAIN,139A,2015-12-08,2015-12-08,2015-12-08,,139A,14,,UPSI,,,ROUTINE,,,,BOTTOM,95,16116,50774,12,19,284,22,1,90,,,6.7,,,,22,52,,,,,,,22,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-12-07,No anomalies.,,,,,,,,,,,,,,,0.244444444444,0.0833333333333,,INITIAL,0,0,,4.11919162821,,0.326485944091,,,,,105.95,,,0.317406546658,,,20151214T223252Z,,,239,35,70.7828183752,,
000000104744,UGP-52371,LTC,MAIN,000139A,2016-02-22,2016-02-22,2016-02-24,,000139A,,20034,UPSI,,,ROUTINE,,,,BOTTOM,1027,20042,58366,195,267,571,286,7,1324,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.216012084592,0.0358974358974,,SCREENING,,76,,,,,,,,,1185.27,,18.4842767857,0.343384847343,,,20160226T165618Z,,,3106,488,,,
000010049516,9812401152,XFMR,MAIN,000021820001121,2000-11-21,,,,,,,,,,,,,,,10,17515,122567,1,96,554,1,1,1,,,,0,0,,11,,,,,,,,,,,,,,,,REVIEWED,,,,,,25,4,2,,,37,REG_GENERIC,1,,365,2001-11-21,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,2,1,1,5.77083333333,INITIAL,-13,0,,,889.159997522,,d1816_1* d1816_2*,,4,,27.375,,,0.142901433502,,,20110101T000000Z,,,110,3,,7.3000,1630
000010049516,9812401152,XFMR,MAIN,000021820011109,2001-11-09,,,,,,,,,,,,,,,465,3562,97288,8,174,1749,4,3,0,,,,0,0,,53,,,,,,,,,,,,,,,,REVIEWED,,,,,,4,0,0,,,4,REG_GENERIC,1,,365,2002-11-09,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,,0.375,10.0517241379,SCREENING,19,353,,,1116.55428819,,d1816_1* d1816_2*,,0,water*,496.38,,,0.0366129430146,,,20110101T000000Z,,,654,15,,7.3000,1630
