equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049516,9812401152,XFMR,MAIN,000021820030916,2003-09-16,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,REG_GENERIC,,,,,,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,,,,,,,,,,,,,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,,
000010049516,9812401152,XFMR,MAIN,000021820031107,2003-11-07,,,,,26,,,,,,,,,,55,10288,111421,2,303,1254,4,0,0,,,,0,0,52,69,97,0.044,37.2,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,22,2,0,,,25,REG_GENERIC,1,,365,2004-11-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,0,,0,4.13861386139,SCREENING,25,728,,7.59877246546,905.022091194,0.268514068514,d1816_1* d1816_2*,1.18279569892,1,water* relsaturation*,109.6,,,0.0923344791377,,,20110101T000000Z,,,364,6,131.617447014,7.3000,1630
000010049516,9812401152,XFMR,MAIN,000021820060613,2006-06-13,,,,,,,,,,,,,,,16,17963,92784,3,165,2849,5,0,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,1,,365,2007-06-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,,,,,,,,,0,17.2666666667,SCREENING,,949,,,,,d1816_1* d1816_2*,,,,45.775,,,0.193600189688,,,20110101T000000Z,,,189,8,,,
000010049516,9812401152,XFMR,MAIN,000021820060815,2006-08-15,,,,,43,,,,,,,,,,28,6194,99854,5,461,2069,5,1,0,,,,0,0,25,64,46,0.02,33.5,,,,Clear,,1.5,,0.875,,,,,REVIEWED,,,,,0,22,4,0,,,33,REG_GENERIC,1,,365,2007-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,7,,0.2,4.48806941432,SURVEILLANCE,24,63,co*,9.94109827999,905.022091194,0.376855604266,d1816_1* d1816_2* d877*,0.597014925373,0,water* relsaturation*,111.055,,,0.0620305646244,,,20110101T000000Z,,,500,11,108.214987554,7.3000,1630
000010049516,9812401152,XFMR,MAIN,000021820061017,2006-10-17,,,,,28,,,,,,,,,,,,,,,,,,,,,,0,0,35,13,17,0.026,34.3,,,,Clear,,1.5,,0.875,,,,,REVIEWED,,,,,,,,,,,,REG_GENERIC,,,,,,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-10,,,,,,d1816_1* d1816_2*,0.758017492711,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
000010049516,9812401152,XFMR,MAIN,000021820070829,2007-08-29,,,,,34,,,,,,,,,,4,9791,107700,6,429,3370,8,2,0,,,,0,0,55,22,22,0.026,32.2,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,16,3,0,,,20,REG_GENERIC,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,1,,0.333333333333,7.85547785548,SCREENING,0,379,co*,11.8283220013,944.537147813,0.284942896709,d1816_1* d1816_2*,0.807453416149,0,,81.34,,,0.0909099350046,,,20110101T000000Z,,,449,16,122.93752249,7.3000,1630
000010049516,9812401152,XFMR,MAIN,000021820080909,2008-09-09,,,,,30,,,,,,,,,,0,5762,104674,7,425,4369,8,0,0,,,,0,0,38,19,23,0.028,36.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,14,3,0,,,19,REG_GENERIC,1,,365,2009-09-09,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,,,2,,0,10.28,SCREENING,-2,377,co*,12.3442814256,961.106275521,0.287810749858,d1816_1* d1816_2*,0.775623268698,0,,76.62,,,0.0550470986109,,,20110101T000000Z,,,440,15,119.390927786,7.3000,1630
000010049516,9812401152,XFMR,MAIN,000021820090817,2009-08-17,,,,,35,,,,,,,,,,21,6012,91592,6,469,2350,10,1,0,,,,0,0,33,28,130,0.036,32.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,14,2,0,,,21,REG_GENERIC,1,,365,2010-08-17,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,2,,0.166666666667,5.01066098081,SCREENING,5,342,co*,10.0784836691,961.106275521,0.382200128393,d1816_1* d1816_2*,1.10429447853,3,relsaturation*,105.57,,,0.0656389204297,,,20110101T000000Z,,,507,17,123.576003354,7.3000,1630
000010049516,9812401152,XFMR,MAIN,000021820100902,2010-09-02,,,,,35,,,,,,,,,,11,11521,93656,6,321,2427,9,2,0,,,,0,0,36,93,432,0.03,34.6,,,,FW,,1.5,,0.88,,,,,REVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,7.56074766355,SCREENING,33,381,,10.473006219,923.213256871,0.243421934104,d1816_1* d1816_2*,0.867052023121,0,water* relsaturation*,68.915,,,0.123014008713,,,20110101T000000Z,,,349,17,129.617675531,7.3000,1630
000010049516,9812401152,XFMR,MAIN,21820110814,2011-08-14,,,,,35,,,,,,,,,,18,5170,79199,7,408,2594,9,2,0,,,,,25,,16,16,0.03,41,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,13,0,0,,,13,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.35784313725,SCREENING,-6,346,,10.3561388522,970.301899341,0.403029128638,d1816_2*,0.731707317073,0,,91.575,,,0.0652786020026,,,20111021T185022Z,,,444,18,88.9181735477,7.3000,1630
000010049516,9812401152,XFMR,MAIN,000021820120726,2012-07-26,,,,,40,,UPSI,,,,,,,,12,8936,73994,6,301,2348,9,2,0,,,,,38,,26,21,0.03,33.7,,,,Clear,,1.5,,0.876,,,,,REVIEWED,,,,,,20,0,0,0,0,20,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,7.80066445183,SCREENING,4,347,,10.4980300514,916.848572667,0.308934107716,,0.890207715134,,,66.315,,,0.120766548639,,,20120919T183411Z,,1,330,17,83.7816095654,7.3000,1630
000010049516,9812401152,XFMR,MAIN,218,2013-07-24,2013-07-24,2013-08-26,,218,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,21168,56596,1,37,1479,4,1,0,,,7.9,,25,,57,71,0.014,33.3,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69KV,1,,365,2014-07-24,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,39.972972973,INITIAL,21,0,,10.6923838746,879.610353097,0.0426864246517,d1816_2*,0.42042042042,,water* relsaturation*,7.72,,,0.374019365326,,,20130911T152742Z,,,44,6,75.5457419426,7.3000,1630
000010049516,9812401152,XFMR,MAIN,218,2014-08-12,2014-08-15,2014-09-16,,218,34,,UPSI,,,ROUTINE,,,,BOTTOM,0,25402,71459,0,42,802,4,1,0,,,9.8,,24,,33,34,0.028,33.1,,,,CLEAR,33,2,,0.879,,,,,REVIEWED,,,,,,14,0,0,0,0,14,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,19.0952380952,SCREENING,9,384,,12.0854690639,,0.0363754453962,d1816_2*,0.845921450151,,relsaturation*,7.62,,,0.355476566982,,,20141001T160430Z,,,47,5,92.6216281891,,
000010049516,9812401152,XFMR,MAIN,0000218,2015-07-30,2015-08-03,2015-09-01,,0000218,35,,UPSI,,,ROUTINE,,,,BOTTOM,3,28777,76355,1,44,1035,3,0,0,,,10.6,,34,,27,26,0.03,32,,,,PARTICLES,27,2,,0.876,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,23.5227272727,SCREENING,5,352,o2*,9.54176953749,866.536784366,0.0409202929624,d1816_2*,0.9375,,,10.965,,0.0174107142857,0.376884290485,,,20150918T133105Z,,,51,4,99.5985593467,,
000010049501,C-04741-5-4,XFMR,MAIN,10919961015,1996-10-15,,,,,,,,,,,,,,,0,1260,98152,4,0,579,0,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-15,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0,,,,,,,,,0,,,0.0128372320483,,,20110112T182617Z,,,9,9,,,
000010049501,C-04741-5-4,XFMR,MAIN,10919980109,1998-01-09,,,,,,,,,,,,,,,0,3897,100470,8,19,597,2,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,11,13,0,,,24,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.4210526316,SCREENING,,451,,,991.030661383,,,,0,,3.45,,,0.0387876978202,,,20110112T182617Z,,,36,17,,,
000010049501,C-04741-5-4,XFMR,MAIN,10919990126,1999-01-26,,,,,,,,,,,,,,,8,6670,102533,18,39,707,6,18,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,0,39,,,51,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.1282051282,SCREENING,,382,,,980.233929701,,,,0,,15.11,,,0.0650522270879,,,20110112T182617Z,,,89,42,,,
000010049501,C-04741-5-4,XFMR,MAIN,10919991203,1999-12-03,,,,,,,,,,,,,,,11,2756,166288,22,62,827,6,22,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,9,3,4,,,21,TRN_IEEE_INC_69_288KV,1,,365,2000-12-02,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,13.3387096774,SCREENING,,311,,,1015.93071159,,,,0,,22.25,,,0.0165736553449,,,20110112T182617Z,,,123,50,,,
000010049501,C-04741-5-4,XFMR,MAIN,10920001121,2000-11-21,,,,,,,,,,,,,,,11,2670,117320,12,34,910,3,17,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,6,0,2,,,10,TRN_IEEE_INC_69_288KV,1,,365,2001-11-21,No anomalies.,,,,,,,,1,,The water content of the oil seems acceptable.,1,Furan levels are within acceptable limits.,,2,,,26.7647058824,SCREENING,-11,354,,,1066.24249989,,,,0,,17.165,,,0.022758267985,,,20110112T182617Z,,,77,32,,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,10920011101,2001-11-01,,,,,,,,,,,,,,,11,1883,94034,13,33,691,3,13,0,,,,,,,50,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,14,3,0,,,27,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,20.9393939394,SCREENING,18,345,,,961.106275521,,,,6,water*,16.985,,,0.0200246719272,,,20110112T182617Z,,,73,29,,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,10920020103,2002-01-03,,,,,,,,,,,,,,,10,3315,96696,9,28,643,3,12,0,,,,,,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,3,5,,,15,TRN_IEEE_INC_69_288KV,1,,365,2003-01-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,1,,The water content of the oil seems acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.9642857143,SURVEILLANCE,-7,63,,,1047.11484571,,,,0,,15.085,,,0.0342827004219,,,20110112T182617Z,,,62,24,,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,10920031107,2003-11-07,,,,,10,,,,,,,,,,9,2961,102288,9,23,807,1,12,0,,,,,,45,21,60,0.03,36.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,35.0869565217,SCREENING,-0,673,,5.92785212769,1002.85714286,0.0333706143088,,0.828729281768,0,relsaturation*,13.155,,,0.0289476771469,,,20110112T182617Z,,,54,22,126.72962472,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,10920051103,2005-11-03,,,,,10,,,,,,,,,,8,3384,95235,7,21,741,1,10,0,,,,,,46,23,66,0.02,38.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,7,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,35.2857142857,SCREENING,1,727,,5.97415085778,1047.11484571,0.0319443428502,,0.524934383202,1,relsaturation*,11.795,,,0.0355331548275,,,20110112T182617Z,,,47,18,118.379853179,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,10920060810,2006-08-10,,,,,28,,,,,,,,,,16,2886,129351,22,58,772,3,17,0,,,,,,42,29,38,0.02,31.1,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,0,8,1,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2007-08-10,No anomalies.,1,,365,2007-08-10,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,13.3103448276,SCREENING,6,280,co!,6.58017611583,1030.545718,0.0576100707203,,0.64308681672,0,water* relsaturation*,26.485,,,0.0223113853005,,,20110112T182617Z,,,116,42,145.517065906,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,10920061017,2006-10-17,,,,,20,,,,,,,,,,,,,,,,,,,,,,,,,17,31,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,-5,,,,,,,,,relsaturation*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,10920070829,2007-08-29,,,,,25,,,,,,,,,,7,2388,97034,9,24,992,1,17,0,,,,,,55,23,34,0.02,31.9,,,,S/Pt,,1,,0.89,,,,,UNREVIEWED,,,,,,3,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,41.3333333333,SCREENING,1,384,,6.3963842211,1152.25107008,0.0326884422396,,0.626959247649,0,relsaturation*,11.335,,,0.0246099305398,,,20110112T182617Z,,,58,27,110.873941721,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,10920080909,2008-09-09,,,,,22,,,,,,,,,,7,2888,99003,8,24,976,0,14,0,,,,,,32,22,37,0.02,30.8,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,4,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,40.6666666667,SCREENING,0,377,,6.43124477639,1116.55428819,0.031525759916,,0.649350649351,0,relsaturation*,11.32,,,0.0291708332071,,,20110112T182617Z,,,53,22,115.072067704,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,10920090817,2009-08-17,,,,,28,,,,,,,,,,8,3370,102335,12,32,1128,1,22,0,,,,,,40,30,39,0.03,29.1,,,,S/Pt,,0.5,,0.89,,,,,UNREVIEWED,,,,,,3,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,35.25,SCREENING,7,342,,6.64261927036,1152.25107008,0.0389877817284,,1.03092783505,0,water* relsaturation*,13.775,,,0.0329310597547,,,20110112T182617Z,,,75,35,115.812546871,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,10920100902,2010-09-02,,,,,22,,,,,,,,,,5,3380,64929,6,16,1079,2,18,0,,,,,,45,21,35,0.02,39.4,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,67.4375,SCREENING,-0,381,,6.18696382438,,0.0333507227172,,0.507614213198,0,relsaturation*,7.91,,,0.0520568621109,,,20110112T182617Z,,,47,26,76.4176859769,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,000010920110819,2011-08-19,,,,,20,,,,,,,,,,7,1193,74741,12,25,1201,3,37,0,,,,,27,,17,31,0.01,40.8,,,,S/Sd,,1.5,,0.886,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,48.04,SCREENING,-5,351,,6.25046191911,1088.86571305,0.0452874544594,d1816_2*,0.245098039216,0,relsaturation*,11.545,,,0.0159617880414,,,20111021T005314Z,,,84,52,87.1994216234,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,000010920120726,2012-07-26,,,,,28,,UPSI,,,,,,,,6,2050,79852,8,20,1088,1,30,0,,,,,21,,21,27,0.026,31.8,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,8,0,0,0,0,8,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,54.4,SCREENING,-0,342,,6.20341776596,1030.545718,0.0344225969132,d1816_2*,0.817610062893,,,9.615,,,0.0256724941141,,,20120919T170845Z,,1,65,39,90.0324725624,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,109,2013-07-24,2013-07-24,2013-08-26,,109,22,,UPSI,,,ROUTINE,,,,BOTTOM,7,5713,84510,7,23,1187,1,24,0,,,9.1,,40,,9,15,0.022,30.9,,,,CLEAR,,1,,0.89,,,,,REVIEWED,,,,,,7,0,0,0,0,7,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,51.6086956522,SCREENING,-16,363,,6.2745183798,1047.11484571,0.0355834143864,d1816_2*,0.711974110032,,,11.155,,,0.067601467282,,,20130911T142852Z,,,62,32,100.249617986,7.3000,1630
000010049501,C-04741-5-4,XFMR,MAIN,109,2014-08-12,2014-08-15,2014-09-16,,109,24,,UPSI,,,ROUTINE,,,,BOTTOM,8,4554,83710,8,19,1026,1,28,0,,,8.9,,41,,10,15,0.02,31.6,,,,CLEAR,10,1,,0.89,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,54,SCREENING,-14,384,,5.7820459659,,0.0353130106278,d1816_2*,0.632911392405,,,11.435,,,0.0544021024967,,,20141001T152238Z,,,64,37,97.6541977413,,
000010049501,C-04741-5-4,XFMR,MAIN,0000109,2015-07-30,2015-08-03,2015-09-01,,0000109,28,,UPSI,,,ROUTINE,,,,BOTTOM,2,3263,68046,8,16,1086,2,30,0,,,7.2,,53,,26,34,0.024,33.3,,,,CLEAR,26,0.5,,0.886,,,,,REVIEWED,,,,,,14,0,0,0,0,14,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,67.875,SCREENING,4,352,,7.07527633057,961.106275521,0.026014780146,,0.720720720721,,water* relsaturation*,4.91,,,0.0479528554213,,,20150918T115813Z,,,58,40,77.6503481202,,
000010049441,C-04741-5-5,XFMR,MAIN,000002D19950227,1995-02-27,,,,,,,,,,,,,,,131,1017,100147,46,79,3508,19,52,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,1995-05-28,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,44.4050632911,INITIAL,,0,h2*,,,,,,,,145.505,,0.464915178571,0.0101550720441,,,20110112T182617Z,,,327,117,,,
000010049441,C-04741-5-5,XFMR,MAIN,000002D19960110,1996-01-10,,,,,,,,,,,,,,,85,885,95360,14,57,3595,1,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,63.0701754386,SCREENING,,317,,,,,,,,,95.275,,0.0657321428571,0.00928062080537,,,20110112T182617Z,,,160,18,,,
000010049441,C-04741-5-5,XFMR,MAIN,000002D19961030,1996-10-30,,,,,,,,,,,,,,,85,2410,112058,18,67,5341,2,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-30,No anomalies.,,,,,,,,,,,,,,,,,79.7164179104,SCREENING,,294,,,,,,,,,97.09,,0.113473214286,0.0215067197344,,,20110112T182617Z,,,182,30,,,
000010049441,C-04741-5-5,XFMR,MAIN,000002D19970311,1997-03-11,,,,,60,,,,,,,,,,209,5781,141773,23,117,2089,2,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1997-06-09,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.,,,,,,,,,,,,,,,,,17.8547008547,SCREENING,,132,h2*^!,4.69001790154,,0.290953886631,,,,,230.09,,0.114120535714,0.040776452498,,,20110112T182617Z,,,357,31,142.789435393,,
000010049441,C-04741-5-5,XFMR,MAIN,000002D19980109,1998-01-09,,,,,,,,,,,,,,,96,4686,133556,16,78,6558,3,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,211,20,0,,,265,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,34,,,84.0769230769,SCREENING,,304,,,624.490727058,,,,0,,110.085,,0.102834821429,0.0350864057025,,,20110112T182617Z,,,201,27,,,
000010049441,C-04741-5-5,XFMR,MAIN,000002D19990126,1999-01-26,,,,,,,,,,,,,,,95,3968,99851,17,72,5984,3,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,161,16,32,,,222,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,13,,,83.1111111111,SCREENING,,382,,,658.049749705,,,,0,,108.005,,0.114651785714,0.039739211425,,,20110112T182617Z,,,197,30,,,
000010049441,C-04741-5-5,XFMR,MAIN,000002D19991203,1999-12-03,,,,,,,,,,,,,,,98,2726,125613,18,92,6433,3,11,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,108,9,4,,,130,TRN_IEEE_INC_69_288KV,1,,365,2000-12-02,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,69.9239130435,SCREENING,,311,,,707.593212718,,,,5,,114.605,,0.122294642857,0.0217015754739,,,20110112T182617Z,,,222,32,,,
000010049441,C-04741-5-5,XFMR,MAIN,000002D20001121,2000-11-21,,,,,,,,,,,,,,,84,8119,144334,17,86,8328,4,17,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,96,7,2,,,110,TRN_IEEE_INC_69_288KV,1,,365,2001-11-21,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,2,,,96.8372093023,SCREENING,-11,354,o2*,,722.208219132,,,,3,,99.54,,0.148517857143,0.0562514722796,,,20110112T182617Z,,,208,38,,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,000002D20011101,2001-11-01,,,,,,,,,,,,,,,44,2865,93850,17,64,6833,14,22,0,,,,,,,39,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,187,12,4,,,212,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*!,9,,,106.765625,SCREENING,12,345,c2h4!,,639.473826704,,,,0,water*,55.73,,0.215861607143,0.0305274374001,,,20110112T182617Z,,,161,53,,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,000002D20020104,2002-01-04,,,,,,,,,,,,,,,56,3967,95988,14,69,7242,4,14,0,,,,,,,20,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,100,9,0,,,118,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,104.956521739,SURVEILLANCE,-1,64,,,717.142857143,,,,5,,68.48,,0.125589285714,0.041328082677,,,20110112T182617Z,,,157,32,,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,000002D20031107,2003-11-07,,,,,30,,,,,,,,,,47,3140,104078,16,64,8995,4,17,0,,,,,,48,17,20,0.03,32.6,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,126,9,0,,,136,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,140.546875,SCREENING,-5,672,,5.30344718491,688.465558538,0.123257116585,,0.920245398773,0,,58.58,,0.145049107143,0.030169680432,,,20110112T182617Z,,,148,37,117.400888794,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,000002D20051103,2005-11-03,,,,,58,,,,,,,,,,38,4127,104536,15,60,7752,5,13,0,,,,,,44,27,11,0.03,35.7,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,107,11,0,,,127,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,8,,,129.2,SCREENING,5,727,,5.59571561752,708.74749209,0.103048482724,,0.840336134454,1,water*,48.875,,0.12953125,0.0394792224688,,,20110112T182617Z,,,131,33,106.467160242,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,000002D20060815,2006-08-15,,,,,48,,,,,,,,,,39,2830,113362,22,75,8101,5,17,0,,,,,,28,64,38,0.04,36.5,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,178,17,7,,,212,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,7,,,108.013333333,SCREENING,24,285,,5.79864945433,645.594285055,0.109294693258,,1.09589041096,3,water* relsaturation*,52.575,,0.170508928571,0.0249642737425,,,20110112T182617Z,,,158,44,118.416500941,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,000002D20061017,2006-10-17,,,,,11,,,,,,,,,,,,,,,,,,,,,,,,,16,44,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,-6,,,,,,,,,relsaturation*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,000002D20070829,2007-08-29,,,,,40,,,,,,,,,,28,2174,97744,16,59,6149,6,22,0,,,,,,50,28,23,0.03,30.4,,,,S/Pt,,1,,0.89,,,,,UNREVIEWED,,,,,,97,9,0,,,113,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,6,,,104.220338983,SCREENING,5,379,,5.84685714469,720.922361638,0.0960130109606,,0.986842105263,1,water*,38.71,,0.175214285714,0.0222417744312,,,20110112T182617Z,,,131,44,104.986084003,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,000002D20070928,2007-09-28,,,,,31,,,,,,,,,,33,2052,101759,15,50,11720,6,24,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-27,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,234.4,SURVEILLANCE,,30,,5.39398398544,,0.0937801392082,,,,,42.09,,0.18009375,0.0201652925048,,,20110112T182617Z,,,128,45,113.917228176,,
000010049441,C-04741-5-5,XFMR,MAIN,000002D20080909,2008-09-09,,,,,41,,,,,,,,,,17,3354,95916,13,59,8326,6,19,0,,,,,,44,33,26,0.04,35.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,110,8,0,,,127,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,6,,,141.118644068,SCREENING,9,347,,6.59330471757,705.316375669,0.0776143194842,,1.13636363636,3,water*,27.71,,0.152285714286,0.0349680970849,,,20110112T182617Z,,,114,38,103.575199965,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,000002D20090817,2009-08-17,,,,,42,,,,,,,,,,19,2584,100749,14,64,9527,2,20,0,,,,,,31,57,42,0.04,33.1,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,101,7,2,,,120,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,7,,,148.859375,SCREENING,21,342,,6.59129845003,715.908178919,0.081055156274,,1.2084592145,3,water* relsaturation*,30.55,,0.141339285714,0.0256478972496,,,20110112T182617Z,,,119,36,107.900521882,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,000002D20100902,2010-09-02,,,,,35,,,,,,,,,,12,7527,81519,13,36,9508,7,23,0,,,,,,45,32,31,0.03,36.7,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,91,0,0,,,91,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,264.111111111,SCREENING,8,381,,6.20597392624,728.84531648,0.0591903324532,,0.817438692098,0,water* relsaturation*,18.585,,,0.0923343024326,,,20110112T182617Z,,,91,43,93.2373911013,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,000002D20110819,2011-08-19,,,,,30,,,,,,,,,,17,1923,76024,15,40,10616,12,32,0,,,,,46,,23,27,0.03,39.9,,,,S/Pt,,1.5,,0.888,,,,,REVIEWED,,,,,,95,23,0,,,125,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,265.4,SCREENING,1,351,,5.82002032781,723.507541346,0.0815928772341,,0.751879699248,0,,24.38,,,0.0252946437967,,,20111021T005314Z,,,116,59,85.890891992,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,000002D20120726,2012-07-26,,,,,58,,UPSI,,,,,,,,17,2988,89823,14,37,9433,7,32,0,,,,,23,,55,23,0.028,32.8,,,,Clear,,1,,0.888,,,,,REVIEWED,,,,,,92,23,0,0,8,123,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,254.945945946,SCREENING,20,342,,5.8030199163,727.489192187,0.0666202503573,d1816_2*,0.853658536585,,water*,23.765,,,0.0332654219966,,,20120919T170845Z,,1,107,53,91.4661662798,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,2D,2013-07-24,2013-07-24,2013-08-26,,2D,30,,UPSI,,,ROUTINE,,,,BOTTOM,17,2416,99089,14,46,10828,7,32,0,,,11.2,,30,,22,26,0.03,33.1,,,,CLEAR,,1,,0.89,,,,Leak at oil pump,REVIEWED,,,,,,114,0,5,0,0,119,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,235.391304348,SCREENING,0,363,,6.06327136765,700.88432819,0.0666002268316,d1816_2*,0.906344410876,,,25.385,,,0.0243821211234,,,20130909T211659Z,,,116,53,111.583755818,7.3000,1630
000010049441,C-04741-5-5,XFMR,MAIN,2D,2014-08-12,2014-08-15,2014-09-16,,2D,34,,UPSI,,,ROUTINE,,,,BOTTOM,11,4278,81733,10,37,8898,7,34,0,,,9.5,,29,,15,15,0.038,31.2,,,,CLEAR,15,1,,0.89,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,240.486486486,SCREENING,-7,384,,6.31675515896,,0.0589299510433,d1816_2*,1.21794871795,,,17.765,,,0.0523411596295,,,20140930T202806Z,,,99,51,91.8277083587,,
000010049441,C-04741-5-5,XFMR,MAIN,000002D,2015-07-30,2015-08-03,2015-09-01,,000002D,30,,UPSI,,,ROUTINE,,,,BOTTOM,13,3336,84422,13,47,9598,8,30,0,,,9.7,,55,,34,41,0.032,29.4,,,,CLEAR,34,1,,0.888,,,,Old seepage,REVIEWED,,,,,,100,23,0,0,7,130,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,,,,204.212765957,SCREENING,9,352,,6.48024061779,717.142857143,0.0702249092194,,1.08843537415,,water* relsaturation*,21.58,,0.207495535714,0.0395157660326,,,20150916T145631Z,,,111,51,95.8812301951,,
000010049442,C-04741-5-7,XFMR,MAIN,000002F19950227,1995-02-27,,,,,,,,,,,,,,,25,1900,146679,23,58,3792,2,20,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-02-27,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,65.3793103448,INITIAL,,0,,,,,,,,,35.47,,0.172558035714,0.0129534561866,,,20110112T182617Z,,,128,45,,,
000010049442,C-04741-5-7,XFMR,MAIN,000002F19960110,1996-01-10,,,,,,,,,,,,,,,0,454,96788,11,28,2714,0,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,96.9285714286,SCREENING,,317,,,,,,,,,5.04,,0.0590267857143,0.00469066413192,,,20110112T182617Z,,,44,16,,,
000010049442,C-04741-5-7,XFMR,MAIN,000002F19961030,1996-10-30,,,,,,,,,,,,,,,0,2055,128442,27,37,4412,1,21,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-30,No anomalies.,,,,,,,,,,,,,,,,,119.243243243,SCREENING,,294,ch4! c2h6!,,,,,,,,6.675,,0.185959821429,0.0159994394357,,,20110112T182617Z,,,86,49,,,
000010049442,C-04741-5-7,XFMR,MAIN,000002F19970311,1997-03-11,,,,,60,,,,,,,,,,0,4038,108559,21,54,1587,3,18,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,29.3888888889,SCREENING,,132,,9.84550172913,,0.044115607774,,,,,9.765,,0.161919642857,0.0371963632679,,,20110112T182617Z,,,96,42,108.835509662,,
000010049442,C-04741-5-7,XFMR,MAIN,000002F19980109,1998-01-09,,,,,,,,,,,,,,,0,2458,91018,30,43,3915,4,32,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,173,12,0,,,187,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,91.0465116279,SCREENING,,304,c2h6!,,649.12968482,,,,0,,7.8,,0.256223214286,0.0270056472346,,,20110112T182617Z,,,109,66,,,
000010049442,C-04741-5-7,XFMR,MAIN,000002F19990126,1999-01-26,,,,,,,,,,,,,,,10,4384,111553,61,56,3862,8,66,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,219,19,114,,,378,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**!,26,,,68.9642857143,SCREENING,,382,h2! ch4! c2h6!,,619.873110046,,,,0,,20.2,,0.524263392857,0.0392997050729,,,20110112T182617Z,,,201,135,,,
000010049442,C-04741-5-7,XFMR,MAIN,000002F19991203,1999-12-03,,,,,,,,,,,,,,,14,2121,149045,78,71,3539,13,99,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,108,6,5,,,128,TRN_IEEE_INC_69_288KV,2,T1,90,2000-03-02,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,49.8450704225,SCREENING,,311,c2h6*!,,707.593212718,,,,5,,26.975,,0.744214285714,0.0142306014962,,,20110112T182617Z,,,275,190,,,
000010049442,C-04741-5-7,XFMR,MAIN,000002F20000131,2000-01-31,,,,,,,,,,,,,,,0,2692,100236,30,24,2700,2,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2001-01-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,112.5,SURVEILLANCE,,59,,,,,,,,,4.35,,0.180142857143,0.0268566183806,,,20110112T182617Z,,,72,48,,,
000010049442,C-04741-5-7,XFMR,MAIN,000002F20001121,2000-11-21,,,,,,,,,,,,,,,13,4474,168257,62,75,5278,14,118,0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,69,4,0,,,75,TRN_IEEE_INC_69_288KV,3,T1,30,2000-12-21,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,70.3733333333,SCREENING,-8,295,h2! ch4! c2h6*^^! c2h4!,,763.185974075,,,,0,,26.71,,0.772669642857,0.0265902755903,,,20110112T182617Z,,,282,194,,7.3000,1630
000010049442,C-04741-5-7,XFMR,MAIN,000002F20011101,2001-11-01,,,,,,,,,,,,,,,11,2446,96842,23,33,4886,2,30,0,,,,,,,28,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,149,8,4,,,166,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,5,,,148.060606061,SCREENING,5,345,,,667.661066168,,,,0,water*,16.97,,0.214299107143,0.0252576361496,,,20110112T182617Z,,,99,55,,7.3000,1630
