equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049442,C-04741-5-7,XFMR,MAIN,000002F20020104,2002-01-04,,,,,,,,,,,,,,,27,4081,98572,32,43,4595,11,50,0,,,,,,,57,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,48,4,5,,,60,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,106.860465116,SURVEILLANCE,21,64,h2! c2h6!,,808.216789321,,,,0,water*,34.905,,0.370825892857,0.0414012092684,,,20110112T182617Z,,,163,93,,7.3000,1630
000010049442,C-04741-5-7,XFMR,MAIN,000002F20031107,2003-11-07,,,,,,,,,,,,,,,10,4671,103848,18,30,4791,2,26,0,,,,,,52,16,,0.04,33.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,104,7,0,,,111,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,159.7,SCREENING,-6,672,,,712.276188772,,,1.20481927711,0,,15.43,,0.180258928571,0.0449792003698,,,20110112T182617Z,,,86,46,,7.3000,1630
000010049442,C-04741-5-7,XFMR,MAIN,000002F20051103,2005-11-03,,,,,61,,,,,,,,,,13,3911,103505,22,33,5002,4,39,0,,,,,,46,26,10,0.04,34.7,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,95,8,1,,,109,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,5,,,151.575757576,SCREENING,4,727,c2h6!,5.8940522359,723.507541346,0.0518202311186,,1.15273775216,0,water*,19,,0.257691964286,0.0377856142215,,,20110112T182617Z,,,111,65,103.933094261,7.3000,1630
000010049442,C-04741-5-7,XFMR,MAIN,000002F20060815,2006-08-15,,,,,59,,,,,,,,,,11,2540,107920,41,52,5766,8,65,0,,,,,,46,61,25,0.02,32.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,0,116,11,4,,,137,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,5,,,110.884615385,SCREENING,22,285,ch4! c2h6!,6.45619150367,698.726288792,0.0672180296265,,0.623052959502,1,water*,20.48,,0.450714285714,0.0235359525574,,,20110112T182617Z,,,177,114,108.224684704,7.3000,1630
000010049442,C-04741-5-7,XFMR,MAIN,000002F20070829,2007-08-29,,,,,52,,,,,,,,,,15,2507,110522,22,37,5632,2,46,0,,,,,,51,24,12,0.03,29.8,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,83,8,0,,,93,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,152.216216216,SCREENING,2,379,,5.88487496205,740.263402178,0.0541577872602,,1.0067114094,0,,21.69,,0.277616071429,0.0226832666799,,,20110112T182617Z,,,122,70,113.34755059,7.3000,1630
000010049442,C-04741-5-7,XFMR,MAIN,000002F20070928,2007-09-28,,,,,46,,,,,,,,,,15,2642,109452,22,32,8456,2,47,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-27,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,264.25,SURVEILLANCE,,30,,5.67797852846,,0.0508525062698,,,,,20.79,,0.281790178571,0.0241384351131,,,20110112T182617Z,,,118,71,115.12271769,,
000010049442,C-04741-5-7,XFMR,MAIN,000002F20080909,2008-09-09,,,,,58,,,,,,,,,,12,2605,97907,20,37,6670,2,40,0,,,,,,49,45,19,0.03,35.7,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,91,6,0,,,103,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,5,,,180.27027027,SCREENING,16,347,,6.18159102047,728.84531648,0.0555890847633,,0.840336134454,1,water*,18.69,,0.245633928571,0.0266068820411,,,20110112T182617Z,,,111,62,98.8470720537,7.3000,1630
000010049442,C-04741-5-7,XFMR,MAIN,000002F20090817,2009-08-17,,,,,58,,,,,,,,,,15,2545,106877,24,40,7787,0,45,0,,,,,,27,33,14,0.04,30.7,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,72,4,0,,,82,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,194.675,SCREENING,9,342,,6.01971179613,757.90500102,0.0585770952797,,1.30293159609,2,water*,22.2,,0.271084821429,0.0238124198845,,,20110112T182617Z,,,124,69,107.792881917,7.3000,1630
000010049442,C-04741-5-7,XFMR,MAIN,000002F20100902,2010-09-02,,,,,52,,,,,,,,,,8,6641,83815,21,32,7344,3,49,0,,,,,,36,21,11,0.03,35.9,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,83,0,0,,,83,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,229.5,SCREENING,-0,381,,6.29973730785,740.263402178,0.0519375605881,,0.8356545961,0,,13.805,,,0.0792340273221,,,20110112T182617Z,,,113,73,89.1407468216,7.3000,1630
000010049442,C-04741-5-7,XFMR,MAIN,000002F20110819,2011-08-19,,,,,50,,,,,,,,,,13,1990,82630,20,31,8341,3,61,0,,,,,29,,21,12,0.02,35.9,,,,S/Pt,,1.5,,0.886,,,,,REVIEWED,,,,,,69,0,0,,,69,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,269.064516129,SCREENING,-0,351,,5.69690088492,763.185974075,0.0631613169501,d1816_2*,0.557103064067,0,,18.625,,,0.0240832627375,,,20111021T005314Z,,,128,84,85.9021853812,7.3000,1630
000010049442,C-04741-5-7,XFMR,MAIN,000002F20120726,2012-07-26,,,,,75,,UPSI,,,,,,,,15,2991,93125,21,32,7590,3,66,0,,,,,25,,43,10,0.028,31.5,,,,S/Sd,,1,,0.89,,,,,REVIEWED,,,,,,90,18,0,0,0,108,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,237.1875,SCREENING,15,342,,5.52449348883,730.216425874,0.0628594047153,d1816_2*,0.888888888889,,water*,20.805,,,0.0321181208054,,,20120919T170845Z,,1,137,90,89.9914747791,7.3000,1630
000010049442,C-04741-5-7,XFMR,MAIN,2F,2013-07-24,2013-07-24,2013-08-26,,2F,30,,UPSI,,,ROUTINE,,,,BOTTOM,14,6831,96453,18,34,8104,3,59,0,,,11.2,,21,,19,23,0.034,33.3,,,,PARTICLES,,1.5,,0.89,,,,Leak at weld next to BV,REVIEWED,,,,,,106,0,0,0,0,106,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,,,,,238.352941176,SCREENING,-2,363,,5.76811149151,709.912609924,0.0549357624047,d1816_2*,1.02102102102,,,20.165,,,0.0708220584119,,,20130909T212143Z,,,128,80,111.077989253,7.3000,1630
000010049442,C-04741-5-7,XFMR,MAIN,2F,2014-08-12,2014-08-15,2014-09-16,,2F,33,,UPSI,,,ROUTINE,,,,BOTTOM,11,3574,84299,16,27,7772,3,67,0,,,9.6,,30,,13,14,0.032,31,,,,CLEAR,13,1,,0.89,,,,,REVIEWED,,,,,,61,0,0,0,0,61,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,287.851851852,SCREENING,-10,384,c2h6*,5.67036083978,,0.0520500588482,d1816_2*,1.03225806452,,,15.905,,,0.0423967069598,,,20140930T203058Z,,,124,86,94.4555311461,,
000010049442,C-04741-5-7,XFMR,MAIN,000002F,2015-07-30,2015-08-03,2015-09-01,,000002F,72,,UPSI,,,ROUTINE,,,,BOTTOM,10,3958,88314,18,34,7590,4,61,0,,,10,,40,,23,6,0.036,26.2,,,,CLEAR,23,2,,0.887,,,,,REVIEWED,,,,,,97,19,0,0,6,122,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,,,,223.235294118,SCREENING,1,352,,5.99308354167,720.922361638,0.0574972396815,d1816_2*,1.37404580153,,,16.18,,0.335647321429,0.0448173562516,,,20150916T155957Z,,,127,83,86.7289432173,,
000010049443,C-04741-5-6,XFMR,MAIN,000002E19950227,1995-02-27,,,,,,,,,,,,,,,203,1096,144019,88,87,1916,9,81,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,1995-05-28,(Initial sample). Abnormal or high gas levels. Thermal fault (below 300 C). Sample again to check for active gassing.,,,,,,,,,,,,,,,,,22.0229885057,INITIAL,,0,h2* c2h6*,,,,,,,,218.795,,0.685178571429,0.00761010699977,,,20110112T182617Z,,,468,178,,,
000010049443,C-04741-5-6,XFMR,MAIN,000002E19960110,1996-01-10,,,,,,,,,,,,,,,55,664,97171,8,9,2088,0,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,232,SCREENING,,317,,,,,,,,,56.62,,0.0486205357143,0.00683331446625,,,20110112T182617Z,,,77,13,,,
000010049443,C-04741-5-6,XFMR,MAIN,000002E19961030,1996-10-30,,,,,,,,,,,,,,,0,1674,113144,6,0,2667,0,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-30,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,294,,,,,,,,,0,,0.0583794642857,0.0147953050979,,,20110112T182617Z,,,15,15,,,
000010049443,C-04741-5-6,XFMR,MAIN,000002E19970311,1997-03-11,,,,,60,,,,,,,,,,0,4024,129615,13,47,1290,2,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,27.4468085106,SCREENING,,132,,10.5374704668,,0.0306972577104,,,,,8.49,,0.08778125,0.0310457894534,,,20110112T182617Z,,,70,23,129.378395907,,
000010049443,C-04741-5-6,XFMR,MAIN,000002E19980109,1998-01-09,,,,,,,,,,,,,,,0,4817,120156,8,22,2484,2,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,184,16,0,,,226,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,26,,,112.909090909,SCREENING,,304,,,641.480621997,,,,0,,3.99,,0.0787857142857,0.0400895502513,,,20110112T182617Z,,,42,20,,,
000010049443,C-04741-5-6,XFMR,MAIN,000002E19990126,1999-01-26,,,,,,,,,,,,,,,11,4546,112675,7,16,2737,1,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,204,15,76,,,320,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**,25,,,171.0625,SCREENING,,382,h2!,,628.677095021,,,,0,,13.895,,0.0581473214286,0.040346128245,,,20110112T182617Z,,,42,15,,,
000010049443,C-04741-5-6,XFMR,MAIN,000002E19991203,1999-12-03,,,,,,,,,,,,,,,29,2552,174171,15,51,3162,1,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,111,7,4,,,132,TRN_IEEE_INC_69_288KV,1,,365,2000-12-02,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,62,SCREENING,,311,h2!,,704.193434632,,,,6,,38.195,,0.115116071429,0.0146522670249,,,20110112T182617Z,,,110,30,,,
000010049443,C-04741-5-6,XFMR,MAIN,000002E20001121,2000-11-21,,,,,,,,,,,,,,,46,2472,152018,20,40,3971,2,27,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,54,3,2,,,64,TRN_IEEE_INC_69_288KV,1,,365,2001-11-21,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,99.275,SCREENING,-11,354,h2! c2h6!,,793.601782908,,,,3,,53.23,,0.191370535714,0.0162612322225,,,20110112T182617Z,,,135,49,,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,000002E20011101,2001-11-01,,,,,,,,,,,,,,,18,2010,96324,7,20,2905,1,14,0,,,,,,,35,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,163,10,0,,,177,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,4,,,145.25,SCREENING,10,345,,,656.517827313,,,,0,water*,21.615,,0.0873660714286,0.0208670736265,,,20110112T182617Z,,,60,22,,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,000002E20020104,2002-01-04,,,,,,,,,,,,,,,24,2769,91091,4,13,2819,1,8,0,,,,,,,46,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,78,6,0,,,93,TRN_IEEE_INC_69_288KV,1,,365,2003-01-04,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,216.846153846,SURVEILLANCE,16,64,,,747.97297066,,,,5,water*,26.355,,0.0519151785714,0.0303981732553,,,20110112T182617Z,,,50,13,,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,000002E20031107,2003-11-07,,,,,,,,,,,,,,,11,3846,104870,4,12,3129,1,9,0,,,,,,46,15,,0.05,31.6,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,97,5,0,,,102,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,260.75,SCREENING,-7,672,,,720.922361638,,,1.58227848101,0,,13.175,,0.0560892857143,0.0366739773052,,,20110112T182617Z,,,37,14,,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,000002E20051103,2005-11-03,,,,,45,,,,,,,,,,20,3101,107106,4,15,3251,0,9,0,,,,,,48,22,15,0.03,34.9,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,117,7,0,,,133,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,6,,,216.733333333,SCREENING,0,727,h2!,4.82185731473,697.661182358,0.0415480600272,,0.859598853868,3,,22.7,,0.0514419642857,0.0289526263701,,,20110112T182617Z,,,48,13,112.809067085,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,000002E20060815,2006-08-15,,,,,42,,,,,,,,,,55,3514,108526,6,18,3501,0,9,0,,,,,,46,32,24,0.03,32.1,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,117,9,7,,,138,TRN_IEEE_INC_69_288KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,194.5,SCREENING,8,285,h2!,4.38717808802,697.661182358,0.0954394849405,,0.934579439252,1,water*,58.24,,0.0583794642857,0.0323793376702,,,20110112T182617Z,,,88,15,115.945294396,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,000002E20070829,2007-08-29,,,,,40,,,,,,,,,,7,2394,93660,9,23,3485,1,20,0,,,,,,54,15,12,0.03,30.6,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,92,9,0,,,103,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,1,,,151.52173913,SCREENING,-7,379,c2h6!,6.34192559131,727.489192187,0.0335362191066,,0.980392156863,1,,11.155,,0.119348214286,0.0255605381166,,,20110112T182617Z,,,60,30,100.464938954,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,000002E20070928,2007-09-28,,,,,30,,,,,,,,,,10,2302,101059,2,8,5007,0,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-27,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,625.875,SURVEILLANCE,,30,,4.78169489922,,0.0232507605731,,,,,11.44,,0.0612008928571,0.0227787727961,,,20110112T182617Z,,,33,15,113.064954961,,
000010049443,C-04741-5-6,XFMR,MAIN,000002E20080909,2008-09-09,,,,,52,,,,,,,,,,8,2265,93842,6,16,4071,0,15,0,,,,,,43,19,10,0.03,35.9,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,88,5,0,,,96,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,3,,,254.4375,SCREENING,-2,347,,5.74562352961,733.004950814,0.0287281497187,,0.8356545961,0,,10.88,,0.0834241071429,0.0241363142303,,,20110112T182617Z,,,45,21,96.2129166272,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,000002E20090817,2009-08-17,,,,,52,,,,,,,,,,11,2313,95579,3,16,4366,0,11,0,,,,,,50,32,17,0.04,30.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,76,4,0,,,85,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,272.875,SCREENING,8,342,,5.43146375947,751.196116491,0.0320285835795,,1.32890365449,2,water*,13.88,,0.0563214285714,0.0241998765419,,,20110112T182617Z,,,41,14,98.0268405445,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,000002E20100902,2010-09-02,,,,,35,,,,,,,,,,3,9839,101333,7,32,3145,2,24,0,,,,,,46,20,20,0.03,42.4,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,78,10,0,,,105,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,98.28125,SCREENING,-1,381,,8.13666964116,747.97297066,0.0294059754787,,0.707547169811,11,,8.79,,,0.0970957141306,,,20110112T182617Z,,,68,33,115.267592929,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,000002E20110819,2011-08-19,,,,,36,,,,,,,,,,6,2113,74118,2,8,4465,1,16,0,,,,,24,,20,19,0.03,37.2,,,,S/Pt,,1.5,,0.886,,,,,REVIEWED,,,,,,70,0,0,,,70,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,558.125,SCREENING,-1,351,,5.15289881936,761.400559996,0.0227611636112,d1816_2*,0.806451612903,0,,7.455,,,0.0285085944035,,,20111021T005313Z,,,33,19,81.1224157302,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,000002E20120726,2012-07-26,,,,,60,,UPSI,,,,,,,,5,5425,87067,10,20,3731,2,27,0,,,,,23,,55,22,0.026,31.1,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,81,0,0,0,0,81,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,186.55,SCREENING,20,342,,6.36329394307,743.289994606,0.0309638898877,d1816_2*,0.836012861736,,water*,8.63,,,0.0623083372575,,,20120919T170846Z,,1,64,39,88.8858609687,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,2E,2013-07-24,2013-07-24,2013-08-26,,2E,29,,UPSI,,,ROUTINE,,,,BOTTOM,5,6246,90840,4,15,4066,1,18,0,,,10.1,,47,,21,26,0.022,32.6,,,,PARTICLES,,1.5,,0.891,,,,Leak at bottom valve,REVIEWED,,,,,,92,0,0,0,0,92,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,271.066666667,SCREENING,-0,363,,6.14082948054,727.489192187,0.0223915314859,,0.674846625767,,,7.715,,,0.0687582562748,,,20130909T211932Z,,,43,23,104.583031309,7.3000,1630
000010049443,C-04741-5-6,XFMR,MAIN,2E,2014-08-12,2014-08-15,2014-09-16,,2E,33,,UPSI,,,ROUTINE,,,,BOTTOM,5,5046,88417,4,10,3745,2,19,0,,,9.7,,24,,12,13,0.03,31,,,,CLEAR,12,1,,0.891,,,,,REVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,374.5,SCREENING,-11,384,,5.52712815512,,0.0193189873242,d1816_2*,0.967741935484,,,6.83,,,0.0570704728729,,,20140930T202937Z,,,40,25,99.3774607841,,
000010049443,C-04741-5-6,XFMR,MAIN,000002E,2015-07-30,2015-08-03,2015-09-01,,000002E,62,,UPSI,,,ROUTINE,,,,BOTTOM,10,3199,85756,8,17,3964,3,24,0,,,9.3,,30,,60,22,0.028,28.1,,,,PARTICLES,60,1,,0.888,,,,,REVIEWED,,,,,,70,0,0,0,0,70,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,233.176470588,SCREENING,22,352,,5.4479475064,761.400559996,0.0374172436119,d1816_2*,0.996441281139,,water*,13.105,,0.141870535714,0.0373035122907,,,20150916T155808Z,,,62,35,85.7851314165,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A19900301,1990-03-01,,,,,,,,,,,,,,,20,1230,128972,26,83,2987,4,6,2,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1991-03-01,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,35.9879518072,INITIAL,,0,,,,,,,,,35.16,,0.158669642857,0.0095369537574,,,20110112T182617Z,,,141,36,,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A19910809,1991-08-09,,,,,,,,,,,,,,,9,68,107610,14,42,3321,2,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-08-08,No anomalies.,,,,,,,,,,,,,,,,,79.0714285714,SCREENING,,526,,,,,,,,,16.59,,0.09125,0.000631911532385,,,20110112T182617Z,,,75,24,,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A19911029,1991-10-29,,,,,,,,,,,,,,,4,63,98662,7,6,1246,1,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-10-28,No anomalies.,,,,,,,,,,,,,,,,,207.666666667,SCREENING,,81,,,,,,,,,5.095,,0.045625,0.000638543714905,,,20110112T182617Z,,,22,12,,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A19920624,1992-06-24,,,,,,,,,,,,,,,26,263,108129,10,26,2651,0,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1993-06-24,No anomalies.,,,,,,,,,,,,,,,,,101.961538462,SCREENING,,239,h2!,,,,,,,,30.68,,0.0555580357143,0.0024322799619,,,20110112T182617Z,,,67,15,,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A19950227,1995-02-27,,,,,,,,,,,,,,,6,1442,121477,13,17,2028,4,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-02-27,No anomalies.,,,,,,,,,,,,,,,,,119.294117647,SCREENING,,978,,,,,,,,,9.12,,0.117946428571,0.0118705598591,,,20110112T182617Z,,,53,30,,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A19960110,1996-01-10,,,,,,,,,,,,,,,0,399,78448,3,4,1144,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,286,SCREENING,,317,,,,,,,,,0.72,,0.0187544642857,0.00508617173159,,,20110112T182617Z,,,9,5,,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A19961015,1996-10-15,,,,,,,,,,,,,,,60,1082,85826,10,0,1587,1,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-15,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,279,h2!,,,,,,,,60.015,,0.0643794642857,0.0126069023373,,,20110112T182617Z,,,77,17,,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A19970311,1997-03-11,,,,,60,,,,,,,,,,0,6034,112870,7,22,1060,1,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,48.1818181818,SCREENING,,147,,10.2740918001,,0.0165948385322,,,,,3.975,,0.0497991071429,0.0534597324355,,,20110112T182617Z,,,35,13,114.137931273,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A19980109,1998-01-09,,,,,,,,,,,,,,,0,4431,106259,12,16,1772,2,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,213,19,15,,,268,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,21,,,110.75,SCREENING,,304,,,623.320113303,,,,0,,2.91,,0.0843125,0.0416999971767,,,20110112T182617Z,,,38,22,,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A19990126,1999-01-26,,,,,,,,,,,,,,,6,8832,174241,8,24,1875,3,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,246,29,40,,,354,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**,0,,,78.125,SCREENING,,382,o2*,,605.447112256,,,,39,,10.365,,0.09178125,0.0506884143227,,,20110112T182617Z,,,53,23,,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A19991203,1999-12-03,,,,,,,,,,,,,,,26,3003,100113,5,23,1810,5,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,91,4,3,,,106,TRN_IEEE_INC_69_288KV,1,,365,2000-12-02,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,3,,,78.6956521739,SCREENING,,311,h2!,,728.84531648,,,,5,,30.215,,0.0823214285714,0.029996104402,,,20110112T182617Z,,,69,20,,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A20001121,2000-11-21,,,,,,,,,,,,,,,332,1598,97859,19,38,2493,27,39,0,,,,,,,43,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,86,5,0,,,94,TRN_IEEE_INC_69_288KV,2,T3,90,2001-02-19,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (above 700 C). Consider investigative sampling.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,3,,,65.6052631579,SCREENING,15,354,h2*^! ch4! c2h6! c2h4!,,735.857585359,,,,0,water*,339.245,,0.354174107143,0.0163296171022,,,20110112T182617Z,,,455,85,,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20010213,2001-02-13,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,26,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,4,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20011101,2001-11-01,,,,,,,,,,,,,,,12,2896,109157,7,26,1843,2,13,0,,,,,,,38,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,129,7,3,,,143,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,(Initial sample). No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,70.8846153846,INITIAL,12,0,,,685.545797057,,,,0,water*,16.71,,0.0878392857143,0.0265305935487,,,20110112T182617Z,,,60,22,,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20020103,2002-01-03,,,,,,,,,,,,,,,28,4276,90173,5,10,1918,2,9,0,,,,,,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,100,7,5,,,121,TRN_IEEE_INC_69_288KV,1,,365,2003-01-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,191.8,SURVEILLANCE,-14,63,h2!,,717.142857143,,,,5,,29.83,,0.0642053571429,0.0474199594114,,,20110112T182617Z,,,54,16,,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20031107,2003-11-07,,,,,,,,,,,,,,,13,4759,106105,11,19,2240,5,22,0,,,,,,34,14,,0.04,32.4,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,119,5,0,,,125,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,117.894736842,SCREENING,-8,673,c2h6!,,695.558011031,,,1.23456790123,0,,16.495,,0.153223214286,0.0448517977475,,,20110112T182617Z,,,70,38,,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20051103,2005-11-03,,,,,60,,,,,,,,,,14,3047,119154,9,20,2483,5,21,0,,,,,,16,30,12,0.04,33.3,,,,FW,,1,,0.89,,,,,UNREVIEWED,,,,,,136,8,3,,,156,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,2,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,8,,,124.15,SCREENING,7,727,,5.32029001832,678.988883323,0.0344605073138,d877*,1.2012012012,1,water*,17.675,,0.142111607143,0.0255719489065,,,20110112T182617Z,,,69,35,118.720299045,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20051201,2005-12-01,,,,,45,,,,,,,,,,13,4619,103441,3,8,2340,2,7,0,,,,,,33,10,7,0.03,39.2,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,87,6,1,,,100,TRN_IEEE_INC_69_288KV,1,,365,2006-12-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-12-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,5,,,292.5,SURVEILLANCE,-14,28,,4.66598057214,734.42307068,0.0268089493826,,0.765306122449,1,,14.47,,0.0489196428571,0.044653473961,,,20110112T182617Z,,,33,12,109.813085957,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20051229,2005-12-29,,,,,42,,,,,,,,,,12,3237,100805,4,11,2538,2,8,0,,,,,,36,13,10,0.03,36.9,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-12-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2006-12-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,230.727272727,SURVEILLANCE,-10,56,,4.94075928949,,0.0286817516568,,0.813008130081,,,14.01,,0.0565625,0.0321115024056,,,20110112T182617Z,,,37,14,107.530442532,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20060810,2006-08-10,,,,,50,,,,,,,,,,37,2340,127899,13,25,2610,3,15,0,,,,,,31,42,23,0.06,38.3,,,,S/Pt,,0.5,,0.89,,,,,UNREVIEWED,,,,,0,63,14,0,,,84,TRN_IEEE_INC_69_288KV,1,,365,2007-08-10,No anomalies.,1,,365,2007-08-10,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,104.4,SCREENING,14,224,h2!,4.76239524434,774.474128728,0.0640837320317,,1.56657963446,1,water*,41.545,,0.121647321429,0.0182956864401,,,20110112T182617Z,,,93,31,131.31683363,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20070829,2007-08-29,,,,,44,,,,,,,,,,12,7312,117773,8,20,3499,3,18,0,,,,,,35,13,9,0.03,29.8,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,96,8,0,,,106,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,totalfuran*,1,,,174.95,SCREENING,-10,384,,5.48747447216,722.208219132,0.0309234957414,,1.0067114094,1,,15.645,,0.116825892857,0.0620855374322,,,20110112T182617Z,,,61,29,126.829277043,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20070928,2007-09-28,,,,,34,,,,,,,,,,16,4535,111176,5,14,3947,2,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-27,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,281.928571429,SURVEILLANCE,,30,,4.88028631933,,0.0342785949427,,,,,18.55,,0.0767276785714,0.0407911779521,,,20110112T182617Z,,,49,19,123.274539291,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A20080909,2008-09-09,,,,,45,,,,,,,,,,8,2680,92992,8,23,2999,2,15,0,,,,,,33,38,25,0.03,33,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,78,6,0,,,88,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,130.391304348,SCREENING,12,347,,6.21822206099,747.97297066,0.0351307551142,,0.909090909091,0,water*,12.17,,0.09965625,0.0288196834136,,,20110112T182617Z,,,56,25,97.9496510688,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20090817,2009-08-17,,,,,45,,,,,,,,,,11,2313,95856,8,24,3414,1,16,0,,,,,,37,37,25,0.04,30.4,,,,S/Sd,,1.5,,0.89,,,,,UNREVIEWED,,,,,,104,4,0,,,114,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,142.25,SCREENING,11,342,,5.87200131235,712.276188772,0.0399197198079,,1.31578947368,2,water*,15.335,,0.0991830357143,0.0241299449174,,,20110112T182617Z,,,60,25,100.73886084,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20100902,2010-09-02,,,,,42,,,,,,,,,,7,1763,72365,9,18,3871,4,23,0,,,,,,34,28,21,0.04,35.2,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,105,7,0,,,112,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,215.055555556,SCREENING,5,381,,5.87499142562,711.088771694,0.0388884068653,,1.13636363636,0,water*,10.3,,,0.0243626062323,,,20110112T182617Z,,,61,36,77.0888905639,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20110819,2011-08-19,,,,,40,,,,,,,,,,7,4587,85064,7,14,3416,3,19,0,,,,,53,,21,17,0.01,32,,,,S/Sd,,1.5,,0.888,,,,,REVIEWED,,,,,,61,0,0,,,61,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,244,SCREENING,-0,351,,5.5934925537,778.477189997,0.0282772372266,,0.3125,0,,9.565,,,0.0539241042039,,,20111021T005314Z,,,50,29,92.7131300677,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,000002A20120726,2012-07-26,,,,,70,,UPSI,,,,,,,,8,3261,90611,11,18,3186,3,29,0,,,,,21,,34,10,0.024,30,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,85,0,0,0,0,85,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,177,SCREENING,9,342,,5.65536226976,737.308878367,0.0346856969534,d1816_2*,0.8,,water*,11.285,,,0.0359890079571,,,20120919T170845Z,,1,69,43,88.3324303421,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,2A,2013-07-24,2013-07-24,2013-08-26,,2A,29,,UPSI,,,ROUTINE,,,,BOTTOM,6,1890,77562,5,10,3506,3,17,0,,,8.3,,24,,21,26,0.03,31.2,,,,CLEAR,,1.5,,0.891,,,,,REVIEWED,,,,,,95,0,0,0,0,95,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,350.6,SCREENING,-0,363,,5.3447200102,723.507541346,0.0247912811531,d1816_2*,0.961538461538,,,7.845,,,0.024367602692,,,20130909T210912Z,,,41,25,87.2142636908,7.3000,1630
000010049444,C-04741-5-2,XFMR,MAIN,2A,2014-08-12,2014-08-15,2014-09-16,,2A,35,,UPSI,,,ROUTINE,,,,BOTTOM,6,1813,80821,3,11,2949,3,18,0,,,8.6,,25,,9,9,0.032,31.8,,,,CLEAR,9,1,,0.891,,,,,REVIEWED,,,,,,75,0,0,0,0,75,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,268.090909091,SCREENING,-16,384,,5.45945427083,,0.0242467442571,d1816_2*,1.00628930818,,,8.025,,,0.0224322886379,,,20140930T202228Z,,,41,24,88.3404538791,,
000010049444,C-04741-5-2,XFMR,MAIN,000002A,2015-07-30,2015-08-03,2015-09-01,,000002A,70,,UPSI,,,ROUTINE,,,,BOTTOM,2,4307,85254,6,12,2673,3,21,0,,,9.2,,41,,33,9,0.036,36.7,,,,CLEAR,33,1,,0.889,,,,,REVIEWED,,,,,,90,16,0,0,7,113,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,,,,222.75,SCREENING,9,352,,6.40464530932,730.216425874,0.0184103262197,d1816_2*,0.980926430518,,water*,4.205,,0.122410714286,0.0505196237127,,,20150916T145049Z,,,44,30,83.782912414,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B19900301,1990-03-01,,,,,,,,,,,,,,,584,1095,118669,193,703,2863,113,13,208,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,D1,90,1990-05-30,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,4.07254623044,INITIAL,,0,h2* ch4* c2h4* c2h2* co*,,,,,,,,728.875,,3.83309375,0.0092273466533,,,20110112T182617Z,,,1814,319,,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B19910613,1991-06-13,,,,,,,,,,,,,,,,,,,,,,,,,,,,,32,55,,0.03,32.9,,,,S/Pt,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,1992-06-12,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,20,,,,,,,0.911854103343,,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B19910620,1991-06-20,,,,,,,,,,,,,,,,,,,,,,,,,,,,,40,18,,0.03,32.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,1992-06-19,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-3,,,,,,,0.931677018634,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B19910809,1991-08-09,,,,,,,,,,,,,,,14,70,106055,24,48,428,4,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-08-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,8.91666666667,INITIAL,,0,,,,,,,,,22.7,,0.168625,0.000660034887558,,,20110112T182617Z,,,106,44,,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B19911029,1991-10-29,,,,,,,,,,,,,,,17,82,132728,3,22,443,5,22,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-10-28,No anomalies.,,,,,,,,,,,,,,,,,20.1363636364,SCREENING,,81,,,,,,,,,21.035,,0.125473214286,0.000617804833946,,,20110112T182617Z,,,69,30,,,
