equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049445,C-04741-5-1,XFMR,MAIN,000002B19920624,1992-06-24,,,,,,,,,,,,,,,18,309,114636,20,46,502,3,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1993-06-24,No anomalies.,,,,,,,,,,,,,,,,,10.9130434783,SCREENING,,239,ch4!,,,,,,,,26.325,,0.150102678571,0.00269548832827,,,20110112T182617Z,,,103,39,,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B19950227,1995-02-27,,,,,,,,,,,,,,,54,999,155903,17,56,455,3,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-02-27,No anomalies.,,,,,,,,,,,,,,,,,8.125,SCREENING,,978,h2!,,,,,,,,64.125,,0.123,0.00640783051,,,20110112T182617Z,,,142,32,,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B19960110,1996-01-10,,,,,,,,,,,,,,,0,580,108941,6,15,454,0,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,30.2666666667,SCREENING,,317,,,,,,,,,2.7,,0.0375089285714,0.00532398270624,,,20110112T182617Z,,,25,10,,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B19961015,1996-10-15,,,,,,,,,,,,,,,20,1236,100857,13,0,705,3,15,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-15,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,279,h2! c2h6!,,,,,,,,20.045,,0.121647321429,0.0122549748654,,,20110112T182617Z,,,51,31,,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B19970311,1997-03-11,,,,,50,,,,,,,,,,0,8941,120408,11,39,586,3,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,15.0256410256,SCREENING,,147,o2*,10.2945453425,,0.0265558734446,,,,,7.065,,0.1021875,0.0742558633978,,,20110112T182617Z,,,65,26,127.370310458,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B19980109,1998-01-09,,,,,,,,,,,,,,,0,3657,103053,15,28,731,4,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,117,29,12,,,173,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,15,,,26.1071428571,SCREENING,,304,,,697.661182358,,,,0,,5.1,,0.124883928571,0.0354865942767,,,20110112T182617Z,,,60,32,,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B19990126,1999-01-26,,,,,,,,,,,,,,,16,4899,173729,26,91,1206,9,25,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,145,0,31,,,200,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,24,,,13.2527472527,SCREENING,,382,h2! ch4! c2h6!,,671.037713647,,,,0,,32.515,,0.236366071429,0.0281990916888,,,20110112T182617Z,,,167,60,,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B19991203,1999-12-03,,,,,,,,,,,,,,,17,2603,136103,24,85,1133,6,23,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,57,10,4,,,81,TRN_IEEE_INC_69_288KV,1,,365,2000-12-02,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,13.3294117647,SCREENING,,311,,,786.892898379,,,,6,,32.39,,0.207138392857,0.0191252213397,,,20110112T182617Z,,,155,53,,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B20001121,2000-11-21,,,,,,,,,,,,,,,18,1889,147347,18,70,1257,5,29,0,,,,,,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,45,8,2,,,57,TRN_IEEE_INC_69_288KV,1,,365,2001-11-21,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,17.9571428571,SCREENING,-11,354,,,816.224996064,,,,0,,30.675,,0.206723214286,0.0128200777756,,,20110112T182617Z,,,140,52,,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B20011101,2001-11-01,,,,,,,,,,,,,,,9,2273,108362,12,34,961,3,20,0,,,,,,,25,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,97,11,4,,,116,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,4,,,28.2647058824,SCREENING,3,345,,,720.922361638,,,,0,water*,15.165,,0.139049107143,0.0209759878924,,,20110112T182617Z,,,78,35,,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B20020103,2002-01-03,,,,,,,,,,,,,,,15,3960,108559,8,24,1046,3,19,0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,54,11,10,,,82,TRN_IEEE_INC_69_288KV,1,,365,2003-01-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,43.5833333333,SURVEILLANCE,-2,63,,,793.601782908,,,,0,,19.365,,0.121,0.0364778599655,,,20110112T182617Z,,,69,30,,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B20031107,2003-11-07,,,,,,,,,,,,,,,5,3071,106349,9,23,1112,3,19,0,,,,,,45,13,,0.03,32.5,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,74,11,1,,,86,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,48.347826087,SCREENING,-10,673,,,754.505222934,,,0.923076923077,0,,9.185,,0.12446875,0.0288766231934,,,20110112T182617Z,,,59,31,,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B20051103,2005-11-03,,,,,60,,,,,,,,,,3,3198,93945,8,10,1039,4,18,0,,,,,,42,26,10,0.03,31.9,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,55,9,2,,,73,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,103.9,SCREENING,4,727,,5.8720474829,791.324945859,0.0169891736986,,0.940438871473,3,water*,4.86,,0.121473214286,0.0340411943158,,,20110112T182617Z,,,43,30,93.9405486929,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B20060810,2006-08-10,,,,,50,,,,,,,,,,9,10196,166862,11,39,1134,3,20,0,,,,,,33,27,15,0.03,30.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,0,28,8,3,,,42,TRN_IEEE_INC_69_288KV,1,,365,2007-08-10,No anomalies.,1,,365,2007-08-10,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,29.0769230769,SCREENING,5,280,o2*,6.88634007682,875.097705331,0.0279425770923,,0.996677740864,1,water*,16.065,,0.135580357143,0.06110438566,,,20110112T182617Z,,,82,34,175.244454377,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B20070829,2007-08-29,,,,,43,,,,,,,,,,4,2381,100112,7,21,1563,3,26,0,,,,,,49,10,7,0.03,28.3,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,49,8,0,,,57,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,74.4285714286,SCREENING,-14,384,,6.80157498926,805.658262849,0.0251985996679,,1.06007067138,0,,7.825,,0.14675,0.0237833626339,,,20110112T182617Z,,,61,36,105.766537182,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B20070928,2007-09-28,,,,,34,,,,,,,,,,4,3074,102060,5,10,1645,3,26,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-27,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,164.5,SURVEILLANCE,,30,,5.63113597273,,0.0160021965353,,,,,5.845,,0.1398125,0.0301195375269,,,20110112T182617Z,,,48,34,112.288481513,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B20080909,2008-09-09,,,,,45,,,,,,,,,,0,2899,94193,9,28,1464,3,25,0,,,,,,44,43,29,0.03,33,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,47,10,4,,,69,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,52.2857142857,SCREENING,15,347,,9.3860126584,810.829183447,0.025926232207,,0.909090909091,3,water*,5.085,,0.149513392857,0.030777233977,,,20110112T182617Z,,,65,37,99.1391929147,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B20090817,2009-08-17,,,,,45,,,,,,,,,,5,2605,96396,6,40,1538,2,23,0,,,,,,29,37,25,0.04,37.6,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,75,7,3,,,88,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,38.45,SCREENING,11,342,,7.90025837723,752.839639031,0.041882429506,,1.06382978723,0,water*,12.23,,0.126111607143,0.0270239429022,,,20110112T182617Z,,,76,31,101.262430932,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B20100902,2010-09-02,,,,,40,,,,,,,,,,0,15572,147666,7,16,1483,4,27,0,,,,,,50,14,11,0.04,28.7,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,46,0,0,,,46,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,92.6875,SCREENING,-8,381,,8.33823269486,813.497762377,0.00973735073742,,1.393728223,0,,2.94,,,0.105454200696,,,20110112T182617Z,,,54,38,164.999540012,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B20110819,2011-08-19,,,,,40,,,,,,,,,,3,1509,73509,4,14,1639,3,32,0,,,,,28,,17,14,0.02,37.8,,,,S/Sd,,1.5,,0.866,,,,,REVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,117.071428571,SCREENING,-5,351,,6.33546262579,879.610353097,0.0243604873664,d1816_2*,0.529100529101,0,,5.565,,,0.0205280986002,,,20111021T005313Z,,,56,39,78.5033042576,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,000002B20120726,2012-07-26,,,,,63,,UPSI,,,,,,,,2,6007,96350,5,13,1522,3,36,0,,,,,22,,26,9,0.032,28.9,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,42,15,0,0,0,57,TRN_IEEE_INC_69_288KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,117.076923077,SCREENING,4,342,,6.18730888674,824.785917029,0.0174468036765,d1816_2*,1.10726643599,,water*,4.385,,,0.0623456149455,,,20120919T170845Z,,1,59,44,97.1131475796,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,2B,2013-07-24,2013-07-24,2013-08-26,,2B,30,,UPSI,,,ROUTINE,,,,BOTTOM,3,2164,87074,4,15,1726,4,34,0,,,9.1,,23,,19,23,0.034,32.4,,,,CLEAR,,1.5,,0.889,,,,,REVIEWED,,,,,,57,0,5,0,0,62,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,115.066666667,SCREENING,-2,363,,6.45827997966,786.892898379,0.021069666883,d1816_2*,1.04938271605,,,5.76,,,0.0248524243747,,,20130909T211139Z,,,60,42,97.2728784272,7.3000,1630
000010049445,C-04741-5-1,XFMR,MAIN,2B,2014-08-12,2014-08-15,2014-09-16,,2B,35,,UPSI,,,ROUTINE,,,,BOTTOM,0,4105,83295,3,8,1469,3,34,0,,,8.9,,31,,11,11,0.032,29.1,,,,CLEAR,11,1.5,,0.89,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,183.625,SCREENING,-13,384,,7.00710095228,,0.00973127948938,d1816_2*,1.09965635739,,,1.485,,,0.0492826700282,,,20140930T202402Z,,,48,40,92.2176330992,,
000010049445,C-04741-5-1,XFMR,MAIN,000002B,2015-07-30,2015-08-03,2015-09-01,,000002B,65,,UPSI,,,ROUTINE,,,,BOTTOM,0,5038,86090,4,14,1506,4,30,0,,,9.3,,43,,21,7,0.044,29,,,,CLEAR,21,1.5,,0.89,,,,,REVIEWED,,,,,,57,21,0,0,0,78,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,107.571428571,SCREENING,-0,352,,7.40016149078,786.892898379,0.0163795159795,d1816_2*,1.51724137931,,,2.58,,0.1576875,0.0585201533279,,,20150916T145223Z,,,52,38,86.076089202,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C19900301,1990-03-01,,,,,,,,,,,,,,,28,812,111307,20,69,3298,5,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1991-03-01,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,47.7971014493,INITIAL,,0,,,,,,,,,40.495,,0.121830357143,0.00729513867052,,,20110112T182617Z,,,129,32,,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C19910613,1991-06-13,,,,,,,,,,,,,,,,,,,,,,,,,,,,,32,16,,0.03,37.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,1992-06-12,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-6,,,,,,,0.808625336927,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,000002C19910809,1991-08-09,,,,,,,,,,,,,,,20,67,102305,7,37,4209,2,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-08-08,No anomalies.,,,,,,,,,,,,,,,,,113.756756757,SCREENING,,526,,,,,,,,,26.69,,0.0586205357143,0.000654904452373,,,20110112T182617Z,,,72,15,,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C19911029,1991-10-29,,,,,,,,,,,,,,,17,111,110818,5,24,3284,6,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-10-28,No anomalies.,,,,,,,,,,,,,,,,,136.833333333,SCREENING,,81,c2h6!,,,,,,,,21.41,,0.112013392857,0.00100164233247,,,20110112T182617Z,,,68,27,,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C19920624,1992-06-24,,,,,,,,,,,,,,,25,354,115962,8,35,3610,0,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1993-06-24,No anomalies.,,,,,,,,,,,,,,,,,103.142857143,SCREENING,,239,,,,,,,,,31.3,,0.0486205357143,0.00305272416826,,,20110112T182617Z,,,73,13,,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C19950227,1995-02-27,,,,,,,,,,,,,,,11,883,93838,79,79,2544,11,55,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-02-27,No anomalies.,,,,,,,,,,,,,,,,,32.2025316456,SCREENING,,978,ch4! c2h6! c2h4!,,,,,,,,25.385,,0.554727678571,0.00940983396918,,,20110112T182617Z,,,235,145,,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C19960110,1996-01-10,,,,,,,,,,,,,,,0,525,102081,10,19,2360,0,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,124.210526316,INITIAL,,0,,,,,,,,,3.42,,0.0555580357143,0.00514297469656,,,20110112T182617Z,,,34,15,,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C19961015,1996-10-15,,,,,,,,,,,,,,,14,1425,95501,5,0,3046,0,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-10-15,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,279,h2!,,,,,,,,14,,0.0298660714286,0.0149213097245,,,20110112T182617Z,,,22,8,,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C19970311,1997-03-11,,,,,50,,,,,,,,,,24,2787,120458,8,26,1691,1,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-11,No anomalies.,,,,,,,,,,,,,,,,,65.0384615385,SCREENING,,147,h2!,5.1655275425,,0.0497562149478,,,,,28.695,,0.0574419642857,0.0231366949476,,,20110112T182617Z,,,65,15,123.916491616,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C19980109,1998-01-09,,,,,,,,,,,,,,,0,4174,109795,11,23,3488,2,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,137,17,0,,,163,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,9,,,151.652173913,SCREENING,,304,,,678.079837955,,,,0,,4.17,,0.08084375,0.0380163031103,,,20110112T182617Z,,,44,21,,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C19990126,1999-01-26,,,,,,,,,,,,,,,19,9649,176753,8,55,3496,7,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,236,28,24,,,309,TRN_IEEE_INC_69_288KV,1,,365,2000-01-26,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**!,21,,,63.5636363636,SCREENING,,382,h2! o2*,,610.59657058,,,,0,,29.005,,0.11871875,0.0545903039835,,,20110112T182617Z,,,103,29,,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C19991203,1999-12-03,,,,,,,,,,,,,,,19,3135,98633,21,53,3102,7,23,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,105,6,4,,,125,TRN_IEEE_INC_69_288KV,1,,365,2000-12-02,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,58.5283018868,SCREENING,,311,ch4!,,711.088771694,,,,6,,28.645,,0.201379464286,0.0317844940334,,,20110112T182617Z,,,123,51,,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C20001121,2000-11-21,,,,,,,,,,,,,,,12,2917,105231,16,30,4841,4,27,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,66,3,0,,,71,TRN_IEEE_INC_69_288KV,1,,365,2001-11-21,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,161.366666667,SCREENING,-6,354,,,768.701732702,,,,0,,17.46,,0.186790178571,0.0277199684504,,,20110112T182617Z,,,89,47,,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,000002C20011101,2001-11-01,,,,,,,,,,,,,,,11,2759,102509,24,40,3506,5,36,0,,,,,,,38,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,181,8,4,,,197,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,4,,,87.65,SCREENING,12,345,,,643.52040718,,,,0,water*,18.275,,0.256754464286,0.0269147099279,,,20110112T182617Z,,,116,65,,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,000002C20020103,2002-01-03,,,,,,,,,,,,,,,11,4141,92913,9,25,3118,3,18,0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,76,5,5,,,93,TRN_IEEE_INC_69_288KV,1,,365,2003-01-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,124.72,SURVEILLANCE,-3,63,,,751.196116491,,,,4,,15.545,,0.120294642857,0.0445685749034,,,20110112T182617Z,,,66,30,,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,000002C20031107,2003-11-07,,,,,40,,,,,,,,,,0,11657,90172,4,9,2560,2,8,0,,,,,,54,40,32,0.04,34.4,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,114,6,0,,,121,TRN_IEEE_INC_69_288KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,284.444444444,SCREENING,13,673,o2*,9.06203009856,700.88432819,0.00847483616165,,1.16279069767,0,water* relsaturation*,1.65,,0.0565625,0.129275163022,,,20110112T182617Z,,,23,14,102.220410643,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,000002C20051103,2005-11-03,,,,,58,,,,,,,,,,7,3383,108518,11,21,3524,4,21,0,,,,,,46,25,10,0.04,34.9,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,100,10,0,,,112,TRN_IEEE_INC_69_288KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,167.80952381,SCREENING,3,727,c2h6!,6.11217652241,717.142857143,0.0288346854494,,1.14613180516,1,water*,10.84,,0.144401785714,0.0311745516873,,,20110112T182617Z,,,64,36,109.33878912,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,000002C20060810,2006-08-10,,,,,58,,,,,,,,,,12,13741,183548,28,57,3573,8,33,0,,,,,,33,38,16,0.04,37.9,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,0,50,9,4,,,66,TRN_IEEE_INC_69_288KV,1,,365,2007-08-10,No anomalies.,1,,365,2007-08-10,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,62.6842105263,SCREENING,12,280,ch4! c2h6! o2*,6.84658803155,803.151427333,0.0382072738537,,1.05540897098,0,water*,22.38,,0.272049107143,0.0748632510297,,,20110112T182617Z,,,138,69,189.407029889,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,000002C20070829,2007-08-29,,,,,53,,,,,,,,,,6,1820,84194,27,50,4277,4,43,0,,,,,,49,16,8,0.02,29.6,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,69,7,0,,,76,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,85.54,SCREENING,-6,384,,7.39111572423,763.185974075,0.067564920839,,0.675675675676,0,,15.06,,0.291732142857,0.0216167422857,,,20110112T182617Z,,,130,74,86.0048377609,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,000002C20070928,2007-09-28,,,,,50,,,,,,,,,,9,3306,99739,28,51,6864,4,40,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-27,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,134.588235294,SURVEILLANCE,,30,,7.0032787707,,0.0617079129977,,,,,18.24,,0.282678571429,0.0331465123974,,,20110112T182617Z,,,132,72,103.849811067,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C20080909,2008-09-09,,,,,52,,,,,,,,,,4,2191,88737,30,50,4921,5,45,0,,,,,,44,62,32,0.05,33.5,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,72,5,2,,,85,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,98.42,SCREENING,23,347,,7.68237651628,757.90500102,0.0614229382666,,1.49253731343,3,water* relsaturation*,13.075,,0.315133928571,0.0246909406448,,,20110112T182617Z,,,134,80,91.1657737153,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,000002C20090817,2009-08-17,,,,,55,,,,,,,,,,7,2907,100290,31,43,5513,2,47,0,,,,,,34,33,15,0.03,30.6,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,117,4,0,,,124,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,128.209302326,SCREENING,9,342,,6.88145547444,697.661182358,0.0542383116406,,0.980392156863,1,water*,14.77,,0.313008928571,0.0289859407718,,,20110112T182617Z,,,130,80,102.229089248,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,000002C20100902,2010-09-02,,,,,50,,,,,,,,,,3,1826,69015,26,32,5588,6,51,0,,,,,,39,13,7,0.04,38.1,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,85,0,0,,,85,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,174.625,SCREENING,-10,381,,7.0027127788,737.308878367,0.0558416245647,,1.0498687664,0,,8.85,,,0.0264580163733,,,20110112T182617Z,,,118,83,71.678742079,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,000002C20110819,2011-08-19,,,,,50,,,,,,,,,,4,1362,74396,23,27,5487,5,60,0,,,,,29,,17,9,0.03,40.1,,,,S/Sd,,1.5,,0.888,,,,,REVIEWED,,,,,,71,0,0,,,71,TRN_IEEE_INC_69_288KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,203.222222222,SCREENING,-5,351,,6.44856950886,759.640471795,0.0487447177848,d1816_2*,0.74812967581,0,,8.935,,,0.0183074358836,,,20111021T005314Z,,,119,88,76.8380610522,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,000002C20120726,2012-07-26,,,,,58,,UPSI,,,,,,,,3,3743,90298,25,27,4543,5,78,0,,,,,29,,45,19,0.03,30.6,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,94,16,0,0,0,110,TRN_IEEE_INC_69_288KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,168.259259259,SCREENING,16,342,c2h6*,6.28134717262,724.820613257,0.0409958247948,d1816_2*,0.980392156863,,water*,7.935,,,0.04145163791,,,20120919T170845Z,,1,138,108,91.7443163919,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,2C,2013-07-24,2013-07-24,2013-08-26,,2C,29,,UPSI,,,ROUTINE,,,,BOTTOM,4,1830,83306,18,20,5271,5,59,0,,,9.1,,15,,21,26,0.032,31,,,,PARTICLES,,1.5,,0.891,,,,,REVIEWED,,,,,,108,0,0,0,0,108,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,263.55,SCREENING,-0,363,,6.19076655697,707.593212718,0.0332826057607,d1816_2*,1.03225806452,,,7.675,,,0.0219672052433,,,20130909T211429Z,,,106,82,93.7054889842,7.3000,1630
000010049446,C-04741-5-3,XFMR,MAIN,2C,2014-08-12,2014-08-15,2014-09-16,,2C,34,,UPSI,,,ROUTINE,,,,BOTTOM,3,1782,81135,18,26,4471,6,66,0,,,8.8,,24,,6,6,0.036,33.3,,,,CLEAR,6,1,,0.891,,,,,REVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69_288KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,171.961538462,SCREENING,-23,384,,6.73223991642,,0.038488841678,d1816_2*,1.08108108108,,,7.77,,,0.0219633943428,,,20140930T202535Z,,,119,90,89.2083224534,,
000010049446,C-04741-5-3,XFMR,MAIN,000002C,2015-07-30,2015-08-03,2015-09-01,,000002C,55,,UPSI,,,ROUTINE,,,,BOTTOM,3,4438,89481,18,21,5012,5,58,0,,,9.9,,49,,28,13,0.036,36.3,,,,CLEAR,28,1,,0.889,,,,,REVIEWED,,,,,,88,15,0,0,6,109,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,,,,238.666666667,SCREENING,5,352,,6.22234157151,733.004950814,0.0322547485119,,0.99173553719,,water*,6.855,,0.327772321429,0.0495971211766,,,20150916T145424Z,,,105,81,92.297116709,,
0000269,C-84653-5-2-0000269,XFMR,MAIN,26920020129,2002-01-29,,,,,,,,,,,,,,,26,4488,108108,1,0,675,1,0,2,,,,,,,25,,,,,,,,,,,,,,,,REVIEWED,,,,,,25,4,4,,,40,TRN_IEEE_INC_69_288KV,1,,365,2003-01-29,(Initial sample). No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,,INITIAL,3,0,,,889.159997522,,,,4,water*,26.175,,,0.041514041514,,,20110112T182617Z,,,30,2,,7.3000,1630
0000170,2371617-0000170,XFMR,MAIN,17019990120,1999-01-20,,,,,35,,,,,,,,,,0,29311,89659,4,83,937,3,1,1,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4249,0,453,,,4896,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Initial sample). No anomalies.,,,,,,,,,,,,Very high total furan. Paper insulation may be severely deteriorated. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,194,,,11.2891566265,INITIAL,,0,,12.0135306304,251.918076832,0.0587877403009,,,0,,15.065,,,0.326916427799,,,20110112T182617Z,,,92,8,114.245355364,,
0000170,2371617-0000170,XFMR,MAIN,17019991209,1999-12-09,,,,,,,,,,,,,,,8,28336,85175,2,136,1331,7,1,2,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,2551,114,88,,,2759,TRN_IEEE_INC_69KV,1,,365,2000-12-08,No anomalies.,,,,,,,,,,,,Very high total furan. Paper insulation may be severely deteriorated. Watch for any signs that total furan may be increasing.,,6,,,9.78676470588,SCREENING,,323,,,315.225583254,,,,0,,32.745,,,0.33267977693,,,20110112T182617Z,,,156,10,,,
00048-1,RFP885291-00048-1,XFMR,MAIN,00048-119950222,1995-02-22,,,,,,,,,,,,,,,0,1401,118367,4,23,202,2,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-02-22,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,8.78260869565,INITIAL,,0,,,,,,,,,4.17,,,0.0118360691747,,,20110112T182616Z,,,30,7,,,
000010049507,C-501975,XFMR,MAIN,16319990115,1999-01-15,,,,,,,,,,,,,,,399,7635,99294,30,607,6285,16,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,22,0,6,,,28,TRN_IEEE_INC_69KV,2,T2,90,1999-04-15,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Possible degradation of cellulose. Sample again to check for active gassing.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.3542009885,INITIAL,,0,h2* co* co2/co*,,905.022091194,,,,0,,508.5,,,0.0768928636171,,,20110112T182617Z,,,1066,60,,,
000010049507,C-501975,XFMR,MAIN,16320060612,2006-06-12,,,,,,,,,,,,,,,10,32438,132504,2,50,620,12,1,37,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D2,90,2006-09-10,(Initial sample). Abnormal or high gas levels. High-energy arcing. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,12.4,INITIAL,,0,c2h2*,,,,,,,,22.14,,,0.244807703918,,,20110112T182617Z,,,112,15,,,
000010049507,C-501975,XFMR,MAIN,16320060711,2006-07-11,,,,,40,,,,,,,,,,39,33131,99102,2,77,1002,11,1,14,,,,,,26,28,23,0.06,27.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,29,7,1,,,42,TRN_IEEE_INC_69KV,2,D2,90,2006-10-09,(Surveillance). One or more combustible gases have a positive short-term average rate. (H2) High level (*). High-energy arcing.,2,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,13.012987013,SURVEILLANCE,5,29,c2h2*,5.74531233075,870.743429172,0.105340254396,d877*,2.17391304348,2,,54.145,,,0.334312122863,,,20110112T182617Z,,,144,14,124.451044947,7.3000,1630
000010049507,C-501975,XFMR,MAIN,16320060929,2006-09-29,,,,,29,,,,,,,,,,40,12612,92265,15,254,1827,18,5,3,,,,,,52,26,32,0.05,32.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,76,14,1,0,,,21,TRN_IEEE_INC_69KV,1,,365,2007-09-29,No anomalies.,1,,365,2007-09-29,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,7.19291338583,SCREENING,4,80,,7.80220735405,961.106275521,0.259569131155,,1.5479876161,4,relsaturation*,86.23,,,0.136693220615,totalpcb*,,20110112T182617Z,,,335,38,110.06192522,7.3000,1630
000010049507,C-501975,XFMR,MAIN,16320080909,2008-09-09,,,,,40,,,,,,,,,,6,27539,70841,1,29,665,0,0,0,,,,,,49,26,21,0.06,27.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,37,2,0,,,41,TRN_IEEE_INC_69KV,1,,365,2009-09-09,(Initial sample). No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,2,,,22.9310344828,INITIAL,4,0,,7.4587493699,840.513793124,0.0366411704733,,2.21402214022,0,,11.22,,,0.388743806553,,,20110112T182617Z,,,36,1,91.2068219695,7.3000,1630
000010049507,C-501975,XFMR,MAIN,16320090817,2009-08-17,,,,,40,,,,,,,,,,10,25261,74933,2,31,774,0,1,0,,,,,,37,33,27,0.07,27.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,41,3,0,,,102,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,3,,,24.9677419355,SCREENING,9,342,,6.58854930075,827.776040937,0.0448909834034,,2.58302583026,55,,15.58,,,0.337114488943,,,20110112T182617Z,,,44,3,94.1706946837,7.3000,1630
000010049507,C-501975,XFMR,MAIN,,2010-09-02,,,,,31,,UPSI,,,,,,,BOTTOM,5,14674,55238,1,26,1371,0,0,0,,,7.1,,,55,28,32,0.04,38.2,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,72,7,0,30,0,109,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,,,,52.7307692308,SCREENING,5,381,,7.51861419287,757.90500102,0.0437146431934,,1.04712041885,,relsaturation*,9.68,,,0.265650458018,,,20110112T182617Z,,,32,1,69.5185895557,7.3000,1630
000010049507,C-501975,XFMR,MAIN,000016320110814,2011-08-14,,,,,40,,,,,,,,,,6,19189,63960,1,30,896,1,1,0,,,,,0,,72,58,0.04,28.9,,,,FW,,1.5,,0.878,,,,,REVIEWED,,,,,,25,0,0,,,25,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,29.8666666667,SCREENING,26,346,,7.48230407176,889.159997522,0.0434628407471,d1816_2*,1.38408304498,0,water* relsaturation*,11.415,,,0.300015634772,,,20111021T005314Z,,,39,3,78.9817055533,7.3000,1630
000010049507,C-501975,XFMR,MAIN,000016320120706,2012-07-06,,,,,42,,UPSI,,,,,,,,7,22364,64393,1,21,775,1,0,0,,,,,69,,28,21,0.044,27.5,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69KV,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,36.9047619048,SCREENING,5,327,,6.53691222788,875.097705331,0.0355825252623,,1.6,,,10.795,,,0.34730483127,,,20120920T131545Z,,1,30,2,80.7515137261,7.3000,1630
000010049507,C-501975,XFMR,MAIN,163,2013-07-24,2013-07-24,2013-08-26,,163,39,,UPSI,,,ROUTINE,,,,BOTTOM,1,24589,63227,1,18,759,1,0,0,,,8.9,,33,,33,28,0.048,31.9,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,42,0,0,0,0,42,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,42.1666666667,SCREENING,9,383,,9.85349461797,824.785917029,0.0198435465068,d1816_2*,1.50470219436,,,4.255,,,0.388900311576,,,20130911T145246Z,,,21,2,81.7023841541,7.3000,1630
000010049396,5069233,XFMR,MAIN,0076-1019960110,1996-01-10,,,,,,,,,,,,,,,0,704,99045,1,14,235,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,16.7857142857,INITIAL,,0,,,,,,,,,2.52,,,0.00710788025645,,,20110112T182616Z,,,16,2,,,
000010049396,5069233,XFMR,MAIN,0076-1019970303,1997-03-03,,,,,,,,,,,,,,,10,1291,128339,5,44,307,0,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,6.97727272727,SCREENING,,418,,,,,,,,,17.92,,,0.010059296083,,,20110112T182616Z,,,63,9,,,
000010049396,5069233,XFMR,MAIN,0076-1019980109,1998-01-09,,,,,,,,,,,,,,,0,7144,122397,9,63,382,1,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,92,31,246,,,423,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,27,,,6.06349206349,SCREENING,,312,,,727.489192187,,,,27,,11.355,,,0.0583674436465,,,20110112T182616Z,,,78,15,,,
000010049396,5069233,XFMR,MAIN,0076-1019990202,1999-02-02,,,,,,,,,,,,,,,0,6639,113048,3,49,258,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,16,15,,,70,TRN_IEEE_INC_69KV,1,,365,2000-02-02,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,5.26530612245,SCREENING,,389,,,870.743429172,,,,0,,8.82,,,0.058727266294,,,20110112T182616Z,,,54,5,,,
000010049396,5069233,XFMR,MAIN,0076-1019991118,1999-11-18,,,,,,,,,,,,,,,14,4834,119640,16,76,398,2,13,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,21,4,4,,,33,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,5.23684210526,SCREENING,,289,,,910.794487219,,,,0,,27.71,,,0.0404045469743,,,20110112T182616Z,,,121,31,,,
000010049395,4086480,DIV,MAIN,22-2DIV20120201,2012-02-01,,,,,,,,,,,,,,,23,17321,50537,1,22,1378,1,0,0,,,,,,,62,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,0,,INITIAL,23,0,,,,,,,,,26.975,,,0.342738983319,,,20120316T150124Z,,,47,2,,7.3000,1630
000010049395,4086480,DIV,MAIN,22-2DIV,2014-02-10,2014-02-11,2014-02-17,,22-2DIV,4,13572,UPSI,,,ROUTINE,,,,BOTTOM,13,24411,60149,1,48,655,4,0,0,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-10,No anomalies.,,,,,,,,,,,,,,,,0,,SCREENING,,740,,6.56482255453,,0.079860055402,,,,,21.7,,,0.405842158639,,,20140219T192413Z,,,66,5,91.57132916,,
000010049395,4086480,XFMR,MAIN,00022-219940329,1994-03-29,,,,,,,,,,,,,,,0,1155,131190,8,25,948,0,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1995-03-29,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,37.92,INITIAL,,0,,,,,,,,,4.5,,,0.008804024697,,,20110112T182617Z,,,36,11,,,
000010049395,4086480,XFMR,MAIN,00022-219950427,1995-04-27,,,,,,,,,,,,,,,0,1161,107772,65,216,777,5,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-04-26,No anomalies.,,,,,,,,,,,,,,,,,3.59722222222,SCREENING,,394,,,,,,,,,38.955,,,0.0107727424563,,,20110112T182617Z,,,289,73,,,
000010049395,4086480,XFMR,MAIN,00022-219960110,1996-01-10,,,,,,,,,,,,,,,0,602,98464,2,115,815,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-09,No anomalies.,,,,,,,,,,,,,,,,,7.08695652174,SCREENING,,258,,,,,,,,,20.73,,,0.00611390965226,,,20110112T182617Z,,,120,5,,,
000010049395,4086480,XFMR,MAIN,00022-219970303,1997-03-03,,,,,,,,,,,,,,,0,2544,116356,5,92,995,6,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,10.8152173913,SCREENING,,418,,,,,,,,,16.65,,,0.0218639348207,,,20110112T182617Z,,,104,12,,,
000010049395,4086480,XFMR,MAIN,00022-219980109,1998-01-09,,,,,,,,,,,,,,,0,6811,92134,5,64,980,5,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,110,25,219,,,390,TRN_IEEE_INC_69_288KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,36,,,15.3125,SCREENING,,312,,,705.316375669,,,,0,,11.595,,,0.0739249354201,,,20110112T182617Z,,,76,12,,,
000010049395,4086480,XFMR,MAIN,00022-219990202,1999-02-02,,,,,,,,,,,,,,,0,4599,97179,2,47,670,3,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,48,8,15,,,71,TRN_IEEE_INC_69_288KV,1,,365,2000-02-02,No anomalies.,,,,,,,,,,,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.2553191489,SCREENING,,389,,,808.216789321,,,,0,,8.505,,,0.0473250393604,,,20110112T182617Z,,,53,6,,,
