equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049526,50002-101-02,XFMR,MAIN,0000192,2015-07-30,2015-08-03,2015-09-01,,0000192,65,,UPSI,,,ROUTINE,,,,BOTTOM,0,10381,78951,2,59,940,1,1,0,,,9,,20,,21,7,0.02,40.1,,,,CLEAR,21,1,,0.879,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,15.9322033898,SCREENING,-0,345,o2*,12.1293964348,,0.0542719044826,d1816_2*,0.498753117207,,,10.635,,0.0157589285714,0.131486618282,,,20150918T131946Z,,,63,4,82.3157451198,,
000010049448,L-248544B,XFMR,MAIN,20720000913,2000-09-13,,,,,,,,,,,,,,,95,2637,101330,56,437,4280,41,38,0,,,,,,48,40,,0.03,31.5,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,76,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-09-13,(Initial sample). No anomalies.,1,,365,2001-09-13,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,9.79405034325,INITIAL,13,0,co*,,,,,0.952380952381,,water*,174.275,,,0.0260238823646,totalpcb*,,20110112T182616Z,,,667,135,,7.3000,1630
000010049448,L-248544B,XFMR,MAIN,20720001215,2000-12-15,,,,,,,,,,,,,,,0,41828,159266,5,26,739,3,2,6,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,13,3,0,,,23,TRN_IEEE_INC_69KV,2,D1,90,2001-03-15,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,,,,,,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,28.4230769231,INITIAL,-6,0,c2h2*,,970.301899341,,,,4,,5.205,,,0.262629814273,,,20110112T182616Z,,,42,10,,7.3000,1630
000010049448,L-248544B,XFMR,MAIN,20720010117,2001-01-17,,,,,,,,,,,,,,,,,,,,,,,,,,,,,49,26,,0.03,35.7,0.01,0.25,0.08,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2002-01-17,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,4,,,,,,,0.840336134454,,,,,,,,25,20110112T182616Z,,,,,,7.3000,1630
000010049448,L-248544B,XFMR,MAIN,20720061019,2006-10-19,,,,,,,,,,,,,,,89,7854,118226,16,827,6042,8,8,1,,,,,,50,5,,0.03,33.3,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,4,15,0,0,,,15,TRN_IEEE_INC_69KV,1,,365,2007-10-19,No anomalies.,1,,365,2007-10-19,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.30592503023,SCREENING,-26,2134,co*^^,,952.545354556,,,0.900900900901,0,,238.06,,,0.0664320876964,,,20110112T182616Z,,,949,32,,7.3000,1630
000010049448,L-248544B,XFMR,MAIN,20720070906,2007-09-06,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,,
000010049467,RBP-1049-2,LTC,MAIN,057-1TC20090905,2009-09-05,,,,,30,,,,,,,,,,474,16982,70418,240,502,2054,632,42,1376,,,,0,0,31,18,21,0.04,30.2,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-09-05,No anomalies.,2,,,,,,,,,,,,,,0.459302325581,0.175,,INITIAL,-3,0,,4.57024644819,,1.70697128844,color*,1.32450331126,,,683.92,,,0.2411599307,,,20110101T000000Z,,,3266,914,89.4626410405,7.3000,1630
000010049467,RBP-1049-2,LTC,MAIN,057-1TC20100902,2010-09-02,,,,,50,,,,,,,,,,3483,8289,56162,794,989,3191,1158,86,4337,,,,0,0,49,60,33,0.054,31.6,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,70,10,0,,,197,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.267004842057,0.108312342569,,SCREENING,22,362,,4.12818871446,761.400559996,10.4360790368,color*,1.70886075949,117,,4025.35,,,0.14759089776,,,20110101T000000Z,,,10847,2038,69.4321334318,7.3000,1630
000010049467,RBP-1049-2,LTC,MAIN,057-1TC20110816,2011-08-16,,,,,,,,,,,,,,,3486,9576,56700,1003,765,3373,1449,35,5510,,,,,20,,30,,0.03,34.3,,,,S/Pt,,2,,0.878,,,,,REVIEWED,,,,,,49,0,0,,,49,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.262976406534,0.0348953140578,,SCREENING,7,348,,,805.658262849,,color*,0.874635568513,0,,4086.235,,,0.168888888889,,,20111021T005314Z,,,12248,2487,,7.3000,1630
000010049467,RBP-1049-2,LTC,MAIN,057-1TC20120201,2012-02-01,,,,,,,,,,,,,,,44,17073,51474,347,145,2297,1121,85,3917,,,,,,,11,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.286188409497,0.244956772334,,SCREENING,-13,169,,,,,,,,,400.275,,,0.331682014221,,,20120316T150124Z,,,5659,1553,,7.3000,1630
000010049467,RBP-1049-2,LTC,MAIN,079-8TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,12,2275,50710,230,232,1730,21,567,0,,,,,36,,23,,0.02,33.3,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,92,0,0,0,0,92,LTC_NONDIVERTER_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,2.465217391,,INITIAL,1,0,,,727.4891922,,,0.600600601,,,54.075,,,0.044862946,,,20120920T131545Z,,1,1062,818,,7.3000,1630
000010049467,RBP-1049-2,LTC,MAIN,57-1TC,2012-11-15,2012-11-17,,,,10,68680,UPSI,,,ROUTINE,,,,BOTTOM,0,23894,62388,5,30,1071,195,13,381,,,8.8,,59,51,14,40,0.048,27.5,,,,PARTICLES,,2,,0.88,,,,,,,,,,,106,10,0,0,0,116,LTC_NONDIVERTER_A,1,,365,2013-11-15,No anomalies.,2,,,,,,,,,,,,,,0.511811023622,2.6,,SCREENING,-8,132,,3.72988986538,709.912609924,0.0731738611137,color*,1.74545454545,,,38.805,,5.71141964286,0.382990318651,,,20121227T212826Z,,,624,213,91.1506787387,7.3000,1630
000010049467,RBP-1049-2,LTC,MAIN,,2013-02-20,,,,,,,,,,,,,,,804,14611,50620,661,144,692,2864,203,13709,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.208913852214,0.307110438729,,SCREENING,,97,c2h2*,,,,,,,,1969.6,,,0.288640853418,,,20130326T170956Z,,,18385,3728,,,
000010049467,RBP-1049-2,LTC,MAIN,57-1TC,2014-02-11,2014-02-12,2014-02-17,,57-1TC,1,108922,UPSI,,,ROUTINE,,,,BOTTOM,181,2972,63428,60,150,1815,93,35,61,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,1.52459016393,0.583333333333,,INITIAL,,0,,4.70124798931,,0.706489719327,,,,,214.275,,,0.0468562779845,,,20140219T205102Z,,,580,188,84.3476805902,,
000010049467,RBP-1049-2,LTC,MAIN,57-1TC,2015-02-10,2015-02-13,2015-02-23,,57-1TC,,108922,UPSI,,,ROUTINE,,,,BOTTOM,0,22008,56266,1,30,676,3,1,2,,,7.9,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,1.5,1,,INITIAL,,0,,,,,,,,,5.605,,,0.391142075143,,,20150303T183542Z,,,37,5,,,
000010049467,RBP-1049-2,LTC,MAIN,57-1TC,2015-12-16,2015-12-16,2015-12-16,,57-1TC,12,108922,UPSI,,,ROUTINE,,,,BOTTOM,10,18822,50580,5,26,635,6,7,3,,,7,,52,,26,68,0.06,24.5,,,,CLEAR,26,20,,0.88,,,,Valve needs inside threaded plug,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-12-15,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,2,1.4,,SCREENING,4,309,,5.92998552372,,0.0630954101966,ift* color*,2.44897959184,,,15.01,,,0.372123368921,,,20151217T195549Z,,,57,18,72.7873557541,,
000010049467,RBP-1049-2,LTC,MAIN,057-1TC,2016-03-01,2016-03-01,2016-03-08,,057-1TC,,108969,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Low fluid level; Leaks on ground; No sample,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160311T202918Z,,,,,,,
000010049467,RBP-1049-2,LTC,MAIN,057-1TC,2016-03-15,2016-03-16,2016-03-16,,057-1TC,,108970,UPSI,,,ROUTINE,,,,BOTTOM,6,16625,44518,32,14,374,428,95,12,,,6.2,,,,,,,,,,,,,,,,,,,Low fluid level; Leaks on ground,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-15,No anomalies.,,,,,,,,,,,,,,,35.6666666667,2.96875,,SCREENING,,90,,,,,,,,,15.9,,2.64568303571,0.373444449436,,,20160318T184544Z,,,587,555,,,
000010049467,RBP-1049-2,XFMR,MAIN,00057-119950427,1995-04-27,,,,,,,,,,,,,,,0,157,119244,70,126,394,2,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-04-26,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,3.12698412698,INITIAL,,0,,,,,,,,,22.71,,0.277151785714,0.0013166280903,,,20110112T182616Z,,,204,78,,,
000010049467,RBP-1049-2,XFMR,MAIN,00057-119950504,1995-05-04,,,,,,,,,,,,,,,0,635,105508,60,66,405,3,24,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-05-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,6.13636363636,SURVEILLANCE,,7,c2h6!,,,,,,,,11.925,,0.322245535714,0.00601850096675,,,20110112T182616Z,,,153,87,,,
000010049467,RBP-1049-2,XFMR,MAIN,00057-119960130,1996-01-30,,,,,,,,,,,,,,,38,1321,88014,55,55,493,3,21,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-29,No anomalies.,,,,,,,,,,,,,,,,,8.96363636364,SCREENING,,271,h2!,,,,,,,,47.945,,0.292379464286,0.0150089758448,,,20110112T182616Z,,,172,79,,,
000010049467,RBP-1049-2,XFMR,MAIN,00057-119970226,1997-02-26,,,,,,,,,,,,,,,0,3645,130795,48,46,434,2,29,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,9.4347826087,SCREENING,,393,,,,,,,,,8.31,,0.29684375,0.027868037769,,,20110112T182616Z,,,125,79,,,
000010049467,RBP-1049-2,XFMR,MAIN,00057-119980105,1998-01-05,,,,,,,,,,,,,,,0,13419,178491,57,51,452,3,28,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,17,0,11,,,28,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,8.86274509804,SCREENING,,313,o2*,,937.014593892,,,,0,,9.225,,0.328535714286,0.0751802611896,,,20110112T182616Z,,,139,88,,,
000010049467,RBP-1049-2,XFMR,MAIN,00057-119990112,1999-01-12,,,,,,,,,,,,,,,32,3269,81150,89,47,345,9,58,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,9,8,,,40,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.34042553191,SCREENING,,372,h2! ch4! c2h6!,,899.506332566,,,,0,,40.595,,0.592642857143,0.0402834257548,,,20110112T182616Z,,,235,156,,,
000010049467,RBP-1049-2,XFMR,MAIN,00057-119991110,1999-11-10,,,,,,,,,,,,,,,45,3256,103464,115,54,455,11,99,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,16,5,12,,,45,TRN_IEEE_INC_69KV,2,T1,90,2000-02-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,8.42592592593,SCREENING,,302,c2h6*!,,944.537147813,,,,7,,54.885,,0.863263392857,0.0314698832444,,,20110112T182616Z,,,324,225,,,
000010049467,RBP-1049-2,XFMR,MAIN,00057-120000128,2000-01-28,,,,,,,,,,,,,,,54,2410,84439,110,49,343,8,86,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,7,SCREENING,,79,c2h6*,,,,,,,,62.94,,0.777714285714,0.0285413138479,,,20110112T182616Z,,,307,204,,,
000010049467,RBP-1049-2,XFMR,MAIN,00057-120011206,2001-12-06,,,,,,,,,,,,,,,9,3404,76156,113,52,541,10,174,0,,,,,,,57,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,44,5,0,,,64,TRN_IEEE_INC_69KV,2,T1,90,2002-03-06,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,10.4038461538,SCREENING,21,678,c2h6*^!,,819.013521004,,,,9,water*,18.51,,1.16473660714,0.0446977257209,,,20110112T182616Z,,,358,297,,7.3000,1630
000010049467,RBP-1049-2,XFMR,MAIN,00057-120050512,2005-05-12,,,,,30,,,,,,,,,,8,1903,77348,145,59,568,15,230,0,,,,,,20,17,20,0.03,28.4,,,,S/Sd,,2,,0.89,,,,,UNREVIEWED,,,,,4,13,0,0,,,14,TRN_IEEE_INC_69KV,2,T1,90,2005-08-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,,,,,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.62711864407,SCREENING,-5,1253,ch4* c2h6*,6.03554650726,970.301899341,0.128075392986,d877*,1.05633802817,1,,18.845,,1.53272321429,0.0246030925169,,,20110112T182616Z,,,457,390,86.394172019,7.3000,1630
000010049467,RBP-1049-2,XFMR,MAIN,00057-120050616,2005-06-16,,,,,,,,,,,,,,,19,3167,90811,164,72,697,18,268,0,,,,,,53,16,,0.03,39.1,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2005-09-14,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2006-06-16,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,9.68055555556,SURVEILLANCE,-6,35,h2! ch4* c2h6*,,,,,0.76726342711,,,32.23,,1.7711875,0.0348746297255,,,20110112T182616Z,,,541,450,,7.3000,1630
000010049467,RBP-1049-2,XFMR,MAIN,00057-120050718,2005-07-18,,,,,40,,,,,,,,,,23,4226,89565,161,63,673,16,246,0,,,,,,47,17,14,0.04,35.6,0.27,7.38,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,16,0,3,,,20,TRN_IEEE_INC_69KV,2,T1,90,2005-10-16,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2006-07-18,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,10.6825396825,SURVEILLANCE,-5,67,h2! ch4* c2h6*,5.46682376758,944.537147813,0.150302124598,,1.12359550562,0,,34.58,,1.65965625,0.047183609669,,27.3333333333,20110112T182616Z,,,509,423,97.0619211192,7.3000,1630
000010049467,RBP-1049-2,XFMR,MAIN,00057-120051025,2005-10-25,,,,,20,,,,,,,,,,35,2860,74515,152,62,651,17,250,0,,,,,,52,27,49,0.03,31.2,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,19,0,1,,,22,TRN_IEEE_INC_69KV,2,T1,90,2006-01-23,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2006-10-25,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.5,SCREENING,5,99,h2! ch4* c2h6*,5.23649249308,923.213256871,0.193624762747,,0.961538461538,2,relsaturation*,46.415,,1.64978125,0.0383815339193,,,20110112T182616Z,,,516,419,88.0429757421,7.3000,1630
000010049467,RBP-1049-2,XFMR,MAIN,00057-120051230,2005-12-30,,,,,35,,,,,,,,,,13,6485,93780,169,61,710,17,288,0,,,,,,51,13,13,0.03,37.2,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2006-03-30,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2006-12-30,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,11.6393442623,SCREENING,-10,66,ch4* c2h6*,5.66204187471,,0.124588460919,,0.806451612903,,,24.235,,1.86736607143,0.0691512049478,,,20110112T182616Z,,,548,474,104.971932126,7.3000,1630
000010049467,RBP-1049-2,XFMR,MAIN,00057-120081222,2008-12-22,,,,,0,,,,,,,,,,1,2113,7060,0,2,25,0,0,0,,,,,,46,12,56,0.04,27.2,,,,Clear,,2,,0.9,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2009-12-22,(Initial sample). No anomalies.,1,,365,2009-12-22,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,12.5,INITIAL,-11,0,,5.60064935065,,0.0403389827134,,1.47058823529,,relsaturation*,1.36,,0,0.299291784703,,,20110112T182616Z,,,3,0,10.5326614285,7.3000,1630
000010049467,RBP-1049-2,XFMR,MAIN,,2009-03-30,2009-03-30,2009-04-02,,,14,,,,,,,,,BOTTOM,45,2750,82530,15,94,559,2,28,0,,,8.6,,,39,18,43,0.04,33.1,,,,CLEAR,,2,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2010-03-30,No anomalies.,1,,365,2010-03-30,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,5.94680851064,SCREENING,-3,98,h2! ch4! c2h6!,5.72735669793,,0.179921476039,,1.2084592145,,relsaturation*,61.95,,0.178200892857,0.0333212165273,,,20110112T182616Z,,,184,45,100.352815928,7.3000,1630
000010049467,RBP-1049-2,XFMR,MAIN,00057-120090905,2009-09-05,,,,,32,,,,,,,,,,77,2652,93677,72,146,959,7,181,0,,,,,,32,12,13,0.03,27.8,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,17,0,18,,,43,TRN_IEEE_INC_69KV,4,T1,7,2009-09-12,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,6.56849315068,SCREENING,-11,159,h2! ch4! c2h6*^^^!,5.57267409606,937.014593892,0.275027376143,,1.07913669065,8,,103.385,,1.03779464286,0.0283100440877,,,20110112T182616Z,,,483,260,104.084793293,7.3000,1630
000010049467,RBP-1049-2,XFMR,MAIN,00057-120100902,2010-09-02,,,,,50,,,,,,,,,,68,2755,85937,143,165,1527,21,360,0,,,,,,47,47,26,0.04,27.8,,,,S/Pt,,2,,0.89,,,,,UNREVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,4,T1,7,2010-09-09,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,9.25454545455,SCREENING,16,362,ch4*! c2h6*^^^! c2h4!,5.65419233951,961.106275521,0.33580288321,,1.43884892086,0,water*,98.015,,2.09630357143,0.0320583683396,,,20110112T182616Z,,,757,524,89.1535082943,7.3000,1630
000010049467,RBP-1049-2,XFMR,MAIN,,2010-12-03,2010-12-03,,,,22,,UPSI,,,,,,,,60,1182,68966,139,142,1490,19,408,0,,,7.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2011-03-03,Significant long-term average rate (+). High level (*). Thermal fault (below 300 C). Consider investigative sampling.,,,,,,,,,,,,,,,,,10.4929577465,SCREENING,,92,c2h6*+,5.58055076468,,0.360888956249,,,,,85.845,,,0.0171388800278,,,20110112T182616Z,,,768,566,79.9889853377,,
000010049467,RBP-1049-2,XFMR,MAIN,00057-120110816,2011-08-16,,,,,35,,,,,,,,,,13,4208,73314,2,108,715,2,3,0,,,,,43,,22,21,0.04,31.9,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.62037037037,SCREENING,0,256,,8.50565946375,937.014593892,0.134704252452,,1.2539184953,0,,32.47,,,0.057396950105,,,20111021T005314Z,,,128,7,81.5685218606,7.3000,1630
000010049467,RBP-1049-2,XFMR,MAIN,57-1,2012-11-15,2012-11-17,,,,12,,UPSI,,,ROUTINE,,,,BOTTOM,11,11538,71286,4,87,843,5,6,4,,,8.4,,22,26,14,37,0.062,36.3,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69KV,3,D2,30,2012-12-15,One or more combustible gases have a positive long-term average rate. (C2H2) Significant increase (^). High level (*). High-energy arcing. Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,9.68965517241,SCREENING,-8,457,c2h2*^,8.04560030387,879.610353097,0.106883563883,d1816_2* d877*,1.70798898072,,relsaturation*,27.055,,,0.161855062705,,,20121227T212519Z,,,117,15,93.3050668468,7.3000,1630
000010049467,RBP-1049-2,XFMR,MAIN,57-1,2015-12-10,2015-12-10,2015-12-10,,57-1,20,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,12,22,,,,,,,12,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,,,,,,,,,,,20151214T223100Z,,,,,,,
000010049467,RBP-1049-2,XFMR,MAIN,57-1,2015-12-16,2015-12-16,2015-12-16,,57-1,10,,UPSI,,,ROUTINE,,,,BOTTOM,2,14751,60495,1,6,373,0,0,0,,,7.6,,50,,30,86,0.04,25.9,,,,CLEAR,30,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2016-12-15,(Initial sample). No anomalies.,1,,365,2016-12-15,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,62.1666666667,INITIAL,7,0,o2*,6.26559157973,,0.0118306107691,,1.5444015444,,relsaturation*,3.08,,0.00346875,0.243838333747,,,20151217T194930Z,,,9,1,83.0296930009,,
000010049450,1922210,LTC,MAIN,076-4TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049450,1922210,LTC,MAIN,076-4TC20090817,2009-08-17,,,,,,,,,,,,,,,200,21917,70084,48,96,939,89,5,455,,,,0,0,43,65,,0.062,28.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,,,,,,,,0.195604395604,0.104166666667,,INITIAL,24,0,,,,,,2.16783216783,,,255.015,,,0.312724730324,,,20110101T000000Z,,,893,142,,7.3000,1630
000010049450,1922210,LTC,MAIN,076-4TC20100902,2010-09-02,,,,,,,,,,,,,,,283,16879,62396,96,90,3150,205,1,1343,,,,0,0,43,56,,0.052,31.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,129,5,0,,,134,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.152643335815,0.0104166666667,,SCREENING,20,381,,,685.545797057,,,1.63522012579,0,,409.715,,,0.270514135522,,,20110101T000000Z,,,2018,302,,7.3000,1630
000010049450,1922210,LTC,MAIN,076-4TC20110816,2011-08-16,,,,,,,,,,,,,,,264,18257,60106,106,81,1177,280,3,1830,,,,,24,,45,,0.04,32.3,,,,S/Sd,,1.5,,0.882,,,,,REVIEWED,,,,,,161,41,0,,,202,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,,,,,,,0,0.153005464481,0.0283018867925,,SCREENING,16,348,,,658.049749705,,,1.23839009288,0,,429.18,,,0.303746714138,,,20111021T005314Z,,,2564,389,,7.3000,1630
000010049450,1922210,LTC,MAIN,076-4TC20120201,2012-02-01,,,,,,,,,,,,,,,204,20101,57400,116,99,1225,342,20,2069,,,,,,,17,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.165297245046,0.172413793103,,SCREENING,-5,169,,,,,,,,,392.47,,,0.350191637631,,,20120316T150124Z,,,2850,478,,7.3000,1630
000010049450,1922210,LTC,MAIN,076-4TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,101,19831,66580,32,137,1887,51,0,240,,,,,23,,61,,0.05,26.4,,,,M/Cb,,1.5,,0.88,,,,,REVIEWED,,,,,,60,0,0,0,0,60,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,0.2125,0,,SCREENING,22,176,,,780.528214176,,,1.89393939394,,,145.625,,,0.29785220787,,,20120919T170845Z,,1,561,83,,7.3000,1630
000010049450,1922210,LTC,MAIN,076-4TC20130220,2013-02-20,,,,,,245655,UPSI,,,,,,,,153,23480,60153,78,37,806,158,2,1197,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.131996658312,0.025641025641,,SCREENING,,209,,,,,,,,,257.79,,,0.390337971506,,,20130401T141022Z,,,1625,238,,,
000010049450,1922210,LTC,MAIN,76-4TC,2013-07-24,2013-07-24,2013-08-26,,76-4TC,36,,UPSI,,,ROUTINE,,,,BOTTOM,323,21157,57751,100,83,1053,231,10,1573,,,8.2,,32,,46,43,0.05,25.6,,,,CLEAR,,2,,0.883,,,,,REVIEWED,,,,,,56,0,0,0,0,56,LTC_GENERIC_V2A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.146853146853,,,SCREENING,16,154,,3.77113251276,789.089135141,1.11883656111,color*,1.953125,,,467.245,2.72964030817,,,,,20130910T193357Z,,,2320,341,75.5266204916,7.3000,1630
000010049450,1922210,LTC,MAIN,,2013-11-14,,,,,,249118,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214230Z,,,,,,,
000010049450,1922210,LTC,MAIN,76-4TC,2014-02-07,2014-02-07,2014-02-17,,76-4TC,4,249771,UPSI,,,ROUTINE,,,,BOTTOM,152,19340,49320,100,199,694,330,6,2262,,,7.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.145888594164,0.06,,SCREENING,,198,,4.10399858946,,0.975235813486,,,,,373.73,,,0.392133008921,,,20140219T172831Z,,,3049,436,75.3454813785,,
000010049450,1922210,LTC,MAIN,76-4TC,2014-08-19,2014-08-19,2014-09-26,,76-4TC,34,252538,UPSI,,,ROUTINE,,,,BOTTOM,430,24075,62934,173,84,1159,438,14,2434,,,9.2,,16,,49,50,0.05,25,,,,CLEAR,49,2,,0.883,,,,,REVIEWED,,,,,,62,0,0,0,0,62,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.179950698439,0.0809248554913,,SCREENING,17,193,,3.67894849366,,1.38907894981,ift* color*,2,,,646.41,,,0.382543617123,,,20141001T200612Z,,,3573,625,83.7787998916,,
000010049450,1922210,LTC,MAIN,76-4TC,2015-02-27,2015-02-27,2015-03-03,,76-4TC,,255062,UPSI,,,ROUTINE,,,,BOTTOM,310,21010,56204,221,131,1222,642,32,3036,,,8.3,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,0.211462450593,0.14479638009,,SCREENING,,192,,,,,,,,,586.09,,,0.373816810191,,,20150312T120530Z,,,4372,895,,,
000010049450,1922210,LTC,MAIN,076-4TC,2015-07-30,2015-08-03,2015-09-01,,076-4TC,,257494,UPSI,,,ROUTINE,,,,BOTTOM,383,25916,65601,234,92,1248,710,53,3034,,,9.7,,25,,55,51,0.05,24.5,,,,PARTICLES,55,2,,0.88,,,,Oil seepage on ground,REVIEWED,,,,,,111,47,0,0,0,158,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.234014502307,0.226495726496,,SCREENING,20,153,,,704.193434632,,ift* color*,2.04081632653,,,652.93,,,0.395054953431,,,20150916T173556Z,,,4506,997,,,
000010049450,1922210,LTC,MAIN,076-4TC,2016-03-01,2016-03-01,2016-03-08,,076-4TC,,261224,UPSI,,,ROUTINE,,,,BOTTOM,301,19678,43396,230,61,2430,867,37,2993,,,7,,,,,,,,,,,,,,,,,,,Oil seepage on ground,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.289675910458,0.160869565217,,SCREENING,,215,,,,,,,,,564.425,,42.1668348214,0.453451931054,,,20160311T204959Z,,,4489,1134,,,
000010049450,1922210,XFMR,MAIN,00076-419960110,1996-01-10,,,,,,,,,,,,,,,0,515,99236,3,7,237,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,33.8571428571,INITIAL,,0,,,,,,,,,1.26,,0.0145803571429,0.00518964891773,,,20110112T182616Z,,,11,4,,,
000010049450,1922210,XFMR,MAIN,00076-419970312,1997-03-12,,,,,,,,,,,,,,,0,5571,104195,7,24,201,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-12,No anomalies.,,,,,,,,,,,,,,,,,8.375,SCREENING,,427,,,,,,,,,4.32,,0.0326294642857,0.0534670569605,,,20110112T182616Z,,,33,9,,,
000010049450,1922210,XFMR,MAIN,00076-419980107,1998-01-07,,,,,,,,,,,,,,,0,8495,121227,6,27,244,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,46,7,0,,,53,TRN_IEEE_INC_69KV,1,,365,1999-01-07,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.03703703704,SCREENING,,301,o2*,,813.497762377,,,,0,,4.86,,0.0249866071429,0.0700751482755,,,20110112T182616Z,,,34,7,,,
000010049450,1922210,XFMR,MAIN,00076-419990119,1999-01-19,,,,,,,,,,,,,,,0,20011,184588,6,41,351,1,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,76,9,0,,,92,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,8.56097560976,SCREENING,,377,o2*,,751.196116491,,,,0,,7.395,,0.0338080357143,0.108408997335,,,20110112T182616Z,,,50,9,,,
000010049450,1922210,XFMR,MAIN,00076-419991209,1999-12-09,,,,,,,,,,,,,,,0,6857,107812,4,27,293,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,44,4,0,,,51,TRN_IEEE_INC_69KV,1,,365,2000-12-08,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,10.8518518519,SCREENING,,324,,,819.013521004,,,,0,,4.86,,0.0222232142857,0.0636014543836,,,20110112T182616Z,,,33,6,,,
000010049450,1922210,XFMR,MAIN,00076-420001227,2000-12-27,,,,,,,,,,,,,,,0,4868,108194,8,35,361,1,5,0,,,,,,,16,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,35,5,4,,,51,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,10.3142857143,SCREENING,-6,384,,,847.409130186,,,,4,,6.315,,0.0532678571429,0.0449932528606,,,20110112T182616Z,,,49,14,,7.3000,1630
000010049450,1922210,XFMR,MAIN,00076-420011213,2001-12-13,,,,,,,,,,,,,,,3,2849,99898,8,25,307,2,5,0,,,,,,,16,,,,,,,,,,,0,,,,,UNREVIEWED,,,,,,25,3,0,,,28,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.28,SCREENING,-6,351,,,889.159997522,,,,0,,7.53,,0.0579151785714,0.0285190894713,,,20110112T182616Z,,,43,15,,7.3000,1630
000010049450,1922210,XFMR,MAIN,00076-420031107,2003-11-07,,,,,40,,,,,,,,,,3,3276,108899,6,19,337,2,7,0,,,,,,47,14,11,0.04,32.3,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,35,3,0,,,38,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,17.7368421053,SCREENING,-8,694,,7.46816143154,847.409130186,0.0190209033569,,1.23839009288,0,,6.45,,0.0593258928571,0.0300829208716,,,20110112T182616Z,,,37,15,116.691211388,7.3000,1630
000010049450,1922210,XFMR,MAIN,00076-420051103,2005-11-03,,,,,40,,,,,,,,,,2,6211,113994,5,15,317,1,4,0,,,,,,30,26,21,0.04,29.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,23,4,0,,,29,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,21.1333333333,SCREENING,4,727,,7.80292551963,899.506332566,0.0135921915141,,1.34228187919,1,,4.715,,0.0386875,0.054485323789,,,20110112T182616Z,,,27,10,123.807973399,7.3000,1630
000010049450,1922210,XFMR,MAIN,00076-420060803,2006-08-03,,,,,45,,,,,,,,,,3,5271,102534,7,34,446,2,5,0,,,,,,30,46,31,0.04,38.5,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,4,15,5,1,,,22,TRN_IEEE_INC_69KV,1,,365,2007-08-03,No anomalies.,1,,365,2007-08-03,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,13.1176470588,SCREENING,16,273,,8.6932746714,952.545354556,0.0308772712398,,1.03896103896,0,water* relsaturation*,9.15,,0.0544464285714,0.0514073380537,,,20110112T182616Z,,,51,14,109.05812958,7.3000,1630
000010049450,1922210,XFMR,MAIN,00076-420061017,2006-10-17,,,,,35,,,,,,,,,,,,,,,,,,,,,,,,,7,7,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-21,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
000010049450,1922210,XFMR,MAIN,00076-420070823,2007-08-23,,,,,43,,,,,,,,,,5,3251,98653,8,39,546,3,9,0,,,,,,51,26,19,0.04,39.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,39,3,0,,,42,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14,SCREENING,4,385,,8.00444561043,833.98154085,0.0398362471258,,1.00250626566,0,,12.065,,0.0792589285714,0.0329538888833,,,20110112T182616Z,,,64,20,104.672042638,7.3000,1630
000010049450,1922210,XFMR,MAIN,00076-420080909,2008-09-09,,,,,27,,,,,,,,,,0,14976,97883,3,32,481,3,9,0,,,,,,49,8,11,0.03,31.4,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,23,2,2,,,27,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,15.03125,SCREENING,-18,383,o2*,11.277870323,899.506332566,0.0230262667896,,0.955414012739,0,,5.805,,0.0619151785714,0.152998988588,,,20110112T182616Z,,,47,15,118.360272028,7.3000,1630
000010049450,1922210,XFMR,MAIN,00076-420090817,2009-08-17,,,,,40,,,,,,,,,,8,21595,73076,2,55,641,1,4,0,,,,,,28,34,27,0.05,32.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,14,1,0,,,17,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,11.6545454545,SCREENING,9,342,o2*,8.11049673724,961.106275521,0.0642069205834,,1.5243902439,1,,17.915,,0.02828125,0.295514259127,,,20110112T182616Z,,,70,7,90.0190842956,7.3000,1630
000010049450,1922210,XFMR,MAIN,00076-420100902,2010-09-02,,,,,40,,,,,,,,,,10,10818,63936,2,52,2173,2,3,0,,,,,,49,15,12,0.04,32.2,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,36,0,0,,,36,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,41.7884615385,SCREENING,-7,381,,7.53921133147,843.913571209,0.0795677626935,,1.24223602484,0,,19.39,,,0.16920045045,,,20110112T182616Z,,,69,7,74.1001585485,7.3000,1630
000010049450,1922210,XFMR,MAIN,00076-420110816,2011-08-16,,,,,35,,,,,,,,,,14,18537,67876,3,67,1142,3,3,0,,,,,37,,23,22,0.02,34.8,,,,Clear,,1.5,,0.878,,,,,REVIEWED,,,,,,35,0,0,,,35,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,17.0447761194,SCREENING,1,348,,7.33243135256,847.409130186,0.0942660243374,,0.574712643678,0,,26.105,,,0.273100948789,,,20111021T005314Z,,,90,9,84.3622307121,7.3000,1630
000010049450,1922210,XFMR,MAIN,00076-420120726,2012-07-26,,,,,45,,UPSI,,,,,,,,29,19666,63321,5,94,1386,3,4,0,,,,,43,,34,23,0.044,28.2,,,,Clear,,1.5,,0.882,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,14.7446808511,SCREENING,9,345,,6.68851411267,866.536784366,0.15944422255,,1.56028368794,,,45.965,,,0.310576270116,,,20120919T170846Z,,1,135,12,77.3749565957,7.3000,1630
000010049450,1922210,XFMR,MAIN,76-4,2013-07-24,2013-07-24,2013-08-26,,76-4,31,,UPSI,,,ROUTINE,,,,BOTTOM,20,21042,63450,3,68,1848,3,4,0,,,8.6,,40,,18,21,0.04,27.1,,,,PARTICLES,,1.5,,0.882,,,,,REVIEWED,,,,,,21,0,0,0,0,21,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,27.1764705882,SCREENING,-3,363,,6.65710458765,910.794487219,0.112593776705,,1.47601476015,,,32.285,,,0.331631205674,,,20130910T193155Z,,,98,10,82.4702777992,7.3000,1630
000010049450,1922210,XFMR,MAIN,76-4,2014-08-19,2014-08-19,2014-09-26,,76-4,29,,UPSI,,,ROUTINE,,,,BOTTOM,21,19835,58319,3,63,2033,4,5,0,,,8,,25,,15,19,0.04,27.1,,,,CLEAR,15,1.5,,0.882,,,,,REVIEWED,,,,,,26,0,0,0,0,26,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,32.2698412698,SCREENING,-7,391,,6.41120395848,,0.119469560783,d1816_2*,1.47601476015,,,32.4,,,0.340112141841,,,20141001T194822Z,,,96,12,76.754784223,,
000010049450,1922210,XFMR,MAIN,00076-4,2015-07-30,2015-08-03,2015-09-01,,00076-4,48,,UPSI,,,ROUTINE,,,,BOTTOM,28,23208,65865,3,82,2110,4,4,0,,,9.1,,21,,26,16,0.04,22.5,,,,PARTICLES,26,1.5,,0.88,,,,,REVIEWED,,,,,,41,20,0,0,0,61,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,25.7317073171,SCREENING,4,345,o2*,6.52598975202,827.776040937,0.135932769872,d1816_2* ift*,1.77777777778,,,42.82,,0.0456919642857,0.352357094056,,,20150916T172712Z,,,121,11,81.3855115649,,
000010049380,D-573964,LTC,MAIN,076-1TC20060809,2006-08-09,,,,,60,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,41,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049380,D-573964,LTC,MAIN,076-1TC20090817,2009-08-17,,,,,37,,,,,,,,,,605,11355,66442,181,275,2997,590,36,3191,,,,0,0,22,104,,0.792,20.2,,,,M/Sd,,3,,0.885,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049380,D-573964,LTC,MAIN,076-1TC20100902,2010-09-02,,,,,30,,,,,,,,,,133,7655,66257,65,373,10419,493,10,1808,,,,0,0,29,87,104,0.796,19.2,,,,S/Sd,,3,,0.885,,,,,REVIEWED,,,,,,13,0,0,,,13,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,0.27267699115,0.153846153846,,SCREENING,31,381,,4.52770877754,970.301899341,0.96994837717,ift* color*,41.4583333333,0,,352.175,,,0.115534962344,,,20110101T000000Z,,,2882,568,79.2982044087,7.3000,1630
000010049380,D-573964,LTC,MAIN,076-1TC20120201,2012-02-01,,,,,,,,,,,,,,,173,20051,55076,64,54,576,106,7,585,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.181196581197,0.109375,,SCREENING,2,233,,,,,,,,,231.11,,,0.364060570848,,,20120316T150124Z,,,989,177,,7.3000,1630
000010049380,D-573964,LTC,MAIN,076-1TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,25,23559,65174,72,68,987,325,9,1433,,,,,24,,64,,0.086,23.3,,,,S/Pt,,1.5,,0.884,,,,,REVIEWED,,,,,,71,0,0,0,0,71,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,,,,,,,,0.226796929518,0.125,,SCREENING,24,176,,,759.640471795,,ift*,3.69098712446,,,156.755,,,0.361478503698,,,20120919T170846Z,,1,1932,406,,7.3000,1630
000010049380,D-573964,LTC,MAIN,076-1TC20130220,2013-02-20,,,,,,95571,UPSI,,,,,,,,212,23627,58892,221,111,854,732,20,3583,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.204298074239,0.0904977375566,,SCREENING,,209,,,,,,,,,529.6,,,0.401192012497,,,20130401T141022Z,,,4879,973,,,
000010049380,D-573964,LTC,MAIN,76-1TC,2013-07-24,2013-07-24,2013-08-26,,76-1TC,38,,UPSI,,,ROUTINE,,,,BOTTOM,605,19537,56339,336,116,1053,1112,74,5325,,,8.4,,52,,41,36,0.068,25.6,,,,CLEAR,,2,,0.885,,,,,REVIEWED,,,,,,95,8,0,0,0,103,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.20882629108,0.220238095238,,SCREENING,13,154,,3.47800892857,723.507541346,2.55000146214,color*,2.65625,,,1068.56,,,0.346775768118,,,20130910T191855Z,,,7568,1522,73.5381820621,7.3000,1630
000010049380,D-573964,LTC,MAIN,,2013-11-14,,,,,,99642,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214157Z,,,,,,,
000010049380,D-573964,LTC,MAIN,76-1TC,2014-02-07,2014-02-07,2014-02-17,,76-1TC,6,688,UPSI,,,ROUTINE,,,,BOTTOM,452,25161,61360,312,206,961,1450,19,7448,,,9.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.194683136412,0.0608974358974,,SCREENING,,198,,3.58059194873,,2.02983338791,,,,,1106.67,,,0.410055410691,,,20140219T172720Z,,,9887,1781,94.4361039127,,
000010049380,D-573964,LTC,MAIN,76-1TC,2014-08-19,2014-08-19,2014-09-26,,76-1TC,36,3784,UPSI,,,ROUTINE,,,,BOTTOM,538,24083,62238,398,88,1003,1513,73,6626,,,9.7,,22,,50,47,0.076,23,,,,CLEAR,50,2.5,,0.886,,,,,REVIEWED,,,,,,126,0,0,0,0,126,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.228342891639,0.183417085427,,SCREENING,18,193,,3.34077174362,,2.29774067531,ift* color*,3.30434782609,,,1106.615,,,0.386950094797,,,20141001T200048Z,,,9236,1984,83.1524364677,,
000010049380,D-573964,LTC,MAIN,76-1TC,2015-02-27,2015-02-27,2015-03-03,,76-1TC,,6346,UPSI,,,ROUTINE,,,,BOTTOM,434,20087,54346,369,333,1098,1655,96,7011,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,0.236057623734,0.260162601626,,SCREENING,,192,,,,,,,,,1079.645,,,0.369613219004,,,20150312T120359Z,,,9898,2120,,,
000010049380,D-573964,LTC,MAIN,076-1TC,2015-07-30,2015-08-03,2015-09-01,,076-1TC,,8783,UPSI,,,ROUTINE,,,,BOTTOM,580,10383,66819,383,6581,9498,1543,119,6581,,,8.8,,25,,42,36,0.08,22.6,,,,PARTICLES,42,2.5,,0.882,,,,,REVIEWED,,,,,,143,0,0,0,14,157,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.234462847592,0.310704960836,,SCREENING,14,153,,,672.761132153,,ift* color*,3.53982300885,,,2314.205,,,0.155389934001,,,20150916T173025Z,,,15787,2045,,,
000010049380,D-573964,LTC,MAIN,076-1TC,2016-03-01,2016-03-01,2016-03-08,,076-1TC,,12712,UPSI,,,ROUTINE,,,,BOTTOM,323,20154,43943,275,164,1996,1412,45,5702,,,7.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.247632409681,0.163636363636,,SCREENING,,215,,,,,,,,,829.86,,78.5460178571,0.458639601302,,,20160311T204739Z,,,7921,1732,,,
000010049380,D-573964,XFMR,MAIN,00076-119960110,1996-01-10,,,,,,,,,,,,,,,94,615,81588,24,869,1808,0,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.08055235903,INITIAL,,0,co*,,,,,,,,250.42,,0.0874241071429,0.00753787321665,,,20110112T182617Z,,,988,25,,,
000010049380,D-573964,XFMR,MAIN,00076-119970312,1997-03-12,,,,,,,,,,,,,,,56,5194,73330,26,513,872,4,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-12,No anomalies.,,,,,,,,,,,,,,,,,1.69980506823,SCREENING,,427,co*,,,,,,,,148.4,,0.129647321429,0.0708304922951,,,20110112T182617Z,,,604,35,,,
