equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049380,D-573964,XFMR,MAIN,00076-119991130,1999-11-30,,,,,,,,,,,,,,,37,2690,75246,29,861,1127,3,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,118,7,4,,,151,TRN_IEEE_INC_69KV,1,,365,2000-11-29,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,14,,,1.30894308943,SCREENING,,993,co*!,,696.60514077,,,,8,,192.025,,0.143754464286,0.0357494086064,,,20110112T182617Z,,,937,39,,,
000010049380,D-573964,XFMR,MAIN,00076-120000131,2000-01-31,,,,,,,,,,,,,,,64,2701,90335,39,449,1402,4,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,3.12249443207,SURVEILLANCE,,62,h2! ch4! co*,,,,,,,,144.88,,0.178915178571,0.0298998173465,,,20110112T182617Z,,,562,49,,,
000010049380,D-573964,XFMR,MAIN,00076-120001208,2000-12-08,,,,,,,,,,,,,,,61,6504,99518,66,630,3397,16,24,0,,,,,,,25,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,87,6,2,,,95,TRN_IEEE_INC_69KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,5.39206349206,SCREENING,3,312,ch4! c2h6! c2h4! co*!,,734.42307068,,,,0,,174.64,,0.403473214286,0.0653550111538,,,20110112T182617Z,,,797,106,,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120011213,2001-12-13,,,,,,,,,,,,,,,40,2318,73985,45,815,2680,7,11,0,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,58,3,0,,,61,TRN_IEEE_INC_69KV,1,,365,2002-12-13,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.28834355828,SCREENING,-0,370,co*,,784.734858982,,,,0,,186.805,,0.234540178571,0.0313306751369,,,20110112T182617Z,,,918,63,,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120031107,2003-11-07,,,,,40,,,,,,,,,,36,4971,89705,33,791,2978,5,12,0,,,,,,47,21,17,0.03,32.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,150,7,1,,,158,TRN_IEEE_INC_69KV,1,,365,2004-11-06,No anomalies.,1,,365,2004-11-06,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,3.76485461441,SCREENING,-0,694,co*,10.2897440749,666.831068841,0.702385669537,,0.917431192661,0,,178.455,,0.187794642857,0.0554149712948,,,20110112T182617Z,,,877,50,98.4485486994,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120041122,2004-11-22,,,,,,,,,,,,,,,31,8501,96761,41,743,2286,4,10,3,,,,,,50,25,,0.04,29.5,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,116,7,1,,,130,TRN_IEEE_INC_69KV,1,,365,2005-11-22,No anomalies.,1,,365,2005-11-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,3.07671601615,SCREENING,3,381,co* o2*,,698.726288792,,,1.35593220339,6,,165.04,,0.239821428571,0.0878556443195,,,20110112T182617Z,,,832,55,,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120041210,2004-12-10,,,,,55,,,,,,,,,,30,3453,64657,41,725,2364,0,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-12-10,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,3.26068965517,SURVEILLANCE,,18,co*,10.4664229405,,0.905090600231,,,,,160.5,,0.183959821429,0.0534048904218,,,20110112T182617Z,,,806,51,67.2714737932,,
000010049380,D-573964,XFMR,MAIN,00076-120051103,2005-11-03,,,,,50,,,,,,,,,,36,3066,82663,56,717,2939,8,18,0,,,,,,48,21,12,0.04,33.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,120,7,3,,,135,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,2,,,4.0990237099,SCREENING,-0,328,ch4! co*,10.061377665,694.519643986,0.721873631657,,1.19402985075,3,,165.18,,0.3065625,0.0370903548141,,,20110112T182617Z,,,835,82,86.5132472543,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120060612,2006-06-12,,,,,68,,,,,,,,,,40,2728,95217,53,772,2374,6,14,0,,,,,,51,16,5,0.02,37.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,109,5,2,,,118,TRN_IEEE_INC_69KV,1,,365,2007-06-12,No anomalies.,1,,365,2007-06-12,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,2,,,3.07512953368,SCREENING,-6,221,co*,10.1351224383,706.449572017,0.693483633631,,0.539083557951,0,,179.05,,0.270165178571,0.0286503460517,,,20110112T182617Z,,,885,73,93.4213874207,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120060809,2006-08-09,,,,,60,,,,,,,,,,46,2171,87110,49,850,3177,6,14,0,,,,,,38,36,14,0.03,33.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,36,28,2,0,,,31,TRN_IEEE_INC_69KV,1,,365,2007-08-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,3.73764705882,SURVEILLANCE,11,58,co*,10.0803750575,875.097705331,0.826449987351,,0.892857142857,1,water*,199.09,,0.256290178571,0.0249225117667,,,20110112T182617Z,,,965,69,87.627510193,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120061017,2006-10-17,,,,,24,,,,,,,,,,,,,,,,,,,,,,,,,13,20,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120070823,2007-08-23,,,,,50,,,,,,,,,,63,2254,75887,60,837,4324,10,24,0,,,,,,58,32,18,0.04,38.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,162,10,8,,,181,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural*! totalfuran*!,0,,,5.1660692951,SCREENING,8,379,c2h6! co*,9.42960891961,657.281424416,0.9588687094,,1.0498687664,1,,213.81,,0.354776785714,0.0297020570058,,,20110112T182617Z,,,994,94,79.4671670307,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120080909,2008-09-09,,,,,39,,,,,,,,,,43,3936,88784,72,911,4693,12,32,0,,,,,,44,21,18,0.04,28.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,123,5,5,,,136,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,3,,,5.15148188804,SCREENING,-0,383,co*,10.0829614642,691.455682446,0.832020503725,,1.3986013986,0,,207.16,,0.439089285714,0.0443323121283,,,20110112T182617Z,,,1070,116,97.5477225006,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120090817,2009-08-17,,,,,42,,,,,,,,,,33,1845,75263,64,862,4347,8,28,0,,,,,,41,41,31,0.06,29.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,124,4,4,,,150,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,5.04292343387,SCREENING,13,342,co*,10.402900694,690.450947097,0.923304109491,,2.05479452055,16,water* relsaturation*,188.28,,0.376053571429,0.024514037442,,,20110112T182617Z,,,995,100,80.9340050681,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120100519,2010-05-19,,,,,37,,,,,,,,,,27,1267,63219,52,698,2469,8,18,0,,,,,,48,26,23,0.05,35.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2011-05-19,No anomalies.,1,,365,2011-05-19,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,3.53724928367,SCREENING,4,275,co*,10.3760856513,,0.88845806644,,1.40056022409,,,152.76,,0.2926875,0.020041443237,,,20110112T182617Z,,,803,78,69.0428801689,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120100902,2010-09-02,,,,,36,,,,,,,,,,27,3882,69447,63,704,4369,12,36,0,,,,,,31,22,21,0.05,30.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,103,0,0,,,103,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,6.20596590909,SCREENING,0,106,co*,10.2913310116,713.475078656,0.80208496903,,1.64473684211,0,,153.9,,,0.0558987429263,,,20110112T182617Z,,,842,111,77.7800845787,7.3000,1630
000010049380,D-573964,XFMR,MAIN,76-1,2011-06-13,2011-06-13,2011-06-13,,,33,,UPSI,,,ROUTINE,SUNNY,,,BOTTOM,34,892,64937,71,773,4802,15,39,0,,,7.2,,,54,28,30,0.02,32,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-06-12,No anomalies.,1,,365,2012-06-12,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,6.21216041397,SCREENING,5,284,co*,10.091455168,,0.96873601797,,0.625,,relsaturation*,173.365,,,0.0137363906556,,,20110613T181859Z,,,932,125,72.1799814585,7.3000,1630
000010049380,D-573964,XFMR,MAIN,,2012-01-13,,,,,4.5,,UPSI,,,ROUTINE,,-2,,,3,13475,48302,1,17,317,2,0,1,,,6.2,,67,57,11,41,0.022,32.3,,,,CLEAR,,1.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-01-12,(Initial sample). No anomalies.,1,,365,2013-01-12,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,18.6470588235,INITIAL,-13,0,,7.29718892849,,0.0321277084272,,0.681114551084,,relsaturation*,6.17,,,0.27897395553,,,20120321T152727Z,,,24,3,69.4224993607,7.3000,1630
000010049380,D-573964,XFMR,MAIN,00076-120120726,2012-07-26,,,,,45,,UPSI,,,,,,,,29,12534,58361,3,165,1152,2,1,2,,,,,24,,33,22,0.028,27.6,,,,S/Sd,,1.5,,0.882,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.98181818182,SCREENING,9,195,,7.81570588229,830.840002478,0.261264030635,d1816_2*,1.01449275362,,,58.89,,,0.214766710646,,,20120919T170845Z,,1,202,6,68.0257109081,7.3000,1630
000010049380,D-573964,XFMR,MAIN,76-1,2013-07-24,2013-07-24,2013-08-26,,76-1,36,,UPSI,,,ROUTINE,,,,BOTTOM,35,11087,60840,5,270,1889,3,2,1,,,7.4,,26,,21,20,0.032,28.4,,,,CLEAR,,1.5,,0.884,,,,,REVIEWED,,,,,,37,0,0,0,0,37,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,6.9962962963,SCREENING,-0,363,,8.37888183152,840.513793124,0.384395129617,d1816_2*,1.12676056338,,,83.725,,,0.182232084155,,,20130910T191611Z,,,316,10,72.2955089558,7.3000,1630
000010049380,D-573964,XFMR,MAIN,76-1,2014-08-19,2014-08-19,2014-09-26,,76-1,28,,UPSI,,,ROUTINE,,,,BOTTOM,20,3507,18702,2,73,528,1,1,0,,,2.3,,23,,18,23,0.03,25.9,,,,CLEAR,18,1.5,,0.885,,,,,REVIEWED,,,,,,46,0,0,0,0,46,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,7.23287671233,SCREENING,-3,391,,6.79311107494,,0.424025317171,d1816_2*,1.1583011583,,,33.155,,,0.187520051331,,,20141001T194506Z,,,97,4,23.0398035789,,
000010049380,D-573964,XFMR,MAIN,00076-1,2015-07-30,2015-08-03,2015-09-01,,00076-1,46,,UPSI,,,ROUTINE,,,,BOTTOM,32,2823,21479,4,126,890,1,1,0,,,2.5,,23,,32,21,0.032,27.2,,,,CLEAR,32,1.5,,0.88,,,,,REVIEWED,,,,,,86,0,0,0,0,86,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,7.06349206349,SCREENING,8,345,h2!,7.09730292836,735.857585359,0.63287034274,d1816_2*,1.17647058824,,,54.695,,0.0226964285714,0.131430699753,,,20150916T172227Z,,,164,6,24.0202219491,,
000010049380,D-573964,OLTC REACTOR,MAIN,076-1TC20081031,2008-10-31,,,,,23,,,,,,,,,,43,4095,77399,61,867,3804,9,21,1,,,,0,0,26,25,,0.046,34.8,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049380,D-573964,OLTC REACTOR,MAIN,76-1TC,2011-06-13,2011-06-13,2011-06-13,,,35,,UPSI,,,ROUTINE,SUNNY,,,BOTTOM,33,713,59170,68,737,4632,14,39,0,,,6.5,,,44,22,21,0.03,31.3,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-06-12,No anomalies.,1,,365,2012-06-12,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,6.28493894166,SCREENING,0,955,co*,10.070470089,,1.01849321985,,0.958466453674,,,165.87,,,0.0120500253507,,,20110613T182550Z,,,891,121,65.2067264894,7.3000,1630
0000393,E-690510H-0000393,XFMR,MAIN,39320040524,2004-05-24,,,,,55,,,,,,,,,,30,8102,76851,29,433,5878,8,17,0,,,,,,43,24,11,0.04,32.4,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2005-05-24,(Initial sample). No anomalies.,1,,365,2005-05-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,13.5750577367,INITIAL,2,0,co*,9.57631627648,,0.467882542658,,1.23456790123,,,108.06,,,0.105424783022,,,20110112T182616Z,,,517,54,82.3676282152,7.3000,1630
0000507,2981309-0000507,XFMR,MAIN,50720051206,2005-12-06,,,,,0,,,,,,,,,,39,13186,88880,37,183,4450,19,23,0,,,,,,46,14,65,0.04,36.1,,,,Clear,,2,,0.89,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2006-12-06,(Initial sample). No anomalies.,1,,365,2006-12-06,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,24.3169398907,INITIAL,-8,0,,6.87060303367,,0.216204366827,,1.108033241,,relsaturation*,72.225,,,0.148357335734,,,20110112T182617Z,,,301,79,124.566862598,7.3000,1630
000010049424,2414303,LTC,LTC,85-2tc,2012-11-15,2012-11-17,,,,17,,UPSI,,,ROUTINE,,,,BOTTOM,3,23132,64279,10,36,2486,4,1,0,,,9,,40,47,26,54,0.124,29.1,,,,CLEAR,,2.5,,0.89,,,,,REVIEWED,,,,,,8,0,0,0,0,8,LTC_GENERIC,1,,365,2013-11-15,No anomalies.,2,,,,,,,,,,,,,,,0.1,,INITIAL,4,0,,8.62529301263,1030.545718,0.0434002351257,color*,4.26116838488,,,9.54,,,0.359868697397,,,20121227T211656Z,,,54,15,89.9213959164,7.3000,1630
000010049424,2414303,LTC,LTC,85-2TC,2014-08-19,2014-08-27,2014-09-26,,85-2TC,38,,UPSI,,,ROUTINE,,,,BOTTOM,6,12954,46520,2,57,1462,2,1,0,,,6.1,,19,,44,38,0.104,24.7,,,,PARTICLES,44,2.5,,0.88,,,,,UNREVIEWED,,,,,,12,0,0,0,0,12,LTC_GENERIC,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,0.5,,SCREENING,15,642,,8.76331695894,980.233929701,0.0978580582225,ift* color*,4.21052631579,,,16.29,,0.02040625,0.278460877042,,,20141001T212326Z,,,68,5,57.3833845151,,
000010049424,2414303,LTC,LTC,085-2TC,2016-03-01,2016-03-01,2016-03-08,,085-2TC,,,UPSI,,,ROUTINE,,,,BOTTOM,11,18929,42121,1,8,460,1,0,0,,,6.2,,,,,,,,,,,,,,,,,,,Low fluid level,UNREVIEWED,,,,,,,,,,,,LTC_GENERIC,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,0,,SCREENING,,560,,,,,,,,,12.455,,0.00811607142857,0.449395788324,,,20160311T211851Z,,,21,2,,,
000010049424,2414303,XFMR,MAIN,00085-219970519,1997-05-19,,,,,,,,,,,,,,,0,3525,96113,39,46,259,2,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-05-19,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,5.63043478261,INITIAL,,0,,,,,,,,,8.31,,0.211361607143,0.0366755797863,,,20110112T182616Z,,,103,57,,,
000010049424,2414303,XFMR,MAIN,00085-219990112,1999-01-12,,,,,,,,,,,,,,,7,34043,100056,3,40,849,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,445,33,26,,,549,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,45,,,21.225,SCREENING,,603,o2*,,531.89713972,,,,0,,14.215,,0.0192276785714,0.340239465899,,,20110112T182616Z,,,52,5,,,
000010049424,2414303,XFMR,MAIN,00085-219991116,1999-11-16,,,,,,,,,,,,,,,10,27821,91027,3,60,1077,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,405,25,11,,,500,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,59,,,17.95,SCREENING,,308,o2*,,543.584279082,,,,0,,20.815,,0.0192276785714,0.305634591934,,,20110112T182616Z,,,75,5,,,
000010049424,2414303,XFMR,MAIN,00085-220020228,2002-02-28,,,,,,,,,,,,,,,0,19871,73048,2,51,1067,1,0,0,,,,,,,6,,,,,,,,,,,0,,,,,UNREVIEWED,,,,,,249,21,0,,,270,TRN_IEEE_INC_69KV,1,,365,2003-02-28,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,0,,,20.9215686275,SCREENING,-23,835,o2*,,603.943043687,,,,0,,9.195,,0.0115848214286,0.272026612638,,,20110112T182616Z,,,54,3,,7.3000,1630
000010049424,2414303,XFMR,MAIN,00085-220051031,2005-10-31,,,,,0,,,,,,,,,,10,28250,102926,4,130,2546,4,2,0,,,,,,48,12,56,0.07,39.3,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,252,25,4,,,289,TRN_IEEE_INC_69KV,1,,365,2006-10-31,No anomalies.,1,,365,2006-10-31,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,6,,,19.5846153846,SCREENING,-11,1341,h2! o2*,9.03480599894,602.456988348,0.0932176497799,,1.78117048346,2,relsaturation*,33.46,,0.0408125,0.274469036006,,,20110112T182616Z,,,150,10,152.162591619,7.3000,1630
000010049424,2414303,XFMR,MAIN,00085-220060928,2006-09-28,,,,,30,,,,,,,,,,12,23900,100694,4,133,2516,2,0,0,,,,,,47,26,31,0.16,29.6,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,3,193,11,15,,,251,TRN_IEEE_INC_69KV,1,,365,2007-09-28,No anomalies.,1,,365,2007-09-28,No oil quality problems were detected.,1,Not PCB contaminated.,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,32,,,18.9172932331,SCREENING,4,332,o2*,9.051180856,635.555054569,0.103885407174,,5.40540540541,0,relsaturation*,35.97,,0.0231696428571,0.237352771764,,,20110112T182616Z,,,151,6,125.600402733,7.3000,1630
000010049424,2414303,XFMR,MAIN,00085-220061017,2006-10-17,,,,,0,,,,,,,,,,10,23304,74004,4,131,3230,4,2,0,,,,,,29,18,84,0.17,29.4,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2007-10-17,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-10-17,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,24.6564885496,SURVEILLANCE,-3,19,o2*,9.0505002598,,0.128068243923,,5.78231292517,,relsaturation*,33.64,,0.0408125,0.314901897195,,,20110112T182616Z,,,151,10,111.452491673,7.3000,1630
000010049424,2414303,XFMR,MAIN,00085-220061019,2006-10-19,,,,,,,,,,,,,,,8,19861,82942,4,115,3544,0,1,0,,,,,,44,5,,0.18,22.1,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,5,258,30,16,,,312,TRN_IEEE_INC_69KV,1,,365,2007-10-19,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,8,,,30.8173913043,SURVEILLANCE,-26,21,o2*,,599.537226868,,ift*,8.14479638009,0,,28.7,,0.0180491071429,0.239456487666,,,20110112T182616Z,,,128,5,,7.3000,1630
000010049424,2414303,XFMR,MAIN,00085-220070823,2007-08-23,,,,,25,,,,,,,,,,20,21266,75086,5,200,3280,5,2,0,,,,,,46,34,50,0.18,25.2,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,372,22,0,,,402,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**,8,,,16.4,SCREENING,9,308,h2! o2*,8.78647643095,554.130588605,0.207726413281,,7.14285714286,0,relsaturation*,56.075,,0.0489285714286,0.283221905548,,,20110112T182616Z,,,232,12,98.0327736009,7.3000,1630
000010049424,2414303,XFMR,MAIN,00085-220080909,2008-09-09,,,,,25,,,,,,,,,,14,18737,72664,5,146,2558,4,2,0,,,,,,53,24,35,0.2,23.1,,,,Clear,,3,,0.89,,,,,UNREVIEWED,,,,,,296,15,5,,,330,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,2,OXIDIZED,,,High oil acidity. Low IFT. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural** totalfuran**,11,,,17.5205479452,SCREENING,2,383,o2*,8.85157147243,582.488082555,0.157907484283,acidnum* ift*,8.65800865801,3,relsaturation*,40.34,,0.04428125,0.257858086535,,,20110112T182616Z,,,171,11,93.6414074415,7.3000,1630
000010049424,2414303,XFMR,MAIN,00085-220090909,2009-09-09,,,,,25,,,,,,,,,,14,21790,75412,5,144,2903,3,3,0,,,,,,43,25,37,0.18,27.5,,,,S/Sd,,3,,0.88,,,,,UNREVIEWED,,,,,,461,15,0,,,488,TRN_IEEE_INC_69KV,1,,365,2010-09-09,No anomalies.,1,,365,2010-09-09,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural**! totalfuran**!,11,,,20.1597222222,SCREENING,3,365,o2*,8.82645597673,527.514021317,0.148253326871,,6.54545454545,1,relsaturation*,39.965,,0.0438080357143,0.288946056331,,,20110112T182616Z,,,169,11,98.6266001628,7.3000,1630
000010049424,2414303,XFMR,MAIN,66520100115,2010-01-15,,,,,18,,,,,,,,,,0,10432,53909,3,34,1281,3,5,0,,,,,,50,19,38,0.18,27.3,,,,Clear,,3,,0.88,,,,,UNREVIEWED,,,,,,1089,34,12,,,1168,TRN_IEEE_INC_69KV,1,,365,2011-01-15,No anomalies.,1,,365,2011-01-15,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",4,Very high total furan. Paper insulation may be severely deteriorated. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural***! totalfuran***!,30,,,37.6764705882,SCREENING,-2,128,o2*,11.6253423139,420.849177213,0.0423275131058,,6.59340659341,3,relsaturation*,6.165,,0.04521875,0.19351128754,,,20110112T182616Z,,,45,11,69.4733295655,7.3000,1630
000010049424,2414303,XFMR,MAIN,00085-220100902,2010-09-02,,,,,25,,,,,,,,,,12,16783,74771,4,146,3325,5,2,0,,,,,,46,37,172,0.19,21.4,,,,S/Pt,,3,,0.88,,,,,REVIEWED,,,,,,403,0,0,,,403,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Total furan has been increasing at a significant rate. Investigate possible reasons for increasing furan.,,0,,,22.7739726027,SCREENING,11,230,,8.90512750613,544.198558245,0.148723135464,ift*,8.8785046729,0,water* relsaturation*,38.355,,,0.224458680504,,,20110112T182616Z,,,169,11,108.321586251,7.3000,1630
000010049424,2414303,XFMR,MAIN,,2012-11-15,2012-11-17,,,,18,,UPSI,,,ROUTINE,,,,BOTTOM,6,23255,68527,3,63,3489,7,3,0,,,9.5,,30,42,17,34,0.244,20.1,,,,CLEAR,,3,,0.89,,,,,REVIEWED,,,,,,807,44,0,0,22,873,TRN_IEEE_INC_69KV,1,,365,2013-11-15,No anomalies.,2,OXIDIZED,,,High oil acidity. Low IFT. Low breakdown kV. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,,,,55.380952381,SCREENING,-5,805,,8.67170231283,458.036132937,0.069871175456,d1816_2* acidnum* ift*,12.1393034826,,relsaturation*,17.445,,,0.339355290615,,,20121227T210829Z,,,82,13,94.6497907434,7.3000,1630
000010049424,2414303,XFMR,MAIN,85-2,2014-08-19,2014-08-27,2014-09-26,,85-2,38,,UPSI,,,ROUTINE,,,,BOTTOM,16,13168,48061,3,128,2665,4,2,0,,,6.4,,23,,40,35,0.196,25.4,,,,PARTICLES,40,3,,0.88,,,,,REVIEWED,,,,,,656,0,0,0,11,667,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,,,,20.8203125,SCREENING,13,642,h2! o2*,8.44151990945,483.741760178,0.219261984122,d1816_2*,7.71653543307,,water* relsaturation*,39.1,,0.03734375,0.27398514388,,,20141001T212200Z,,,153,9,59.3486876916,,
000010049470,F-961738,LTC,MAIN,000161A20100115,2010-01-15,,,,,,,,,,,,,,,3,12145,60016,1,15,396,0,1,0,,,,0,0,45,17,,0.11,30,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_GENERIC,1,,365,2011-01-15,No anomalies.,2,,,,,,,,,,,,,,,1,,INITIAL,-5,0,,,,,color*,3.66666666667,,,5.7,,,0.202362703279,,,20110101T000000Z,,,20,2,,7.3000,1630
000010049470,F-961738,LTC,MAIN,000161A20120201,2012-02-01,,,,,,,,,,,,,,,3,21127,65183,1,39,683,0,0,0,,,,,,,18,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,0,,SCREENING,-3,747,,,,,,,,,10.02,,,0.324118251691,,,20120316T150124Z,,,43,1,,7.3000,1630
000010049470,F-961738,LTC,MAIN,161A,2012-11-15,2012-11-17,,,,8,21552,UPSI,,,ROUTINE,,,,BOTTOM,3,26227,71469,1,25,620,0,0,0,,,9.8,,30,42,21,66,0.134,22.5,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,123,0,0,0,0,123,LTC_NONDIVERTER_A,1,,365,2013-11-15,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,0,,SCREENING,-0,288,,8.24375396058,691.455682446,0.0273235079823,ift* color*,5.95555555556,,,7.5,,,0.366970294813,,,20121227T214143Z,,,29,1,104.693669728,7.3000,1630
000010049470,F-961738,LTC,MAIN,000161A20130220,2013-02-20,,,,,,21552,UPSI,,,,,,,,3,22311,55415,1,12,549,0,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,1,,SCREENING,,97,,,,,,,,,5.16,,,0.402616620049,,,20130401T141022Z,,,17,2,,,
000010049470,F-961738,LTC,MAIN,161A,2014-02-05,2014-02-05,2014-02-12,,161A,4,21552,UPSI,,,ROUTINE,,,,BOTTOM,4,21265,57621,2,72,104,2,3,0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-05,No anomalies.,,,,,,,,,,,,,,,,1.5,,SCREENING,,350,,9.68237904961,,0.0847440801663,,,,,16.99,,,0.369049478489,,,20140214T220608Z,,,83,7,86.3496729222,,
000010049470,F-961738,LTC,MAIN,161A,2014-08-19,2014-08-27,2014-09-26,,161A,28,21552,UPSI,,,ROUTINE,,,,BOTTOM,5,13875,44191,0,41,469,0,0,0,,,5.9,,21,,41,53,0.108,23.5,,,,CLEAR,41,2,,0.88,,,,,UNREVIEWED,,,,,,141,0,0,0,0,141,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,,,,SCREENING,13,195,,8.47488415441,674.508824956,0.0740744163115,ift* color*,4.59574468085,,,12.38,,,0.313977959313,,,20141001T212640Z,,,46,0,57.5692090177,,
000010049470,F-961738,LTC,MAIN,161A,2015-02-10,2015-02-13,2015-02-23,,161A,,21552,UPSI,,,ROUTINE,,,,BOTTOM,0,21023,54585,1,11,481,1,1,0,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,1,,SCREENING,,175,,,,,,,,,1.995,,,0.385142438399,,,20150303T193035Z,,,14,3,,,
0000230,SCT1031-0101-0000230,XFMR,MAIN,23020010207,2001-02-07,,,,,,,,,,,,,,,0,28394,69153,5,52,2251,6,3,0,,,,,,,34,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2002-02-07,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,43.2884615385,INITIAL,9,0,,,,,,,,,9.45,,,0.410596792619,,,20110112T182617Z,,,66,14,,7.3000,1630
000010049494,5069232,DIV,MAIN,000092A19970626,1997-06-26,,,,,,,,,,,,,,,46,30740,88922,8,35,247,1,1,0,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,1998-06-26,No anomalies.,,,,,,,,,,,,,,,,0.125,,INITIAL,,0,,,,,,,,,52.315,,,0.345696228155,,,20110101T000000Z,,,91,10,,,
000010049494,5069232,DIV,MAIN,077-3TC20060815,2006-08-15,,,,,30,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049494,5069232,DIV,MAIN,077-3TC20090817,2009-08-17,,,,,30,,,,,,,,,,86,24248,71629,29,46,848,103,10,527,,,,0,0,36,91,,0.112,26.9,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049494,5069232,DIV,MAIN,077-3TC20100902,2010-09-02,,,,,30,,,,,,,,,,25,17846,61387,17,64,2355,49,1,295,,,,0,0,50,56,67,0.048,34.6,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,22,0,0,,,43,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.166101694915,0.0588235294118,,SCREENING,20,381,,4.61213352628,905.022091194,0.16995163514,color*,1.38728323699,21,,60.855,,,0.290713017414,,,20110101T000000Z,,,451,67,78.6884668644,7.3000,1630
000010049494,5069232,DIV,MAIN,077-3TC20110816,2011-08-16,,,,,30,,,,,,,,,,24,19041,59404,18,52,857,80,36,330,,,,,35,,38,,0.05,33.3,,,,Clear,,2.5,,0.87,,,,,REVIEWED,,,,,,0,0,0,,,0,LTC_DIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.242424242424,2,,SCREENING,12,348,,,,,color*,1.5015015015,0,,60.96,,,0.320533970776,,,20111021T005314Z,,,540,134,,7.3000,1630
000010049494,5069232,DIV,MAIN,077-3TC20120201,2012-02-01,,,,,10,,,,,,,,,,26,20944,61062,31,114,858,107,11,333,,,,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.321321321321,0.354838709677,,SCREENING,-2,169,,,,,,,,,74.765,,,0.342995643772,,,20120316T150124Z,,,622,149,,7.3000,1630
000010049494,5069232,DIV,MAIN,077-3TC20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,32,23794,62765,20,71,828,92,2,373,,,,,21,,71,85,0.06,23.4,,,,S/Pt,,2.5,,0.88,,,,,UNREVIEWED,,,,,,39,0,0,0,0,39,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.246648793566,0.1,,SCREENING,26,176,,4.43285435826,833.98154085,0.195364323032,ift* color*,2.5641025641,,,76,,5.13946875,0.379096630288,,,20120919T170845Z,,1,590,114,83.6858374693,7.3000,1630
000010049494,5069232,DIV,MAIN,077-3TC20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,18,22701,57681,28,85,735,109,7,285,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.382456140351,0.25,,SCREENING,,209,,,,,,,,,57.735,,,0.393561137983,,,20130401T141022Z,,,532,144,,,
000010049494,5069232,DIV,MAIN,77-3TC,2013-07-24,2013-07-24,2013-08-26,,77-3TC,29,,UPSI,,,ROUTINE,,,,BOTTOM,33,23546,61783,19,68,976,101,10,304,,,8.7,,25,,41,51,0.076,29.1,,,,CLEAR,,2.5,,0.88,,,,,REVIEWED,,,,,,50,0,0,0,0,50,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.332236842105,0.526315789474,,SCREENING,13,154,,4.51859287192,803.151427333,0.190120868917,color*,2.6116838488,,,71.075,,,0.3811080718,,,20130910T200417Z,,,535,130,82.7953635766,7.3000,1630
000010049494,5069232,DIV,MAIN,,2013-11-14,,,,,,64084,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214305Z,,,,,,,
000010049494,5069232,DIV,MAIN,77-3TC,2014-02-07,2014-02-07,2014-02-17,,77-3TC,1,64893,UPSI,,,ROUTINE,,,,BOTTOM,40,26347,64218,26,72,500,134,5,557,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.240574506284,0.192307692308,,SCREENING,,198,,4.38311370815,,0.212722794236,,,,,99.53,,,0.4102743779,,,20140219T173921Z,,,834,165,99.7179971751,,
000010049494,5069232,DIV,MAIN,77-3TC,2014-08-19,2014-08-19,2014-09-26,,77-3TC,34,67521,UPSI,,,ROUTINE,,,,BOTTOM,26,24021,60415,19,46,764,86,5,382,,,8.6,,23,,49,50,0.1,21.2,,,,CLEAR,49,2.5,,0.882,,,,,REVIEWED,,,,,,38,0,0,0,0,38,LTC_DIVERTER_A,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.225130890052,0.263157894737,,SCREENING,17,193,,4.01985705753,,0.165601045405,ift* color*,4.71698113208,,,66.13,,,0.397599933791,,,20141001T201717Z,,,564,110,79.9536806625,,
000010049494,5069232,DIV,MAIN,77-3TC,2015-02-26,2015-02-26,2015-03-04,,77-3TC,,69873,UPSI,,,ROUTINE,,,,BOTTOM,32,24378,61699,39,164,831,137,10,366,,,8.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.374316939891,0.25641025641,,SCREENING,,191,,,,,,,,,92.855,,,0.395111752216,,,20150312T132101Z,,,748,186,,,
000010049494,5069232,DIV,MAIN,077-3TC,2015-07-30,2015-08-03,2015-09-01,,077-3TC,,71938,UPSI,,,ROUTINE,,,,BOTTOM,39,26239,62706,23,74,933,110,10,383,,,9.1,,26,,63,56,0.072,22.4,,,,PARTICLES,63,2.5,,0.878,,,,,REVIEWED,,,,,,43,28,0,0,0,71,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.287206266319,0.434782608696,,SCREENING,23,154,,,821.866155549,,ift* color*,3.21428571429,,,84.61,,,0.41844480592,,,20150916T191421Z,,,639,143,,,
000010049494,5069232,DIV,MAIN,077-3TC,2016-03-01,2016-03-01,2016-03-08,,077-3TC,,76231,UPSI,,,ROUTINE,,,,BOTTOM,23,19984,42152,25,57,1476,117,5,371,,,6.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.315363881402,0.2,,SCREENING,,215,,,,,,,,,64.695,,5.26066964286,0.474093755931,,,20160311T205520Z,,,598,147,,,
000010049494,5069232,XFMR,MAIN,00077-319960112,1996-01-12,,,,,,,,,,,,,,,150,14688,123694,0,144,1316,3,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,H2,90,1996-04-11,(Initial sample). High H2 with other key gases very low suggests stray gassing. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,9.13888888889,INITIAL,,0,h2* o2*,,,,,,,,175.965,,0.0348125,0.118744644041,,,20110112T182616Z,,,302,8,,,
000010049494,5069232,XFMR,MAIN,00077-319980120,1998-01-20,,,,,40,,,,,,,,,,10,5672,98705,10,48,552,1,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,42,44,24,,,169,TRN_IEEE_INC_69KV,1,,365,1999-01-20,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,59,,,11.5,SCREENING,,739,ch4!,7.29635014794,824.785917029,0.0538083798091,,,0,,18.655,,0.0476830357143,0.0574641608834,,,20110112T182616Z,,,71,13,107.45194815,,
000010049494,5069232,XFMR,MAIN,00077-319990119,1999-01-19,,,,,,,,,,,,,,,23,6324,112599,17,58,965,2,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,71,0,0,,,111,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,40,,,16.6379310345,SCREENING,,364,h2! c2h6!,,759.640471795,,,,0,,33.47,,0.118352678571,0.0561639090933,,,20110112T182616Z,,,112,31,,,
000010049494,5069232,XFMR,MAIN,00077-319991116,1999-11-16,,,,,,,,,,,,,,,18,3816,124550,34,96,1449,4,28,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,3,5,,,43,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,15.09375,SCREENING,,301,ch4! c2h6!,,875.097705331,,,,0,,35.34,,0.253401785714,0.0306382978723,,,20110112T182616Z,,,180,66,,,
000010049494,5069232,XFMR,MAIN,00077-320001227,2000-12-27,,,,,,,,,,,,,,,11,4194,106609,34,109,1428,5,32,0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,3,0,,,28,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,13.1009174312,SCREENING,5,407,,,910.794487219,,,,4,,30.695,,0.274745535714,0.0393400181973,,,20110112T182616Z,,,191,71,,7.3000,1630
000010049494,5069232,XFMR,MAIN,00077-320020325,2002-03-25,,,,,,,,,,,,,,,5,2826,101055,13,30,1356,4,33,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2003-03-25,No anomalies.,,,,,,,,,,,,,,,,,45.2,SCREENING,,453,,,,,,,,,10.46,,0.201428571429,0.027964969571,,,20110112T182616Z,,,85,50,,,
000010049494,5069232,XFMR,MAIN,00077-320051103,2005-11-03,,,,,50,,,,,,,,,,5,4175,99133,3,99,931,1,14,0,,,,,,40,34,19,0.07,29.8,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,25,6,1,,,37,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,9.40404040404,SCREENING,9,1319,,10.0053037796,889.159997522,0.0830900079716,,2.34899328859,4,,22.835,,0.0734910714286,0.0421151382486,,,20110112T182616Z,,,122,18,103.079630412,7.3000,1630
000010049494,5069232,XFMR,MAIN,00077-320060815,2006-08-15,,,,,54,,,,,,,,,,2,22264,116244,2,124,932,1,13,0,,,,,,35,21,10,0.06,27.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,0,39,6,5,,,55,TRN_IEEE_INC_69KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,7.51612903226,SCREENING,-0,285,o2*,11.3112368587,833.98154085,0.0762829544911,,2.17391304348,0,,24.335,,0.0658482142857,0.191528164895,,,20110112T182616Z,,,142,16,129.479806022,7.3000,1630
000010049494,5069232,XFMR,MAIN,00077-320070829,2007-08-29,,,,,57,,,,,,,,,,3,3577,91425,2,74,960,1,18,0,,,,,,56,29,13,0.04,23.9,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.972972973,SCREENING,6,379,,10.1142189946,961.106275521,0.0673148292554,ift*,1.67364016736,0,,16.335,,0.08671875,0.039124965819,,,20110112T182616Z,,,98,21,92.6350217795,7.3000,1630
000010049494,5069232,XFMR,MAIN,00077-320080909,2008-09-09,,,,,57,,,,,,,,,,0,2039,91915,6,55,1098,0,16,0,,,,,,46,11,5,0.06,27.4,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,26,4,2,,,36,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,19.9636363636,SCREENING,-13,377,,11.1042611423,884.293329151,0.0479815826579,,2.1897810219,0,,9.9,,0.0875982142857,0.0221835391394,,,20110112T182616Z,,,77,22,92.2065360987,7.3000,1630
000010049494,5069232,XFMR,MAIN,00077-320090817,2009-08-17,,,,,50,,,,,,,,,,4,4222,96490,2,58,1131,0,13,0,,,,,,38,59,33,0.07,26.1,,,,S/Sd,,2,,0.88,,,,,UNREVIEWED,,,,,,24,2,2,,,37,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,19.5,SCREENING,22,342,,9.42601413055,894.225359511,0.0520059498209,,2.68199233716,7,water* relsaturation*,14.44,,0.0612008928571,0.0437558296196,,,20110112T182616Z,,,77,15,100.420804153,7.3000,1630
