equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049494,5069232,XFMR,MAIN,00077-320100902,2010-09-02,,,,,52,,,,,,,,,,2,5062,74322,4,165,4315,7,10,3,,,,,,49,22,11,0.05,29.6,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,45,8,0,,,243,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,,0,,,26.1515151515,SCREENING,0,381,,11.3144635286,816.224996064,0.167937316659,,1.68918918919,190,,32.045,,,0.0681090390463,,,20110112T182616Z,,,191,21,78.3818078998,7.3000,1630
000010049494,5069232,XFMR,MAIN,00077-320110816,2011-08-16,,,,,55,,,,,,,,,,3,7453,76672,2,72,1968,4,8,1,,,,,38,,26,12,0.04,39.3,,,,S/Sd,,1.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,27.3333333333,SCREENING,4,348,,10.1391277454,1066.24249989,0.0750933958912,,1.01781170483,0,,16.1,,,0.0972062813022,,,20111021T005314Z,,,90,14,81.0016238814,7.3000,1630
000010049494,5069232,XFMR,MAIN,00077-320120726,2012-07-26,,,,,52,,UPSI,,,,,,,,1,3632,81802,5,33,1203,4,12,0,,,,,23,,60,31,0.046,24.2,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,43,0,0,0,0,43,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits. Total furan has been increasing at a significant rate.,,,,,36.4545454545,SCREENING,22,345,,9.59962358666,821.866155549,0.0345355171571,d1816_2*,1.90082644628,,water* relsaturation*,7,,,0.0443998924232,,,20120919T170845Z,,1,55,21,84.5793513955,7.3000,1630
000010049494,5069232,XFMR,MAIN,77-3,2013-07-24,2013-07-24,2013-08-26,,77-3,32,,UPSI,,,ROUTINE,,,,BOTTOM,1,5123,87515,1,16,1229,3,8,0,,,9.4,,34,,22,24,0.062,30.1,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,76.8125,SCREENING,0,363,,8.92605066571,879.610353097,0.0156750547222,d1816_2*,2.05980066445,,,3.925,,,0.0585385362509,,,20130910T200213Z,,,29,12,98.6174394073,7.3000,1630
000010049494,5069232,XFMR,MAIN,77-3,2014-08-19,2014-08-19,2014-09-26,,77-3,27,,UPSI,,,ROUTINE,,,,BOTTOM,1,9262,1,53,680,1,4,0,,,,8,,25,,31,42,0.072,22.4,,,,PARTICLES,31,2.5,,0.881,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69KV,2,,90,2014-11-17,One or more combustible gases have a positive long-term average rate. (CH4) Sharp jump (!). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,0.00147058823529,SCREENING,7,391,ch4! co*^^!,,,,d1816_2* ift*,3.21428571429,,relsaturation*,,,,9262,,,20141001T201545Z,,,,57,,,
000010049494,5069232,XFMR,MAIN,00077-3,2015-07-30,2015-08-03,2015-09-01,,00077-3,60,,UPSI,,,ROUTINE,,,,BOTTOM,0,3996,75220,1,36,464,1,3,0,,,8,,18,,41,16,0.088,22.5,,,,PARTICLES,41,2.5,,0.878,,,,,REVIEWED,,,,,,32,0,0,0,0,32,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,12.8888888889,SCREENING,13,345,,11.9151410407,858.528577623,0.0363087915751,d1816_2* ift*,3.91111111111,,water*,6.495,,0.0206383928571,0.053124169104,,,20150916T190659Z,,,41,5,76.0340934214,,
000010049493,4086482,DIV,MAIN,0088-1A20060119,2006-01-19,,,,,32,,,,,,,,,,,,,,,,,,,,,,0,0,42,21,23,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,1,,365,2007-01-19,No oil quality problems were detected.,,,,,,,,,,,,,,-0,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
000010049493,4086482,DIV,MAIN,0088-1A20060815,2006-08-15,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,7,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049493,4086482,DIV,MAIN,0088-1A20090817,2009-08-17,,,,,30,,,,,,,,,,37,24421,75894,27,59,948,199,28,303,,,,0,0,40,56,,0.04,28.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,T2,90,2009-11-15,Possible contact heating.,1,,365,2010-08-17,No oil quality problems were detected.,,,,,,,,,,0.656765676568,1.03703703704,,INITIAL,20,0,c2h6/ch4* c2h4/c2h2*,,,,,1.3986013986,,,74.845,,,0.321777742641,,,20110101T000000Z,,,653,254,,7.3000,1630
000010049493,4086482,DIV,MAIN,0088-1A20100902,2010-09-02,,,,,25,,,,,,,,,,11,20094,67026,5,34,1555,22,1,39,,,,0,0,38,52,76,0.026,33.8,,,,S/Sd,,1.5,,0.88,,,,,REVIEWED,,,,,,69,0,0,,,69,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,0.564102564103,0.2,,SCREENING,19,381,,5.68024460352,763.185974075,0.0629312797223,,0.769230769231,0,,20.57,,,0.299794109748,,,20110101T000000Z,,,112,28,87.9318892852,7.3000,1630
000010049493,4086482,DIV,MAIN,0088-1A20110816,2011-08-16,,,,,30,,,,,,,,,,19,18137,57624,9,41,759,50,25,167,,,,,28,,39,,0.03,35.7,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,43,23,0,,,66,LTC_DIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.299401197605,2.77777777778,,SCREENING,12,348,,,821.866155549,,color*,0.840336134454,0,,40.49,,,0.314747327502,,,20111021T005314Z,,,311,84,,7.3000,1630
000010049493,4086482,DIV,MAIN,0088-1A20120201,2012-02-01,,,,,10,,,,,,,,,,17,21283,65638,29,68,768,139,18,216,,,,,,,23,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.643518518519,0.620689655172,,SCREENING,1,169,,,,,,,,,48.605,,,0.324248148938,,,20120316T150124Z,,,487,186,,7.3000,1630
000010049493,4086482,DIV,MAIN,0088-1A20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,29,22775,65202,32,75,862,149,11,271,,,,,31,,42,50,0.044,30.1,,,,S/Pt,,2,,0.882,,,,,UNREVIEWED,,,,,,136,0,0,0,0,136,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.549815498155,0.34375,,SCREENING,14,176,,4.66843162603,678.988883323,0.185052188613,color*,1.46179401993,,,66.415,,4.21629910714,0.349299101255,,,20120919T170845Z,,1,567,192,85.7478962581,7.3000,1630
000010049493,4086482,DIV,MAIN,0088-1A20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,13,24831,61778,23,59,685,124,15,227,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.546255506608,0.652173913043,,SCREENING,,209,,,,,,,,,43.64,,,0.401939201658,,,20130401T141022Z,,,461,162,,,
000010049493,4086482,DIV,MAIN,88-1A,2013-07-24,2013-07-24,2013-08-26,,88-1A,31,,UPSI,,,ROUTINE,,,,BOTTOM,12,24688,66076,10,55,881,76,11,193,,,9.2,,26,,36,41,0.04,27.9,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,118,0,0,0,0,118,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.39378238342,1.1,,SCREENING,11,154,,4.89212402205,696.60514077,0.106230313581,color*,1.43369175627,,,38.48,,,0.373630365034,,,20130911T142455Z,,,357,97,87.4550400365,7.3000,1630
000010049493,4086482,DIV,MAIN,,2013-11-14,,,,,,13222,,,,,,41,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214332Z,,,,,,,
000010049493,4086482,DIV,MAIN,88-1A,2014-02-07,2014-02-07,2014-02-17,,88-1A,11,14143,UPSI,,,ROUTINE,,,,BOTTOM,30,25214,60341,26,42,244,80,4,341,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,0.234604105572,0.153846153846,,SCREENING,,198,,4.24099960825,,0.156061122939,,,,,66.04,,,0.417858504168,,,20140219T174040Z,,,523,110,89.0324167666,,
000010049493,4086482,DIV,MAIN,88-1A,2014-08-19,2014-08-19,2014-09-26,,88-1A,50,16576,UPSI,,,ROUTINE,,,,BOTTOM,28,23513,64013,19,55,1066,81,7,261,,,8.9,,23,,54,53,0.06,27.9,,,,PARTICLES,54,2.5,,0.884,,,,,REVIEWED,,,,,,76,0,0,0,0,76,LTC_DIVERTER_A,1,,365,2015-08-19,No anomalies.,2,,,,,,,,,,,,,,0.310344827586,0.368421052632,,SCREENING,20,193,,4.42262658236,,0.157281634426,color*,2.15053763441,,,59.995,,,0.367316013935,,,20141001T202208Z,,,451,107,83.2476905917,,
000010049493,4086482,DIV,MAIN,88-1A,2015-02-26,2015-02-26,2015-03-04,,88-1A,32,18597,UPSI,,,ROUTINE,,,,BOTTOM,26,23567,61071,29,86,800,114,11,300,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-26,No anomalies.,,,,,,,,,,,,,,,0.38,0.379310344828,,SCREENING,,191,,,,,,,,,67.19,,,0.385895105697,,,20150312T142136Z,,,566,154,,,
000010049493,4086482,DIV,MAIN,0088-1A,2015-07-30,2015-08-03,2015-09-01,,0088-1A,50,20531,UPSI,,,ROUTINE,,,,BOTTOM,11,23613,59779,29,43,715,263,43,247,,,8.5,,24,,53,29,0.054,27,,,,PARTICLES,53,2.5,,0.882,,,,,REVIEWED,,,,,,131,17,0,0,0,148,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,1.06477732794,1.48275862069,,SCREENING,19,154,,3.86761175723,683.63677267,0.148576822042,color*,2,,,42.445,,,0.395004934843,,,20150917T190210Z,,,636,335,74.7885069832,,
000010049493,4086482,DIV,MAIN,0088-1A,2016-03-01,2016-03-01,2016-03-08,,0088-1A,,23813,UPSI,,,ROUTINE,,,,BOTTOM,17,20865,44886,21,36,1302,152,19,259,,,6.8,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.586872586873,0.904761904762,,SCREENING,,215,,,,,,,,,46.48,,4.07638839286,0.464844272156,,,20160311T212052Z,,,504,192,,,
000010049493,4086482,XFMR,MAIN,00088-119980120,1998-01-20,,,,,35,,,,,,,,,,0,33493,205884,5,89,527,1,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,24,8,,,68,TRN_IEEE_INC_69KV,1,,365,1999-01-20,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,13,,,5.92134831461,INITIAL,,0,o2*,12.1592202907,899.506332566,0.0297391810338,,,0,,16.035,,0.0219910714286,0.162678984282,,,20110112T182617Z,,,95,6,241.729943588,,
000010049493,4086482,XFMR,MAIN,00088-119990119,1999-01-19,,,,,,,,,,,,,,,7,15431,133528,4,128,898,4,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,43,0,9,,,77,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,25,,,7.015625,SCREENING,,364,o2*,,821.866155549,,,,0,,30.1,,0.0366383928571,0.115563776886,,,20110112T182617Z,,,144,9,,,
000010049493,4086482,XFMR,MAIN,00088-119991116,1999-11-16,,,,,,,,,,,,,,,13,18642,189856,5,191,1285,5,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,30,3,6,,,51,TRN_IEEE_INC_69KV,1,,365,2000-11-15,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,6.7277486911,SCREENING,,301,o2*,,866.536784366,,,,6,,47.455,,0.0447544642857,0.098190207315,,,20110112T182617Z,,,215,11,,,
000010049493,4086482,XFMR,MAIN,00088-120001208,2000-12-08,,,,,,,,,,,,,,,0,4234,97532,9,85,1232,5,2,0,,,,,,,19,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,3,0,,,35,TRN_IEEE_INC_69KV,1,,365,2001-12-08,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,14.4941176471,SCREENING,-2,388,,,858.528577623,,,,0,,15.375,,0.0628035714286,0.0434113931838,,,20110112T182617Z,,,101,16,,7.3000,1630
000010049493,4086482,XFMR,MAIN,00088-120051103,2005-11-03,,,,,36,,,,,,,,,,2,6062,106816,4,71,1041,4,1,0,,,,,,46,27,25,0.06,31.9,,,,S/Sd,,2.5,,0.88,,,,,UNREVIEWED,,,,,,31,8,0,,,40,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,14.661971831,SCREENING,5,1791,,10.707866975,862.468087476,0.0516710240623,,1.88087774295,1,,14.84,,0.0366383928571,0.0567517974835,,,20110112T182617Z,,,82,9,118.202667302,7.3000,1630
000010049493,4086482,XFMR,MAIN,00088-120060119,2006-01-19,,,,,32,,,,,,,,,,,,,,,,,,,,,,,,38,17,19,0.08,28.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2007-01-19,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-5,,,,,,,2.83687943262,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049493,4086482,XFMR,MAIN,00088-120060815,2006-08-15,,,,,43,,,,,,,,,,3,20995,170470,8,155,1692,6,2,0,,,,,,29,25,18,0.05,32.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,15,13,5,2,,,20,TRN_IEEE_INC_69KV,1,,365,2007-08-15,No anomalies.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.9161290323,SCREENING,3,285,o2*,11.1291482808,970.301899341,0.067440701689,,1.55279503106,0,,30.99,,0.0639821428571,0.123159500205,,,20110112T182617Z,,,174,16,190.204199549,7.3000,1630
000010049493,4086482,XFMR,MAIN,00088-120070829,2007-08-29,,,,,45,,,,,,,,,,10,6775,89114,12,383,3089,22,5,0,,,,,,47,28,19,0.05,24.7,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,34,2,0,,,36,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.06527415144,SCREENING,5,379,c2h4! co*!,10.88254365,851.006023702,0.329264190744,,2.02429149798,0,,79.27,,0.164736607143,0.076026213614,,,20110112T182617Z,,,432,39,96.6859737325,7.3000,1630
000010049493,4086482,XFMR,MAIN,00088-120080909,2008-09-09,,,,,43,,,,,,,,,,15,3369,78793,13,458,3899,28,5,0,,,,,,44,23,17,0.09,29.4,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,52,3,2,,,57,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,8.51310043668,SCREENING,1,377,co*,10.6385279533,798.284758961,0.456853823407,,3.0612244898,0,,97.86,,0.196089285714,0.042757605371,,,20110112T182617Z,,,519,46,84.7976543243,7.3000,1630
000010049493,4086482,XFMR,MAIN,00088-120090817,2009-08-17,,,,,50,,,,,,,,,,20,4964,90738,18,534,5175,34,4,0,,,,,,33,39,22,0.12,26.1,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,37,2,0,,,45,TRN_IEEE_INC_69KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,9.69101123596,SCREENING,12,342,co*,10.4731590003,840.513793124,0.468438115177,,4.59770114943,4,water*,116.63,,0.237142857143,0.0547069584959,,,20110112T182617Z,,,610,56,95.9075601719,7.3000,1630
000010049493,4086482,XFMR,MAIN,00088-120100902,2010-09-02,,,,,45,,,,,,,,,,2,8117,84446,13,70,5834,24,5,1,,,,,,49,26,17,0.06,30.1,,,,S/Pt,,2.5,,0.88,,,,,REVIEWED,,,,,,35,8,0,,,43,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,83.3428571429,SCREENING,4,381,,9.49285103012,847.409130186,0.068252914948,,1.99335548173,0,,15.04,,,0.0961205977785,,,20110112T182617Z,,,115,42,92.7219102681,7.3000,1630
000010049493,4086482,XFMR,MAIN,00088-120110816,2011-08-16,,,,,40,,,,,,,,,,3,5848,81815,14,70,1535,12,8,1,,,,,28,,21,17,0.04,33.8,,,,S/Sd,,3,,0.874,,,,,REVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,21.9285714286,SCREENING,-0,348,,9.44150938609,1066.24249989,0.0724449248341,d1816_2*,1.18343195266,0,,15.86,,,0.0714783352686,,,20111021T005314Z,,,108,34,89.8851543293,7.3000,1630
000010049493,4086482,XFMR,MAIN,00088-120120726,2012-07-26,,,,,41,,UPSI,,,,,,,,4,4342,73692,16,92,1349,11,14,0,,,,,29,,39,30,0.072,25.4,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,53,0,0,0,0,53,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits. Total furan has been increasing at a significant rate.,,,,,14.6630434783,SCREENING,12,345,co!,9.57750507334,795.921180114,0.105546708649,d1816_2*,2.83464566929,,water* relsaturation*,20.725,,,0.0589209140748,,,20120919T170845Z,,1,137,41,80.1105686061,7.3000,1630
000010049493,4086482,XFMR,MAIN,88-1,2013-07-24,2013-07-24,2013-08-26,,88-1,33,,UPSI,,,ROUTINE,,,,BOTTOM,4,2694,73976,18,69,1548,10,21,0,,,7.8,,43,,23,24,0.072,26.3,,,,PARTICLES,,2.5,,0.88,,,,,REVIEWED,,,,,,54,0,0,0,0,54,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.4347826087,SCREENING,1,363,,8.92326335429,793.601782908,0.0835430486,,2.73764258555,,,16.57,,,0.0364172163945,,,20130911T140134Z,,,122,49,82.1175896996,7.3000,1630
000010049493,4086482,XFMR,MAIN,88-1,2014-08-19,2014-08-19,2014-09-26,,88-1,32,,UPSI,,,ROUTINE,,,,BOTTOM,3,7733,72429,12,89,1179,6,28,0,,,8.1,,25,,35,39,0.088,22.7,,,,CLEAR,35,3,,0.88,,,,,REVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,13.2471910112,SCREENING,10,391,,9.88333251214,,0.0971344035767,d1816_2* ift*,3.87665198238,,water* relsaturation*,19.11,,,0.106766626627,,,20141001T202034Z,,,138,46,83.8124540836,,
000010049493,4086482,XFMR,MAIN,00088-1,2015-07-30,2015-08-03,2015-09-01,,00088-1,55,,UPSI,,,ROUTINE,,,,BOTTOM,0,2364,73782,3,47,730,2,13,0,,,7.7,,22,,33,15,0.068,23.4,,,,PARTICLES,33,3,,0.88,,,,,REVIEWED,,,,,,48,0,0,0,0,48,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,15.5319148936,SCREENING,9,345,,11.1965350155,808.216789321,0.0499714559827,d1816_2* ift*,2.90598290598,,,8.49,,0.0739642857143,0.0320403350411,,,20150917T190042Z,,,65,18,74.9321044406,,
000010049452,A1007T,XFMR,MAIN,11419970224,1997-02-24,,,,,,,,,,,,,,,0,12673,174552,3,54,216,0,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-24,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,4,INITIAL,,0,,,,,,,,,9.72,,,0.0726030065539,,,20110112T182617Z,,,57,3,,,
000010049453,A1006T,XFMR,MAIN,11519970224,1997-02-24,,,,,,,,,,,,,,,0,19380,200225,4,181,211,0,0,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-24,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.16574585635,INITIAL,,0,,,,,,,,,32.58,,,0.0967911100012,,,20110112T182617Z,,,185,4,,,
000010049454,D-575064,LTC,MAIN,080-2TC20060809,2006-08-09,,,,,35,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049454,D-575064,LTC,MAIN,080-2TC20090827,2009-08-27,,,,,35,,,,,,,,,,1000,22033,71401,770,99,917,3547,495,10272,,,,0,0,53,57,,0.08,28.2,,,,S/Cb,,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2009-11-25,Abnormal or high gas levels (*).,2,,,,,,,,,,,,,,0.345307632399,0.642857142857,,INITIAL,21,0,c2h4* c2h2* c2h6/ch4*,,,,color*,2.83687943262,,,1892.785,,,0.308581112309,,,20110101T000000Z,,,16183,4812,,7.3000,1630
000010049454,D-575064,LTC,MAIN,080-2TC20100902,2010-09-02,,,,,37,,,,,,,,,,788,10905,55401,955,131,1146,3657,2275,7711,,,,0,0,43,46,42,0.072,31.1,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,106,0,0,,,106,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.474257554143,2.38219895288,,SCREENING,16,371,,3.41452691318,709.912609924,4.23639496676,color*,2.31511254019,0,,1483.315,,,0.196837602209,,,20110101T000000Z,,,15517,6887,68.6566111097,7.3000,1630
000010049454,D-575064,LTC,MAIN,080-2TC20120201,2012-02-01,,,,,10,,,,,,,,,,511,16598,50258,723,264,1057,2967,582,7429,,,,,,,30,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.399380804954,0.804979253112,,SCREENING,7,517,,,,,,,,,1197.345,,,0.330255879661,,,20120316T150124Z,,,12476,4272,,7.3000,1630
000010049454,D-575064,LTC,MAIN,080-2TC20120726,2012-07-26,,,,,35,,UPSI,,,,,,,,827,14335,56213,925,153,1180,3257,639,8655,,,,,39,,43,,0.056,28.7,,,,Clear,,3,,0.882,,,,,REVIEWED,,,,,,100,0,0,0,0,100,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.376314269209,0.690810810811,,SCREENING,15,176,,,717.142857143,,color*,1.9512195122,,,1595.795,,,0.255012185793,,,20120919T170845Z,,1,14456,4821,,7.3000,1630
000010049454,D-575064,LTC,MAIN,080-2TC20130220,2013-02-20,,,,,10,66788,UPSI,,,,,,,,306,21300,54614,1255,173,1018,4563,987,7492,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.609049652963,0.786454183267,,SCREENING,,209,,,,,,,,,1004.945,,,0.390009887575,,,20130401T141022Z,,,14776,6805,,,
000010049454,D-575064,LTC,MAIN,80-2TC,2013-07-24,2013-07-24,2013-08-26,,80-2TC,40,,UPSI,,,ROUTINE,,,,BOTTOM,861,23654,69442,1941,132,1318,7853,1908,7454,,,11.5,,21,,46,37,0.048,29.1,,,,CLEAR,,3,,0.885,,,,,REVIEWED,,,,,,93,0,0,0,0,93,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,1.05352830695,0.982998454405,,SCREENING,16,154,,3.44061860071,726.147728985,3.92313033567,color*,1.64948453608,,,1598.875,,,0.340629590162,,,20130911T125852Z,,,20149,11702,91.0120215656,7.3000,1630
000010049454,D-575064,LTC,MAIN,080-2TC,2013-11-08,2013-11-15,,,080-2TC,22,72685,UPSI,,,ROUTINE,,,,BOTTOM,584,15211,50798,2270,111,1472,9273,2422,8636,,,9.1,,60,,27,45,0.056,31.2,,,,CLEAR,27,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-11-08,No anomalies.,2,,,,,,,,,,,,,,1.07376100046,1.06696035242,,SCREENING,5,107,,3.41489333183,,4.56025893473,color*,1.79487179487,,,1433.955,,,0.299440922871,,,20131231T194237Z,,,23296,13965,70.7339623056,7.3000,1630
000010049454,D-575064,LTC,MAIN,80-2TC,2014-02-03,2014-02-04,2014-02-10,,80-2TC,3,74443,UPSI,,,ROUTINE,,,,BOTTOM,643,20220,49627,1564,80,788,8162,1414,9006,,,9.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.906284699089,0.904092071611,,SCREENING,,87,,3.48312615852,,3.83239130372,,,,,1500.31,,,0.40743949866,,,20140211T201440Z,,,20869,11140,79.006434797,,
000010049454,D-575064,LTC,MAIN,80-2TC,2014-08-12,2014-08-15,2014-09-16,,80-2TC,25,78516,UPSI,,,ROUTINE,,,,BOTTOM,749,24911,77597,1062,90,970,7283,1716,8319,,,12.3,,28,,64,94,0.068,24.8,,,,CLEAR,64,3.5,,0.885,,,,,REVIEWED,,,,,,95,0,0,0,0,95,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.875465801178,1.61581920904,,SCREENING,24,190,,3.36892547807,,2.90603164946,ift* color*,2.74193548387,,,1539.965,,,0.321030452208,,,20141001T145010Z,,,19219,10061,105.73512423,,
000010049454,D-575064,LTC,MAIN,80-2TC,2015-02-10,2015-02-13,2015-02-23,,80-2TC,,81937,UPSI,,,ROUTINE,,,,BOTTOM,237,19418,53511,789,139,747,5815,1526,7959,,,9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.730619424551,1.93409378961,,SCREENING,,182,,,,,,,,,985.965,,,0.362878660462,,,20150303T191032Z,,,16465,8130,,,
000010049454,D-575064,LTC,MAIN,080-2TC,2015-07-30,2015-08-03,2015-09-01,,080-2TC,,86507,UPSI,,,ROUTINE,,,,BOTTOM,1006,15716,57779,5875,170,1175,19653,3435,7882,,,11.3,,22,,57,39,0.08,26.2,,,,PARTICLES,57,3.5,,0.881,,,,,REVIEWED,,,,,,131,26,0,0,0,157,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,2.49340268967,0.584680851064,,SCREENING,21,170,,,683.63677267,,color*,3.0534351145,,,1961.955,,,0.272001938421,,,20150916T194807Z,,,38021,28963,,,
000010049454,D-575064,LTC,MAIN,080-2TC,2016-02-19,2016-02-22,2016-02-22,,080-2TC,,91784,UPSI,,,ROUTINE,,,,BOTTOM,551,16058,46965,3460,58,904,38779,8034,8944,,,12.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,4.33575581395,2.32196531792,,SCREENING,,204,,,,,,,,,1858.645,,336.87634375,0.341914191419,,,20160225T165224Z,,,59826,50273,,,
000010049454,D-575064,XFMR,MAIN,00080-219960119,1996-01-19,,,,,,,,,,,,,,,45,1444,76518,32,471,1486,1,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-18,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,3.15498938429,INITIAL,,0,co*,,,,,,,,129.795,,0.128169642857,0.0188713766695,,,20110112T182617Z,,,552,36,,,
000010049454,D-575064,XFMR,MAIN,00080-219970226,1997-02-26,,,,,,,,,,,,,,,32,4031,94390,34,323,1180,7,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,3.65325077399,SCREENING,,404,,,,,,,,,90.245,,0.162991071429,0.0427057951054,,,20110112T182617Z,,,399,44,,,
000010049454,D-575064,XFMR,MAIN,00080-219980106,1998-01-06,,,,,,,,,,,,,,,40,5365,72689,38,394,1463,7,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,94,19,5,,,133,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,15,,,3.71319796954,SCREENING,,314,co*,,724.820613257,,,,0,,111.025,,0.176866071429,0.0738075912449,,,20110112T182617Z,,,482,48,,,
000010049454,D-575064,XFMR,MAIN,00080-219990115,1999-01-15,,,,,,,,,,,,,,,43,2864,60110,53,577,1345,4,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,156,14,68,,,263,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**!,25,,,2.33102253033,SCREENING,,374,ch4! co*!,,661.96440047,,,,0,,146.92,,0.223303571429,0.0476459823657,,,20110112T182617Z,,,682,62,,,
000010049454,D-575064,XFMR,MAIN,00080-219991118,1999-11-18,,,,,,,,,,,,,,,46,4020,71537,52,451,1379,9,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,3,0,,,14,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,3.05764966741,SCREENING,,307,co*,,1047.11484571,,,,0,,127.315,,0.251419642857,0.0561946964508,,,20110112T182617Z,,,565,68,,,
000010049454,D-575064,XFMR,MAIN,00080-220000131,2000-01-31,,,,,,,,,,,,,,,40,2349,71065,45,271,1217,5,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,4.49077490775,SCREENING,,74,,,,,,,,,88.855,,0.200200892857,0.0330542461127,,,20110112T182617Z,,,366,55,,,
000010049454,D-575064,XFMR,MAIN,00080-220020104,2002-01-04,,,,,,,,,,,,,,,61,3857,66228,56,336,1992,24,34,0,,,,,,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,69,6,5,,,84,TRN_IEEE_INC_69KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,5.92857142857,SCREENING,-10,704,h2! c2h6! c2h4!,,763.185974075,,,,4,,121.84,,0.447705357143,0.0582382074047,,,20110112T182617Z,,,511,114,,7.3000,1630
000010049454,D-575064,XFMR,MAIN,00080-220031106,2003-11-06,,,,,,,,,,,,,,,66,4073,80153,77,440,2197,17,31,0,,,,,,46,19,,0.04,34.6,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,83,7,1,,,94,TRN_IEEE_INC_69KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.99318181818,SCREENING,-2,671,ch4! co*,,740.263402178,,,1.15606936416,3,,145.455,,0.475495535714,0.0508153157087,,,20110112T182617Z,,,631,125,,7.3000,1630
000010049454,D-575064,XFMR,MAIN,00080-220041101,2004-11-01,,,,,,,,,,,,,,,37,3939,63869,61,545,1765,4,12,0,,,,,,32,29,,0.03,27.1,,,,Clear,,1.5,,0.9,,,,,UNREVIEWED,,,,,,53,5,0,,,65,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,3.23853211009,SCREENING,6,361,co*,,795.921180114,,,1.10701107011,0,,135.16,,0.280272321429,0.0616731121514,,,20110112T182617Z,,,659,77,,7.3000,1630
000010049454,D-575064,XFMR,MAIN,00080-220051101,2005-11-01,,,,,35,,,,,,,,,,70,4285,81933,81,475,2117,13,21,0,,,,,,53,29,28,0.04,34.5,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,75,8,2,,,87,TRN_IEEE_INC_69KV,1,,365,2006-11-01,No anomalies.,1,,365,2006-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,4.45684210526,SCREENING,6,365,h2! co*,7.9218011732,752.839639031,0.575014917085,,1.15942028986,1,,155.695,,0.429040178571,0.0522988295314,,,20110112T182617Z,,,660,115,91.4443379092,7.3000,1630
000010049454,D-575064,XFMR,MAIN,00080-220060809,2006-08-09,,,,,50,,,,,,,,,,33,2941,56454,57,537,1575,3,9,0,,,,,,38,31,17,0.02,29.6,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,5,31,5,0,,,38,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,2.93296089385,SCREENING,7,281,co*,9.71154173174,862.468087476,0.807498084817,,0.675675675676,1,,129.705,,0.249227678571,0.0520955113898,,,20110112T182617Z,,,639,69,59.591598271,7.3000,1630
000010049454,D-575064,XFMR,MAIN,00080-220070829,2007-08-29,,,,,49,,,,,,,,,,31,1848,43276,58,488,1681,4,51,0,,,,,,53,21,12,0.03,27.8,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,74,3,0,,,77,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.44467213115,SCREENING,-0,385,c2h6! co*,9.50101384367,754.505222934,0.971491908106,,1.07913669065,0,,118.9,,0.43265625,0.0427026527405,,,20110112T182617Z,,,632,113,45.7314973072,7.3000,1630
000010049454,D-575064,XFMR,MAIN,00080-220080909,2008-09-09,,,,,45,,,,,,,,,,32,2296,50512,64,527,1823,4,16,0,,,,,,46,16,11,0.03,30.9,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,73,5,0,,,96,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.45920303605,SCREENING,-6,377,co*,9.64767991095,756.193468537,0.885808102214,,0.970873786408,18,,126.92,,0.307375,0.0454545454545,,,20110112T182617Z,,,643,84,54.1896648926,7.3000,1630
000010049454,D-575064,XFMR,MAIN,00080-220090827,2009-08-27,,,,,40,,,,,,,,,,34,2315,55302,70,604,2044,3,15,0,,,,,,42,27,22,0.04,31.1,,,,Clear,,1.5,,0.9,,,,,UNREVIEWED,,,,,,80,4,0,,,102,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,totalfuran*,2,,,3.38410596026,SCREENING,5,352,co*,9.76620744985,744.831432288,0.9131381411,,1.28617363344,16,,142.765,,0.319366071429,0.0418610538498,,,20110112T182617Z,,,726,88,60.3904419935,7.3000,1630
000010049454,D-575064,XFMR,MAIN,00080-220100902,2010-09-02,,,,,43,,,,,,,,,,23,2924,51272,69,477,2545,7,26,0,,,,,,36,69,50,0.04,38.1,,,,FW,,1.5,,0.89,,,,,REVIEWED,,,,,,46,0,0,,,46,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,5.33542976939,SCREENING,25,371,co*,9.86570412641,813.497762377,0.771244972755,,1.0498687664,0,water* relsaturation*,108.965,,,0.0570291777188,,,20110112T182617Z,,,602,102,55.7959687984,7.3000,1630
000010049454,D-575064,XFMR,MAIN,00080-220110814,2011-08-14,,,,,50,,,,,,,,,,22,9485,58633,35,292,2057,5,22,0,,,,,36,,26,14,0.01,31.5,,,,Clear,,1.5,,0.892,,,,,REVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.04452054795,SCREENING,4,346,,9.25545551608,879.610353097,0.412977923418,,0.31746031746,0,,74.635,,,0.161768969693,,,20111021T005314Z,,,376,62,65.5381893107,7.3000,1630
000010049454,D-575064,XFMR,MAIN,00080-220120726,2012-07-26,,,,,50,,UPSI,,,,,,,,58,8652,62028,43,390,2286,5,30,0,,,,,45,,35,19,0.036,28.5,,,,Clear,,1.5,,0.893,,,,,REVIEWED,,,,,,85,0,0,0,0,85,TRN_IEEE_INC_69KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2013-07-26,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,5.86153846154,SCREENING,10,347,h2! co*!,8.06182218535,737.308878367,0.592933272874,,1.26315789474,,water*,128.275,,,0.139485393693,,,20120919T170845Z,,1,526,78,68.6441377212,7.3000,1630
000010049454,D-575064,XFMR,MAIN,80-2,2013-07-24,2013-07-24,2013-08-26,,80-2,30,,UPSI,,,ROUTINE,,,,BOTTOM,77,5461,63542,40,466,2873,6,27,0,,,7.2,,38,,26,31,0.024,30.3,,,,CLEAR,,1.5,,0.89,,,,,REVIEWED,,,,,,101,0,0,0,0,101,TRN_IEEE_INC_69KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Thermal fault (below 300 C). Consider investigative sampling.",1,,365,2014-07-24,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,6.1652360515,SCREENING,4,363,h2! co*!,7.74063959847,715.908178919,0.716860877535,,0.792079207921,,relsaturation*,160.97,,,0.085943155708,,,20130911T125655Z,,,616,73,74.0079456328,7.3000,1630
000010049454,D-575064,XFMR,MAIN,80-2,2014-08-12,2014-08-15,2014-09-16,,80-2,24,,UPSI,,,ROUTINE,,,,BOTTOM,87,11712,92951,40,616,2624,6,30,0,,,10.8,,29,,34,52,0.032,27.3,,,,CLEAR,34,1.5,,0.894,,,,,REVIEWED,,,,,,67,0,0,0,0,67,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,4.25974025974,SCREENING,9,384,co*!,8.02474912805,,0.605757379251,d1816_2*,1.17216117216,,relsaturation*,197.97,,,0.126001871954,,,20141001T144300Z,,,779,76,113.27841794,,
000010049454,D-575064,XFMR,MAIN,00080-2,2015-07-30,2015-08-03,2015-09-01,,00080-2,53,,UPSI,,,ROUTINE,,,,BOTTOM,61,8935,64942,34,465,2628,5,25,0,,,7.7,,38,,43,21,0.034,29.4,,,,PARTICLES,43,1.5,,0.89,,,,,REVIEWED,,,,,,83,0,0,0,0,83,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,5.65161290323,SCREENING,15,352,co* o2*,8.39108503595,740.263402178,0.650318845781,,1.15646258503,,water*,144.775,,0.245526785714,0.137584305996,,,20150916T194627Z,,,590,64,71.1493011165,,
000010049454,D-575064,OLTC REACTOR,MAIN,080-2TC20060809,2006-08-09,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049454,D-575064,OLTC REACTOR,MAIN,080-2TC20110814,2011-08-14,,,,,,,,,,,,,,,21,10779,74849,39,290,2009,5,25,0,,,,,32,,23,,0.026,33.2,,,,Clear,,1.5,,0.892,,,,,REVIEWED,,,,,,28,0,0,,,28,TRN_IEEE_INC_69KV,1,,365,2012-08-13,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.9275862069,INITIAL,1,0,,,875.097705331,,d1816_2*,0.78313253012,0,,73.275,,,0.144009940013,,,20111021T005314Z,,,380,69,,7.3000,1630
000010049455,D-574904,LTC,MAIN,080-1TC20060809,2006-08-09,,,,,35,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049455,D-574904,LTC,MAIN,080-1TC20090827,2009-08-27,,,,,35,,,,,,,,,,869,19813,63735,419,121,878,1199,91,7584,,,,0,0,33,61,,0.076,30.1,,,,S/Sd,,3,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,0.158095991561,0.217183770883,,INITIAL,22,0,,,,,color*,2.52491694352,,,1515.485,,,0.31086530164,,,20110101T000000Z,,,10283,1709,,7.3000,1630
000010049455,D-574904,LTC,MAIN,080-1TC20100902,2010-09-02,,,,,35,,,,,,,,,,2,15553,53511,45,20,1276,379,9,1402,,,,0,0,51,60,59,0.052,28.1,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,48,0,0,,,48,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.27032810271,0.2,,SCREENING,22,371,,2.81849184661,808.216789321,0.292590134994,color*,1.85053380783,0,,123.445,,,0.290650520454,,,20110101T000000Z,,,1857,433,67.246204047,7.3000,1630
000010049455,D-574904,LTC,MAIN,080-1TC20120201,2012-02-01,,,,,10,,,,,,,,,,466,18411,52566,265,242,855,729,60,3721,,,,,,,33,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.195915076592,0.22641509434,,SCREENING,9,171,,,,,,,,,818.175,,,0.350245405776,,,20120316T150124Z,,,5483,1054,,7.3000,1630
000010049455,D-574904,LTC,MAIN,080-1TC20120726,2012-07-26,,,,,35,,UPSI,,,,,,,,643,13183,54877,436,168,1026,1295,89,6722,,,,,39,,47,,0.056,26.8,,,,Clear,,3,,0.882,,,,,REVIEWED,,,,,,55,0,0,0,0,55,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.192650996727,0.204128440367,,SCREENING,16,176,,,791.324945859,,color*,2.08955223881,,,1230.425,,,0.240228146582,,,20120919T170845Z,,1,9353,1820,,7.3000,1630
000010049455,D-574904,LTC,MAIN,080-1TC20130220,2013-02-20,,,,,10,78520,UPSI,,,,,,,,282,20448,51077,335,253,900,1341,46,6582,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.203737465816,0.137313432836,,SCREENING,,209,,,,,,,,,874.215,,,0.400336746481,,,20130401T141022Z,,,8839,1722,,,
000010049455,D-574904,LTC,MAIN,80-1TC,2013-07-24,2013-07-24,2013-08-26,,80-1TC,37,,UPSI,,,ROUTINE,,,,BOTTOM,545,23695,65780,325,158,1075,1266,97,5875,,,9.9,,25,,55,50,0.064,26.4,,,,CLEAR,,3.5,,0.88,,,,,REVIEWED,,,,,,77,0,0,0,0,77,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.215489361702,0.298461538462,,SCREENING,20,154,,3.45437532585,749.574078522,2.16273416382,color*,2.42424242424,,,1062.43,,,0.360215871085,,,20130911T125459Z,,,8266,1688,86.3629578641,7.3000,1630
000010049455,D-574904,LTC,MAIN,,2013-11-08,,,,,,84126,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214402Z,,,,,,,
000010049455,D-574904,LTC,MAIN,80-1TC,2014-02-03,2014-02-04,2014-02-10,,80-1TC,5,85855,UPSI,,,ROUTINE,,,,BOTTOM,563,22259,54959,339,280,482,1589,24,8427,,,8.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.188560579091,0.070796460177,,SCREENING,,194,,3.65357820158,,2.72575696939,,,,,1311.395,,,0.405011008206,,,20140211T201302Z,,,11222,1952,85.4399433364,,
000010049455,D-574904,LTC,MAIN,80-1TC,2014-08-12,2014-08-15,2014-09-16,,80-1TC,34,85,UPSI,,,ROUTINE,,,,BOTTOM,587,24845,76801,335,134,842,1473,56,7300,,,11.2,,31,,55,56,0.064,25.4,,,,CLEAR,55,4,,0.883,,,,,REVIEWED,,,,,,56,0,0,0,0,56,LTC_NONDIVERTER_A,1,,365,2015-08-12,No anomalies.,2,,,,,,,,,,,,,,0.201780821918,0.167164179104,,SCREENING,20,190,,3.37498668492,,2.07925528864,color*,2.51968503937,,,1217.215,,,0.323498391948,,,20141001T144912Z,,,9885,1864,100.108444582,,
000010049455,D-574904,LTC,MAIN,80-1TC,2015-02-10,2015-02-13,2015-02-23,,80-1TC,,93455,UPSI,,,ROUTINE,,,,BOTTOM,362,21852,54480,334,102,889,1500,106,6876,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.21815008726,0.317365269461,,SCREENING,,182,,,,,,,,,952.94,,,0.401101321586,,,20150303T190919Z,,,9280,1940,,,
000010049455,D-574904,LTC,MAIN,080-1TC,2015-07-30,2015-08-03,2015-09-01,,080-1TC,,97831,UPSI,,,ROUTINE,,,,BOTTOM,527,17610,49974,327,113,822,1337,105,6331,,,7.7,,30,,50,37,0.064,26.3,,,,PARTICLES,50,3.5,,0.88,,,,,REVIEWED,,,,,,95,33,0,0,0,128,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.211183067446,0.321100917431,,SCREENING,18,170,,,723.507541346,,color*,2.43346007605,,,1073.875,,,0.352383239284,,,20150916T194457Z,,,8740,1769,,,
000010049455,D-574904,LTC,MAIN,080-1TC,2016-02-19,2016-02-22,2016-02-22,,080-1TC,,3121,UPSI,,,ROUTINE,,,,BOTTOM,477,20456,51153,399,297,865,1720,128,8023,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-02-18,No anomalies.,,,,,,,,,,,,,,,0.214383647015,0.320802005013,,SCREENING,,204,,,,,,,,,1198.1,,109.590321429,0.399898344183,,,20160225T165045Z,,,11044,2247,,,
000010049455,D-574904,XFMR,MAIN,00080-119960119,1996-01-19,,,,,,,,,,,,,,,38,2161,120780,31,388,1596,3,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-18,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,4.11340206186,INITIAL,,0,co*,,,,,,,,107.885,,0.133995535714,0.0178920351051,,,20110112T182616Z,,,463,37,,,
000010049455,D-574904,XFMR,MAIN,00080-119970226,1997-02-26,,,,,,,,,,,,,,,30,1581,87142,42,469,732,3,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,1.56076759062,SCREENING,,404,ch4! co*,,,,,,,,114.465,,0.167977678571,0.0181428014046,,,20110112T182616Z,,,546,47,,,
000010049455,D-574904,XFMR,MAIN,00080-119980106,1998-01-06,,,,,,,,,,,,,,,21,4290,69289,37,398,955,4,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,102,11,5,,,118,TRN_IEEE_INC_69KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,2.39949748744,SCREENING,,314,co*,,714.685665211,,,,0,,92.7,,0.167803571429,0.0619145896174,,,20110112T182616Z,,,465,46,,,
