equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049455,D-574904,XFMR,MAIN,00080-119990115,1999-01-15,,,,,,,,,,,,,,,16,3093,65396,42,532,913,4,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,122,10,8,,,140,TRN_IEEE_INC_69KV,1,,365,2000-01-15,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran*,0,,,1.71616541353,SCREENING,,374,co*,,692.468619807,,,,0,,111.82,,0.176799107143,0.0472964707322,,,20110112T182616Z,,,597,49,,,
000010049455,D-574904,XFMR,MAIN,00080-119991118,1999-11-18,,,,,,,,,,,,,,,13,2833,68122,49,427,1045,7,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,90,8,5,,,126,TRN_IEEE_INC_69KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,14,,,2.44730679157,SCREENING,,307,co*,,730.216425874,,,,9,,89.965,,0.223370535714,0.0415871524618,,,20110112T182616Z,,,501,61,,,
000010049455,D-574904,XFMR,MAIN,00080-120000131,2000-01-31,,,,,,,,,,,,,,,21,1612,62389,35,280,659,2,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,2.35357142857,SCREENING,,74,h2!,,,,,,,,71.43,,0.139049107143,0.0258378880892,,,20110112T182616Z,,,340,39,,,
000010049455,D-574904,XFMR,MAIN,00080-120000313,2000-03-13,,,,,,,,,,,,,,,34,2838,89747,89,768,1504,5,17,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-03-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.95833333333,SURVEILLANCE,,42,h2! ch4! c2h6! co*^!,,,,,,,,172.315,,0.402915178571,0.0316222269268,,,20110112T182616Z,,,913,111,,,
000010049455,D-574904,XFMR,MAIN,00080-120000405,2000-04-05,,,,,,,,,,,,,,,17,3230,72758,41,468,980,3,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-04-05,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,2.09401709402,SURVEILLANCE,,65,co*!,,,,,,,,101.285,,0.168683035714,0.0443937436433,,,20110112T182616Z,,,532,47,,,
000010049455,D-574904,XFMR,MAIN,00080-120020104,2002-01-04,,,,,,,,,,,,,,,42,16990,133676,56,460,1899,13,12,0,,,,,,,26,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,81,8,5,,,102,TRN_IEEE_INC_69KV,1,,365,2003-01-04,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,0,,,4.12826086957,SCREENING,4,639,h2! ch4! c2h4! co* o2*,,743.289994606,,,,8,,124.995,,0.304754464286,0.127098357222,,,20110112T182616Z,,,583,81,,7.3000,1630
000010049455,D-574904,XFMR,MAIN,00080-120031106,2003-11-06,,,,,,,,,,,,,,,16,7598,94088,60,545,1743,10,9,0,,,,,,47,57,,0.03,36.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,102,8,3,,,116,TRN_IEEE_INC_69KV,1,,365,2004-11-05,No anomalies.,1,,365,2004-11-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,3.19816513761,SCREENING,21,671,co*,,714.685665211,,,0.828729281768,3,water*,114.25,,0.292165178571,0.0807541875691,,,20110112T182616Z,,,640,79,,7.3000,1630
000010049455,D-574904,XFMR,MAIN,00080-120041101,2004-11-01,,,,,,,,,,,,,,,17,2089,64233,59,539,1531,7,8,0,,,,,,46,28,,0.02,29.6,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,70,5,0,,,89,TRN_IEEE_INC_69KV,1,,365,2005-11-01,No anomalies.,1,,365,2005-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,11,,,2.84044526902,SCREENING,5,361,co*,,761.400559996,,,0.675675675676,3,,114.125,,0.270580357143,0.0325222237791,,,20110112T182616Z,,,630,74,,7.3000,1630
000010049455,D-574904,XFMR,MAIN,00080-120051101,2005-11-01,,,,,35,,,,,,,,,,15,5517,85340,63,480,1726,12,10,0,,,,,,53,29,28,0.01,33.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,87,4,2,,,96,TRN_IEEE_INC_69KV,1,,365,2006-11-01,No anomalies.,1,,365,2006-11-01,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,3.59583333333,SCREENING,6,365,co*,10.4298872145,734.42307068,0.444165789431,,0.296735905045,2,,101.58,,0.316040178571,0.0646472931802,,,20110112T182616Z,,,580,85,95.7098565131,7.3000,1630
000010049455,D-574904,XFMR,MAIN,00080-120060809,2006-08-09,,,,,45,,,,,,,,,,18,1766,57882,55,539,1533,8,9,0,,,,,,36,29,19,0.03,29.4,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,3,46,7,6,,,60,TRN_IEEE_INC_69KV,1,,365,2007-08-09,No anomalies.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.84415584416,SCREENING,6,281,co*,10.496479986,813.497762377,0.754047575363,,1.02040816327,1,,115.14,,0.265526785714,0.0305103486403,,,20110112T182616Z,,,629,72,61.4306578678,7.3000,1630
000010049455,D-574904,XFMR,MAIN,00080-120070829,2007-08-29,,,,,50,,,,,,,,,,16,16373,121348,71,596,2259,13,20,0,,,,,,58,30,17,0.03,28.9,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,102,9,0,,,111,TRN_IEEE_INC_69KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,0,,,3.79026845638,SCREENING,7,385,c2h6! co* o2*,10.6138871626,714.685665211,0.377752530697,,1.03806228374,0,,123.475,,0.390178571429,0.134925997956,,,20110112T182616Z,,,716,104,133.41064317,7.3000,1630
000010049455,D-574904,XFMR,MAIN,00080-120080909,2008-09-09,,,,,47,,,,,,,,,,14,1963,56322,63,538,1879,10,14,0,,,,,,38,22,14,0.03,31.2,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,79,4,2,,,85,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,3.49256505576,SCREENING,0,377,co*,10.6730085181,746.392259631,0.766592724238,,0.961538461538,0,,110.99,,0.323441964286,0.0348531657256,,,20110112T182616Z,,,639,87,59.5266805412,7.3000,1630
000010049455,D-574904,XFMR,MAIN,00080-120090827,2009-08-27,,,,,41,,,,,,,,,,16,2257,60021,66,593,1981,8,13,0,,,,,,44,32,25,0.03,30.1,,,,S/Sd,,1.5,,0.89,,,,,UNREVIEWED,,,,,,58,3,0,,,69,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,3.34064080944,SCREENING,8,352,co*,10.6769192426,784.734858982,0.783548017646,,0.996677740864,7,,122.86,,0.320379464286,0.0376035054398,,,20110112T182616Z,,,696,87,65.0185196023,7.3000,1630
000010049455,D-574904,XFMR,MAIN,00080-120100902,2010-09-02,,,,,45,,,,,,,,,,10,8387,72646,61,475,5746,12,19,0,,,,,,52,59,39,0.03,31.7,,,,S/Sd,,1.5,,0.89,,,,,REVIEWED,,,,,,76,0,0,,,76,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,12.0968421053,SCREENING,22,371,co*,10.765947971,751.196116491,0.49697293468,,0.946372239748,0,water* relsaturation*,95.68,,,0.115450265672,,,20110112T182616Z,,,577,92,81.0336473393,7.3000,1630
000010049455,D-574904,XFMR,MAIN,00080-120110814,2011-08-14,,,,,50,,,,,,,,,,12,2777,49623,58,464,2249,13,21,0,,,,,54,,20,11,0.024,33,,,,Clear,,1.5,,0.888,,,,,REVIEWED,,,,,,44,0,0,,,44,TRN_IEEE_INC_69KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,4.84698275862,SCREENING,-1,346,co*,10.5861172258,819.013521004,0.747453874652,,0.727272727273,0,,95.715,,,0.0559619531266,,,20111021T005314Z,,,568,92,52.5663296404,7.3000,1630
000010049455,D-574904,XFMR,MAIN,00080-120120726,2012-07-26,,,,,55,,UPSI,,,,,,,,12,4042,53719,69,455,2106,14,27,0,,,,,38,,27,13,0.028,29.4,,,,S/Pt,,1.5,,0.887,,,,,REVIEWED,,,,,,76,0,0,0,0,76,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.62857142857,SCREENING,5,347,co*,10.4361523079,751.196116491,0.683309849155,,0.952380952381,,,94.11,,,0.0752433961913,,,20120919T170845Z,,1,577,110,56.4847282071,7.3000,1630
000010049455,D-574904,XFMR,MAIN,80-1,2013-07-24,2013-07-24,2013-08-26,,80-1,29,,UPSI,,,ROUTINE,,,,BOTTOM,13,2668,52636,66,485,2486,14,26,0,,,5.8,,17,,36,45,0.022,30.1,,,,CLEAR,,1.5,,,,,,,REVIEWED,,,,,,121,0,0,0,0,121,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. 2FAL has apparently been increasing. Watch for any signs that total furan may be increasing.,,,,,5.12577319588,SCREENING,11,363,co*!,10.5146379169,693.489894195,0.717821556851,d1816_2*,0.730897009967,,water* relsaturation*,100.51,,,0.0506877422297,,,20130911T125309Z,,,604,106,60.4556634397,7.3000,1630
000010049455,D-574904,XFMR,MAIN,80-1,2014-08-12,2014-08-15,2014-09-16,,80-1,24,,UPSI,,,ROUTINE,,,,BOTTOM,15,8494,73540,64,560,2196,15,30,0,,,8.5,,22,,30,46,0.03,29.6,,,,CLEAR,30,1.5,,0.888,,,,,REVIEWED,,,,,,91,0,0,0,0,91,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,3.92142857143,SCREENING,7,384,co*!,10.5811059812,,0.566867634264,d1816_2*,1.01351351351,,relsaturation*,116.025,,,0.115501767745,,,20141001T144134Z,,,684,109,89.1248682638,,
000010049455,D-574904,XFMR,MAIN,00080-1,2015-07-30,2015-08-03,2015-09-01,,00080-1,57,,UPSI,,,ROUTINE,,,,BOTTOM,15,5644,56425,67,513,2386,15,27,0,,,6.5,,27,,33,14,0.032,29.5,,,,CLEAR,33,1.5,,0.885,,,,,REVIEWED,,,,,,151,0,0,0,0,151,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,furfural* totalfuran*,,,,4.65107212476,SCREENING,9,352,co*,10.4318033934,666.006586488,0.72317998691,d1816_2*,1.08474576271,,,107.565,,0.414816964286,0.100026583961,,,20150916T194329Z,,,637,109,59.8261124758,,
000010049455,D-574904,OLTC REACTOR,MAIN,080-1TC20060809,2006-08-09,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049455,D-574904,OLTC REACTOR,MAIN,080-1TC20110814,2011-08-14,,,,,,,,,,,,,,,13,5873,85615,67,499,2414,14,24,0,,,,,49,,17,,0.02,33.4,,,,Clear,,1.5,,0.888,,,,,REVIEWED,,,,,,22,0,0,,,22,LTC_NONDIVERTER_A,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,,,,,,,0,,0.358208955,,SCREENING,-5,346,,,905.0220912,,,0.598802395,0,,103.03,,,0.068597792,,,20111021T005314Z,,,617,105,,7.3000,1630
000010049456,B-498681,DIV,MAIN,075-6TC20090909,2009-09-09,,,,,30,,,,,,,,,,9,21040,68622,2,124,791,6,1,22,,,,0,0,45,38,,0.034,32.4,,,,S/Sd,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-09-09,No anomalies.,2,,,,,,,,,,,,,,0.272727273,0.5,,INITIAL,12,0,,,,,color*,1.049382716,,,33.17,,,0.306607211,,,20110101T000000Z,,,164,9,,7.3000,1630
000010049456,B-498681,DIV,MAIN,075-6TC20110826,2011-08-26,,,,,30,,,,,,,,,,6,18960,58291,3,25,472,10,0,55,,,,,31,,34,,0.036,35.9,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,LTC_DIVERTER_A,1,,365,2012-08-25,No anomalies.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,0.181818181818,0,,SCREENING,9,716,,,1088.86571305,,,1.00278551532,0,,15.05,,,0.32526462061,,,20111021T005314Z,,,99,13,,7.3000,1630
000010049456,B-498681,DIV,MAIN,075-6TC20120201,2012-02-01,,,,,10,,,,,,,,,,3,19089,53406,3,21,480,13,2,28,,,,,,,19,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.464285714286,0.666666666667,,SCREENING,-2,159,,,,,,,,,9.215,,,0.357431749242,,,20120316T150124Z,,,70,18,,7.3000,1630
000010049456,B-498681,DIV,MAIN,075-6TC20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,5,25080,80789,5,54,448,18,0,98,,,,,49,,49,58,0.028,31,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,20,0,0,0,0,20,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,0.183673469388,0,,SCREENING,17,176,,6.3240600472,916.848572667,0.0618799736308,,0.903225806452,,,22.83,,1.31855803571,0.310438302244,,,20120919T170845Z,,1,180,23,104.153053177,7.3000,1630
000010049456,B-498681,DIV,MAIN,754,2012-11-15,2012-11-17,,,,20,,UPSI,,,ROUTINE,,,,BOTTOM,3,27716,71419,4,17,493,13,1,30,,,10,,28,45,17,31,0.034,26.2,,,,PARTICLES,,1.5,,0.88,,,,,UNREVIEWED,,,,,,13,0,0,0,0,13,LTC_DIVERTER_A,1,,365,2013-11-15,No anomalies.,1,,365,2013-11-15,No oil quality problems were detected.,,,,,,,,,,0.433333333333,0.25,,SCREENING,-5,112,,5.8982510551,970.301899341,0.0246221977405,,1.29770992366,,,8.655,,0.4511875,0.388076002184,,,20121227T214850Z,,,68,18,99.5511937835,7.3000,1630
000010049456,B-498681,DIV,MAIN,075-6TC20130220,2013-02-20,,,,,10,239354,UPSI,,,,,,,,3,24914,58210,4,14,438,12,2,29,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.413793103448,0.5,,SCREENING,,209,,,,,,,,,8.02,,,0.428002061501,,,20130401T141022Z,,,64,18,,,
000010049456,B-498681,DIV,MAIN,75-6TC,2013-07-24,2013-07-24,2013-08-26,,75-6TC,27,,UPSI,,,ROUTINE,,,,BOTTOM,12,26108,65806,4,15,478,12,1,64,,,9.3,,36,,46,62,0.03,30.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,9,0,0,0,0,9,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.1875,0.25,,SCREENING,16,154,,4.48177375961,1015.93071159,0.0479860088653,,0.970873786408,,,20,,,0.396741938425,,,20130910T190503Z,,,108,17,89.3573553442,7.3000,1630
000010049456,B-498681,DIV,MAIN,,2013-11-13,,,,,,242532,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214507Z,,,,,,,
000010049456,B-498681,DIV,MAIN,75-6TC,2014-02-11,2014-02-12,2014-02-17,,75-6TC,5,243540,UPSI,,,ROUTINE,,,,BOTTOM,6,23981,57126,1,57,257,18,0,32,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,0.5625,0,,SCREENING,,202,,7.65249262345,,0.0772646441762,,,,,19.09,,,0.419791338445,,,20140219T205324Z,,,114,19,86.968034995,,
000010049456,B-498681,DIV,MAIN,75-6TC,2014-08-08,2014-08-08,2014-09-18,,75-6TC,39,245483,UPSI,,,ROUTINE,,,,BOTTOM,9,27121,73041,3,29,427,7,0,33,,,10.1,,22,,41,34,0.05,32.2,,,,CLEAR,41,1.5,,0.88,,,,,REVIEWED,,,,,,41,0,0,0,0,41,LTC_DIVERTER_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,0.212121212121,0,,SCREENING,13,178,,5.79279587926,,0.0462045934293,,1.55279503106,,,16.965,,,0.371312002848,,,20140929T204649Z,,,81,10,93.5901147382,,
000010049456,B-498681,DIV,MAIN,75-6TC,2015-02-10,2015-02-13,2015-02-23,,75-6TC,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,No sample under repair,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20150303T184858Z,,,,,,,
000010049456,B-498681,DIV,MAIN,075-6TC,2015-07-30,2015-08-03,2015-09-01,,075-6TC,,,UPSI,,,ROUTINE,,,,BOTTOM,3,22779,58778,1,34,430,6,0,27,,,8.2,,42,,42,42,0.05,27.1,,,,CLEAR,42,1.5,,0.88,,,,,REVIEWED,,,,,,23,0,6,0,0,29,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.222222222222,0,,SCREENING,14,356,,,899.506332566,,,1.84501845018,,,11.37,,,0.38754295825,,,20150916T172052Z,,,71,7,,,
000010049456,B-498681,DIV,MAIN,075-6TC,2016-03-01,2016-03-01,2016-03-08,,075-6TC,,251855,UPSI,,,ROUTINE,,,,BOTTOM,4,18649,45115,2,24,447,5,1,8,,,6.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.625,0.5,,SCREENING,,215,,,,,,,,,9.035,,0.133741071429,0.413365842846,,,20160311T204627Z,,,44,8,,,
000010049456,B-498681,SEL,MAIN,075-6TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,5,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049456,B-498681,SEL,MAIN,075-6TC20100902,2010-09-02,,,,,30,,,,,,,,,,4,4789,80085,28,128,2439,13,84,0,,,,0,0,35,15,18,0.04,25.1,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,27,0,0,,,27,LTC_SELECTOR_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,,3,,INITIAL,-7,0,,9.37072356652,879.610353097,0.133642670997,color*,1.59362549801,0,,27.235,,,0.0597989636012,,,20110101T000000Z,,,257,125,91.3460760126,7.3000,1630
000010049456,B-498681,SEL,MAIN,75420120201,2012-02-01,,,,,,,,,,,,,,,41,2404,77728,21,158,2465,15,89,3,,,,,,,8,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,5,4.2380952381,,SCREENING,-18,517,,,,,,,,,69.905,,,0.0309283655825,,,20120316T150124Z,,,327,125,,7.3000,1630
000010049456,B-498681,SEL,MAIN,75420130220,2013-02-20,,,,,,,UPSI,,,,,,,,3,14750,72817,16,72,1696,13,88,1,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,13,5.5,,SCREENING,,97,,,,,,,,,16.235,,,0.202562588407,,,20130401T141022Z,,,193,117,,,
000010049456,B-498681,SEL,MAIN,754,2013-07-24,2013-07-24,2013-08-26,,754,29,,UPSI,,,ROUTINE,,,,BOTTOM,19,13649,86558,17,190,2268,13,79,1,,,10.3,,27,,18,22,0.042,28.7,,,,CLEAR,,2,,0.882,,,,,REVIEWED,,,,,,26,0,0,0,0,26,LTC_SELECTOR_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,13,4.64705882353,,SCREENING,-3,154,,8.39105239404,884.293329151,0.189497923142,color*,1.46341463415,,,53.475,,,0.157686175743,,,20130911T192845Z,,,319,109,104.338809634,7.3000,1630
000010049456,B-498681,SEL,MAIN,,2013-11-13,,,,,,242532,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214447Z,,,,,,,
000010049456,B-498681,SEL,MAIN,754,2014-02-11,2014-02-12,2014-02-17,,754,6,,UPSI,,,ROUTINE,,,,BOTTOM,33,2781,81026,19,295,3148,21,129,0,,,8.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2014-03-13,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,,,,,,,,,,,,,,,,6.78947368421,,SCREENING,,202,c2h6* c2h6/ch4**,8.11896054905,,0.330582393606,,,,,86.415,,,0.0343223162935,,,20140219T210724Z,,,497,169,103.538887055,,
000010049456,B-498681,SEL,MAIN,754,2014-08-19,2014-08-27,2014-09-26,,754,40,,UPSI,,,ROUTINE,,,,BOTTOM,19,1833,69054,29,218,2136,12,85,0,,,7.3,,36,,27,22,0.056,30.6,,,,CLEAR,27,2,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_SELECTOR_A,1,,365,2015-08-19,No anomalies.,2,,,,,,,,,,,,,,,2.93103448276,,SCREENING,5,189,,8.60783684021,,0.291800155879,color*,1.83006535948,,,58.42,,,0.026544443479,,,20141001T213735Z,,,363,126,74.2572867235,,
000010049456,B-498681,SEL,MAIN,754,2015-02-10,2015-02-13,2015-02-23,,754,,247369,UPSI,,,ROUTINE,,,,BOTTOM,3,24471,60986,3,48,513,10,1,15,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.666666666667,0.333333333333,,SCREENING,,175,,,,,,,,,12.99,,,0.401256025973,,,20150303T195236Z,,,80,14,,,
000010049456,B-498681,SEL,MAIN,0000754,2015-07-30,2015-08-03,2015-09-01,,0000754,,249429,UPSI,,,ROUTINE,,,,BOTTOM,4,1823,83541,20,86,2222,15,92,0,,,8.8,,29,,25,26,0.058,26.8,,,,CLEAR,25,2,,0.88,,,,,REVIEWED,,,,,,29,0,5,0,0,34,LTC_SELECTOR_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,4.6,,SCREENING,3,170,,,870.743429172,,color*,2.16417910448,,,19.705,,,0.0218216205217,,,20150917T194143Z,,,217,127,,,
000010049457,5066507,DIV,MAIN,056-1TC20060807,2006-08-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,36,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049457,5066507,DIV,MAIN,056-1TC20090909,2009-09-09,,,,,,,,,,,,,,,68,22875,74267,45,140,1136,199,17,593,,,,0,0,30,38,,0.046,31.6,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-09-09,No anomalies.,2,,,,,,,,,,,,,,0.335581787521,0.377777777778,,INITIAL,12,0,,,,,color*,1.45569620253,,,143.625,,,0.308010287207,,,20110101T000000Z,,,1062,261,,7.3000,1630
000010049457,5066507,DIV,MAIN,056-1TC20100902,2010-09-02,,,,,30,,,,,,,,,,34,12729,55211,22,54,1506,123,3,436,,,,0,0,40,40,48,0.034,37.9,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,64,0,0,,,129,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.282110091743,0.136363636364,,SCREENING,13,358,,4.05606331307,772.520007433,0.235855013882,color*,0.89709762533,65,,80.445,,,0.230551882777,,,20110101T000000Z,,,672,148,68.7429141027,7.3000,1630
000010049457,5066507,DIV,MAIN,056-1TC20110826,2011-08-26,,,,,30,,,,,,,,,,39,16719,61645,31,62,842,176,86,584,,,,,30,,42,,0.052,29.9,,,,S/Pt,,2,,0.88,,,,,REVIEWED,,,,,,24,0,0,,,24,LTC_DIVERTER_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,0.301369863014,2.77419354839,,SCREENING,14,358,,,894.225359511,,color*,1.73913043478,0,,99.52,,,0.271214210398,,,20111021T005314Z,,,978,293,,7.3000,1630
000010049457,5066507,DIV,MAIN,056-1TC20120201,2012-02-01,,,,,10,,,,,,,,,,57,18080,52878,59,109,821,251,28,723,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.347164591978,0.474576271186,,SCREENING,2,159,,,,,,,,,138.225,,,0.341919134612,,,20120316T150124Z,,,1227,338,,7.3000,1630
000010049457,5066507,DIV,MAIN,056-1TC20120726,2012-07-26,,,,,30,,UPSI,,,,,,,,82,16127,62233,48,141,985,241,13,811,,,,,24,,79,94,0.048,27.8,,,,S/Pt,,2.5,,0.88,,,,,UNREVIEWED,,,,,,70,0,0,0,0,70,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.297163995068,0.270833333333,,SCREENING,29,176,,4.30351554034,761.400559996,0.47315867279,color*,1.72661870504,,,175.875,,11.41671875,0.259139041987,,,20120919T170845Z,,1,1336,302,78.6830056181,7.3000,1630
000010049457,5066507,DIV,MAIN,056-1TC20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,39,21299,54400,46,86,765,234,18,682,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.343108504399,0.391304347826,,SCREENING,,209,,,,,,,,,112.55,,,0.391525735294,,,20130401T141022Z,,,1105,298,,,
000010049457,5066507,DIV,MAIN,56-1TC,2013-07-24,2013-07-24,2013-08-26,,56-1TC,27,,UPSI,,,ROUTINE,,,,BOTTOM,12,22075,65048,28,175,1734,205,24,261,,,9,,25,,40,54,0.052,26.9,,,,PARTICLES,,2.5,,0.88,,,,,REVIEWED,,,,,,47,12,0,0,0,59,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.785440613027,0.857142857143,,SCREENING,13,154,,6.3250842988,810.829183447,0.243014476791,color*,1.93308550186,,,67.455,,,0.33936477678,,,20130910T182014Z,,,705,257,86.3476239422,7.3000,1630
000010049457,5066507,DIV,MAIN,,2013-11-13,,,,,,1202,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214540Z,,,,,,,
000010049457,5066507,DIV,MAIN,56-1TC,2014-02-11,2014-02-12,2014-02-17,,56-1TC,8,4664,UPSI,,,ROUTINE,,,,BOTTOM,73,23853,59552,67,186,443,342,11,1174,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,0.291311754685,0.164179104478,,SCREENING,,202,,4.51978048372,,0.50349743275,,,,,205.53,,,0.400540703923,,,20140219T205214Z,,,1853,420,88.9054146137,,
000010049457,5066507,DIV,MAIN,56-1TC,2014-08-08,2014-08-08,2014-09-18,,56-1TC,37,11668,UPSI,,,ROUTINE,,,,BOTTOM,9,25301,71084,6,46,545,34,4,73,,,9.7,,24,,41,37,0.046,32.8,,,,CLEAR,41,1.5,,0.88,,,,,REVIEWED,,,,,,41,0,0,0,0,41,LTC_DIVERTER_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,0.465753424658,0.666666666667,,INITIAL,13,0,,5.74451544421,,0.0700722416434,,1.40243902439,,,23.63,,,0.355931011198,,,20140929T201519Z,,,172,44,91.1246842511,,
000010049457,5066507,DIV,MAIN,56-1TC,2015-02-10,2015-02-13,2015-02-23,,56-1TC,,17450,UPSI,,,ROUTINE,,,,BOTTOM,46,24358,60293,50,106,813,171,14,500,,,8.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.342,0.28,,SCREENING,,186,,,,,,,,,107.645,,,0.40399383013,,,20150303T183256Z,,,887,235,,,
000010049457,5066507,DIV,MAIN,056-1TC,2015-07-30,2015-08-03,2015-09-01,,056-1TC,,23522,UPSI,,,ROUTINE,,,,BOTTOM,64,21959,58067,42,65,895,225,22,673,,,8.2,,42,,54,51,0.048,28,,,,PARTICLES,54,1.5,,0.878,,,,,REVIEWED,,,,,,20,0,0,0,0,20,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.334323922734,0.52380952381,,SCREENING,20,170,,,916.848572667,,,1.71428571429,,,132.915,,,0.378166600651,,,20150916T182532Z,,,1091,289,,,
000010049457,5066507,DIV,MAIN,056-1TC,2016-03-01,2016-03-01,2016-03-08,,056-1TC,,32092,UPSI,,,ROUTINE,,,,BOTTOM,43,20034,47507,43,64,668,246,16,742,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.33153638814,0.372093023256,,SCREENING,,215,,,,,,,,,117.57,,10.5778705357,0.421706274865,,,20160311T202751Z,,,1154,305,,,
000010049457,5066507,XFMR,MAIN,00056-119950411,1995-04-11,,,,,,,,,,,,,,,0,1432,108053,6,136,360,1,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-04-10,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.64705882353,INITIAL,,0,,,,,,,,,24.495,,0.0755491071429,0.0132527555922,,,20110112T182617Z,,,155,19,,,
000010049457,5066507,XFMR,MAIN,00056-119960109,1996-01-09,,,,,,,,,,,,,,,0,751,103626,2,44,573,0,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-08,No anomalies.,,,,,,,,,,,,,,,,,13.0227272727,SCREENING,,273,,,,,,,,,7.92,,0.0236339285714,0.00724721594967,,,20110112T182617Z,,,50,6,,,
000010049457,5066507,XFMR,MAIN,00056-119970225,1997-02-25,,,,,,,,,,,,,,,0,3710,100798,4,25,453,0,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-02-25,No anomalies.,,,,,,,,,,,,,,,,,18.12,SCREENING,,413,,,,,,,,,4.5,,0.0556160714286,0.036806285839,,,20110112T182617Z,,,39,14,,,
000010049457,5066507,XFMR,MAIN,00056-119980105,1998-01-05,,,,,,,,,,,,,,,0,49339,243396,14,42,1457,3,29,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,58,24,25,,,124,TRN_IEEE_INC_69KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,17,,,34.6904761905,SCREENING,,314,ch4! c2h6! o2*,,784.734858982,,,,0,,7.605,,0.183553571429,0.202710808723,,,20110112T182617Z,,,88,46,,,
000010049457,5066507,XFMR,MAIN,00056-119990112,1999-01-12,,,,,,,,,,,,,,,7,10476,133920,8,43,531,2,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,51,17,0,,,81,TRN_IEEE_INC_69KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,13,,,12.3488372093,SCREENING,,372,o2*,,800.694235401,,,,0,,14.77,,0.0913080357143,0.0782258064516,,,20110112T182617Z,,,73,23,,,
000010049457,5066507,XFMR,MAIN,00056-119991110,1999-11-10,,,,,,,,,,,,,,,16,16478,100039,6,167,778,3,13,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,26,4,9,,,64,TRN_IEEE_INC_69KV,1,,365,2000-11-09,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,4.65868263473,SCREENING,,302,h2! o2*,,884.293329151,,,,20,,46.105,,0.0890178571429,0.164715760853,,,20110112T182617Z,,,205,22,,,
000010049457,5066507,XFMR,MAIN,00056-120001205,2000-12-05,,,,,,,,,,,,,,,29,4726,86465,7,322,1599,3,14,0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,3,0,,,28,TRN_IEEE_INC_69KV,1,,365,2001-12-05,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,4.96583850932,SCREENING,5,391,h2! co!,,899.506332566,,,,0,,87.005,,0.0966607142857,0.0546579540855,,,20110112T182617Z,,,375,24,,7.3000,1630
000010049457,5066507,XFMR,MAIN,00056-120020228,2002-02-28,,,,,,,,,,,,,,,29,8345,70725,5,311,1365,1,6,0,,,,,,,5,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,3,0,,,31,TRN_IEEE_INC_69KV,1,,365,2003-02-28,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.38906752412,SCREENING,-26,450,o2*,,875.097705331,,,,0,,84.995,,0.0470357142857,0.1179922234,,,20110112T182617Z,,,352,12,,7.3000,1630
000010049457,5066507,XFMR,MAIN,00056-120051020,2005-10-20,,,,,,,,,,,,,,,157,13888,102473,16,350,2945,4,15,1,,,,,,50,19,,0.05,35.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,25,6,1,,,34,TRN_IEEE_INC_69KV,2,DT,90,2006-01-18,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Consider investigative sampling.",1,,365,2006-10-20,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,8.41428571429,SCREENING,-2,1330,h2*^! ch4! o2*,,889.159997522,,,1.4245014245,1,,220.14,,0.149125,0.135528383086,,,20110112T182617Z,,,543,35,,7.3000,1630
000010049457,5066507,XFMR,MAIN,00056-120060807,2006-08-07,,,,,40,,,,,,,,,,192,4473,87263,16,391,3703,5,16,1,,,,,,46,27,22,0.06,26.9,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,7,11,3,0,,,20,TRN_IEEE_INC_69KV,2,DT,90,2006-11-05,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,2007-08-07,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,9.47058823529,SCREENING,5,291,h2* co*,5.90640293664,991.030661383,0.675916143349,,2.23048327138,3,,262.535,,0.157946428571,0.0512588382247,,,20110112T182617Z,,,621,37,95.6111066518,7.3000,1630
000010049457,5066507,XFMR,MAIN,00056-120061017,2006-10-17,,,,,40,,,,,,,,,,190,4177,90222,20,419,4407,7,26,2,,,,,,35,10,8,0.05,33.2,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,DT,90,2007-01-15,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4, C2H2) High level (*). Electrical discharge or thermal fault. Possible degradation of cellulose.",1,,365,2007-10-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,10.5178997613,SCREENING,-14,71,h2* c2h6! co* co2/co*,6.01726787188,,0.675657208289,,1.50602409639,,,265.685,,0.23528125,0.0462969120614,,,20110112T182617Z,,,664,53,98.645167906,7.3000,1630
000010049457,5066507,XFMR,MAIN,00056-120070823,2007-08-23,,,,,35,,,,,,,,,,47,5513,95866,9,62,2735,5,30,1,,,,,,36,27,26,0.06,32.8,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,36,6,5,,,47,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,44.1129032258,SCREENING,5,310,,5.26684336193,843.913571209,0.129445480579,,1.82926829268,0,,58.315,,0.192102678571,0.057507354015,,,20110112T182617Z,,,154,44,106.844951183,7.3000,1630
000010049457,5066507,XFMR,MAIN,00056-120080909,2008-09-09,,,,,35,,,,,,,,,,136,8398,86836,8,290,3091,6,29,1,,,,,,45,28,27,0.05,29.2,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,45,5,0,,,57,TRN_IEEE_INC_69KV,2,DT,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,7,,,10.6586206897,SCREENING,5,383,h2*! co! o2*,5.92910400723,816.224996064,0.483214985423,,1.71232876712,0,,188.37,,0.189107142857,0.0967110415035,,,20110112T182617Z,,,470,43,99.2480177243,7.3000,1630
000010049457,5066507,XFMR,MAIN,00056-120090909,2009-09-09,,,,,35,,,,,,,,,,210,3859,88794,8,398,3953,3,25,0,,,,,,34,49,48,0.08,31.3,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,36,4,5,,,49,TRN_IEEE_INC_69KV,2,T2,90,2009-12-08,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). High level (*). Thermal fault (300 to 700 C).",1,,365,2010-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,9.93216080402,SCREENING,17,365,h2*! co*!,5.7725752206,843.913571209,0.705967307705,,2.55591054313,0,water* relsaturation*,281.685,,0.146044642857,0.0434601437034,,,20110112T182617Z,,,644,36,98.9275233872,7.3000,1630
000010049457,5066507,XFMR,MAIN,00056-120100902,2010-09-02,,,,,35,,,,,,,,,,195,3298,68757,13,345,11730,6,34,1,,,,,,32,17,79,0.06,25.9,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,27,0,0,,,27,TRN_IEEE_INC_69KV,2,DT,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Electrical discharge or thermal fault.",1,,365,2011-09-02,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,34,SCREENING,-5,358,h2*,5.43894947549,879.610353097,0.850881455782,,2.3166023166,0,relsaturation*,257.27,,,0.0479660252774,,,20110112T182617Z,,,594,53,93.1480243776,7.3000,1630
000010049457,5066507,XFMR,MAIN,00056-120110826,2011-08-26,,,,,35,,,,,,,,,,241,5607,86439,20,413,5604,7,41,1,,,,,56,,22,21,0.074,31.3,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69KV,2,T2,90,2011-11-24,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) High level (*). Thermal fault (300 to 700 C).",1,,365,2012-08-25,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,13.5690072639,SCREENING,0,358,h2* co*,5.62744744752,1030.545718,0.788805796478,,2.3642172524,0,,315.525,,,0.0648665532919,,,20111021T005314Z,,,723,68,97.6884990303,7.3000,1630
000010049457,5066507,XFMR,MAIN,00056-120120726,2012-07-26,,,,,40,,UPSI,,,,,,,,236,5991,82043,23,397,5067,9,54,1,,,,,24,,36,29,0.144,22.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,27,0,0,0,0,27,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,12.7632241814,SCREENING,11,335,h2* co*,5.62539563483,879.610353097,0.801887741509,ift* d1816_2*,6.31578947368,,water*,307.675,,,0.0730226832271,,,20120919T170845Z,,1,720,86,91.2561473989,7.3000,1630
000010049457,5066507,XFMR,MAIN,56-1,2013-07-24,2013-07-24,2013-08-26,,56-1,26,,UPSI,,,ROUTINE,,,,BOTTOM,69,5165,79482,11,85,4270,7,45,1,,,8.9,,51,,23,32,0.088,21.6,,,,CLEAR,,2,,0.882,,,,,REVIEWED,,,,,,33,0,0,0,0,33,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,50.2352941176,SCREENING,1,363,,5.15952613887,854.710302892,0.223925395225,ift*,4.07407407407,,relsaturation*,84.485,,,0.0649832666516,,,20130910T181712Z,,,218,63,92.8397535064,7.3000,1630
000010049457,5066507,XFMR,MAIN,56-1,2014-08-08,2014-08-08,2014-09-18,,56-1,37,,UPSI,,,ROUTINE,,,,BOTTOM,37,3218,80517,9,22,2434,6,57,0,,,8.6,,34,,25,23,0.072,28.9,,,,CLEAR,25,1.5,,0.88,,,,,REVIEWED,,,,,,39,0,0,0,0,39,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,110.636363636,SCREENING,3,380,,4.57790829946,,0.100829153535,d1816_2*,2.49134948097,,,41.05,,,0.0399667151036,,,20140929T200949Z,,,131,72,88.1321917047,,
000010049457,5066507,XFMR,MAIN,00056-1,2015-07-30,2015-08-03,2015-09-01,,00056-1,35,,UPSI,,,ROUTINE,,,,BOTTOM,29,2987,79957,6,50,1259,3,36,0,,,8.4,,47,,31,30,0.078,22,,,,CLEAR,31,1.5,,0.878,,,,,REVIEWED,,,,,,25,0,0,0,0,25,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,25.18,SCREENING,7,356,,5.54659924116,889.159997522,0.108544613033,ift*,3.54545454545,,relsaturation*,38.045,,0.185022321429,0.0373575796991,,,20150916T182401Z,,,124,45,88.0193142828,,
000000106800,C-00697-5-3,XFMR,MAIN,57620070829,2007-08-29,,,,,35,,,,,,,,,,8,2998,106824,33,252,3063,7,23,0,,,,,,51,26,25,0.02,28.1,,,,S/Pt,,1.5,,0.89,,,,,UNREVIEWED,,,,,,20,0,0,,,20,TRN_IEEE_INC_69KV,1,,365,2008-08-28,(Initial sample). No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.1547619048,INITIAL,4,0,,10.3097194053,916.848572667,0.191322754671,,0.711743772242,0,,53.465,,0.243004464286,0.0280648543398,,,20110112T182617Z,,,323,63,117.235609028,7.3000,1630
000000106800,C-00697-5-3,XFMR,MAIN,57620080909,2008-09-09,,,,,35,,,,,,,,,,4,2769,93953,30,223,3227,7,21,0,,,,,,28,23,22,0.03,33.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,25,3,2,,,31,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,14.4708520179,SCREENING,1,377,,10.7752850893,889.159997522,0.187151233306,,0.890207715134,0,,44.245,,0.22425,0.0294721829,,,20110112T182617Z,,,285,58,103.240270887,7.3000,1630
000000106800,C-00697-5-3,XFMR,MAIN,57620090827,2009-08-27,,,,,35,,,,,,,,,,6,2758,92162,28,220,3545,5,23,0,,,,,,40,20,20,0.04,28.7,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,25,3,0,,,36,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,16.1136363636,SCREENING,-1,352,,10.465074097,889.159997522,0.191326431437,,1.393728223,7,,45.675,,0.216366071429,0.0299255658514,,,20110112T182617Z,,,282,56,101.34060195,7.3000,1630
000000106800,C-00697-5-3,XFMR,MAIN,57620100902,2010-09-02,,,,,35,,,,,,,,,,4,5263,73219,25,151,3401,7,27,0,,,,,,33,16,74,0.03,36.8,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,30,0,0,,,30,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,22.5231788079,SCREENING,-6,371,,10.3079892544,866.536784366,0.152994674681,,0.815217391304,0,relsaturation*,31.285,,,0.071880249662,,,20110112T182617Z,,,214,59,98.961575478,7.3000,1630
000000106800,C-00697-5-3,XFMR,MAIN,000057620110819,2011-08-19,,,,,35,,,,,,,,,,5,2936,78973,27,185,3832,8,32,0,,,,,34,,14,14,0.02,38.1,,,,S/Pt,,1,,0.88,,,,,REVIEWED,,,,,,24,0,0,,,24,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,20.7135135135,SCREENING,-8,351,,10.276073845,894.225359511,0.188782789773,d1816_2*,0.524934383202,0,,38.42,,,0.0371772631152,,,20111021T005314Z,,,257,67,87.2628651609,7.3000,1630
000000106800,C-00697-5-3,XFMR,MAIN,000057620120726,2012-07-26,,,,,0,,UPSI,,,,,,,,28,3620,78147,32,169,3464,10,40,0,,,,,57,,28,130,0.022,28.9,,,,Clear,,1.5,,0.884,,,,,REVIEWED,,,,,,34,0,0,0,0,34,TRN_IEEE_INC_69KV,2,T2,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (H2, C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2013-07-26,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,20.4970414201,SCREENING,5,342,h2!,7.32366126664,851.006023702,0.219029722407,,0.76124567474,,relsaturation*,58.57,,,0.0463229554557,,,20120919T170845Z,,1,279,82,104.405206026,7.3000,1630
000000106800,C-00697-5-3,XFMR,MAIN,576,2013-07-24,2013-07-24,2013-08-26,,576,37,,UPSI,,,ROUTINE,,,,BOTTOM,18,3803,80140,27,175,3933,9,36,0,,,8.8,,54,,14,13,0.022,30.3,,,,CLEAR,,1,,0.88,,,,Termperature gauge is inoperative,REVIEWED,,,,,,34,0,0,0,0,34,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.4742857143,SCREENING,-8,363,,8.46004579658,851.006023702,0.203232293532,,0.726072607261,,,49.635,,,0.0474544547043,,,20130911T170554Z,,,265,72,88.3287656762,7.3000,1630
