equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000000106800,C-00697-5-3,XFMR,MAIN,576,2014-08-12,2014-08-15,2014-09-16,,576,27,,UPSI,,,ROUTINE,,,,BOTTOM,5,7281,90402,25,183,3618,9,38,0,,,10.2,,24,,13,18,0.024,27.3,,,,PARTICLES,13,1.5,,0.886,,,,,REVIEWED,,,,,,32,0,0,0,0,32,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,19.7704918033,SCREENING,-10,384,,10.2634672191,,0.157248543163,d1816_2*,0.879120879121,,,38.075,,,0.0805402535342,,,20141001T173635Z,,,260,72,105.776765053,,
000000106800,C-00697-5-3,XFMR,MAIN,0000576,2015-07-30,2015-08-03,2015-09-01,,0000576,27,,UPSI,,,ROUTINE,,,,BOTTOM,4,5522,80119,26,186,3925,8,34,0,,,9,,41,,14,19,0.032,28.2,,,,CLEAR,14,1,,0.884,,,,,REVIEWED,,,,,,46,24,0,0,0,70,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,21.1021505376,SCREENING,-8,352,,10.5030701325,813.497762377,0.178900379824,,1.13475177305,,,37.6,,0.269285714286,0.0689224778143,,,20150918T112742Z,,,258,68,93.2670348868,,
000000106802,C-00697-5-1,XFMR,MAIN,57720070829,2007-08-29,,,,,38,,,,,,,,,,7,11843,136153,38,247,3415,8,40,0,,,,,,56,25,22,0.02,25.6,,,,S/Pt,,1,,0.89,,,,,UNREVIEWED,,,,,,26,9,0,,,38,TRN_IEEE_INC_69KV,1,,365,2008-08-28,(Initial sample). No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,13.8259109312,INITIAL,3,0,o2*,10.2414472539,884.293329151,0.143955225933,,0.78125,0,,51.58,,0.335955357143,0.0869830264482,,,20110112T182616Z,,,340,86,152.256557226,7.3000,1630
000000106802,C-00697-5-1,XFMR,MAIN,57720080909,2008-09-09,,,,,33,,,,,,,,,,4,2719,87860,31,215,3013,6,26,0,,,,,,31,19,20,0.03,32,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,27,3,0,,,32,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,14.0139534884,SCREENING,-2,377,,10.6934916281,879.610353097,0.193103297918,,0.9375,0,,42.79,,0.243941964286,0.0309469610744,,,20110112T182616Z,,,282,63,97.4643316324,7.3000,1630
000000106802,C-00697-5-1,XFMR,MAIN,57720090827,2009-08-27,,,,,37,,,,,,,,,,4,2961,91452,33,224,3394,4,27,0,,,,,,44,22,20,0.03,27.8,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,20,3,0,,,31,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,15.1517857143,SCREENING,0,352,,10.7228680241,916.848572667,0.194273311464,,1.07913669065,7,,44.38,,0.245758928571,0.0323776407296,,,20110112T182616Z,,,292,64,99.842933546,7.3000,1630
000000106802,C-00697-5-1,XFMR,MAIN,57720100902,2010-09-02,,,,,35,,,,,,,,,,5,5392,75267,30,159,3205,7,38,0,,,,,,38,16,16,0.03,35.9,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,40,6,0,,,64,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,20.1572327044,SCREENING,-6,371,,9.94018279737,830.840002478,0.171406483273,,0.8356545961,18,,33.725,,,0.0716383009818,,,20110112T182616Z,,,239,75,84.6721963775,7.3000,1630
000000106802,C-00697-5-1,XFMR,MAIN,000057720110819,2011-08-19,,,,,35,,,,,,,,,,6,2361,71000,30,181,3738,8,42,0,,,,,48,,11,11,0.03,35.8,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,29,0,0,,,29,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,20.6519337017,SCREENING,-13,351,,9.95530288099,870.743429172,0.210179585133,,0.837988826816,0,,38.7,,,0.0332535211268,,,20111021T005314Z,,,267,80,78.3316768282,7.3000,1630
000000106802,C-00697-5-1,XFMR,MAIN,000057720120726,2012-07-26,,,,,41,,UPSI,,,,,,,,6,3317,75139,34,174,3404,8,54,0,,,,,24,,15,12,0.024,28.3,,,,Clear,,1,,0.884,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,19.5632183908,SCREENING,-7,342,,9.71537525573,830.840002478,0.19516051961,d1816_2*,0.848056537102,,,37.44,,,0.0441448515418,,,20120919T170845Z,,1,276,96,81.3105088898,7.3000,1630
000000106802,C-00697-5-1,XFMR,MAIN,577,2013-07-24,2013-07-24,2013-08-26,,577,35,,UPSI,,,ROUTINE,,,,BOTTOM,6,4273,73432,28,163,3685,7,44,0,,,8.2,,37,,13,13,0.03,29.9,,,,CLEAR,,1,,0.88,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,22.6073619632,SCREENING,-10,363,,9.7929509949,830.840002478,0.182608724622,,1.00334448161,,,35.445,,,0.0581898899662,,,20130911T182044Z,,,248,79,82.0786110521,7.3000,1630
000000106802,C-00697-5-1,XFMR,MAIN,577,2014-08-12,2014-08-15,2014-09-16,,577,25,,UPSI,,,ROUTINE,,,,BOTTOM,5,8446,100927,27,198,3579,8,52,0,,,11.3,,32,,4,6,0.022,26.6,,,,CLEAR,4,1,,0.887,,,,,REVIEWED,,,,,,35,0,0,0,0,35,TRN_IEEE_INC_69KV,1,,365,2015-08-12,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,18.0757575758,SCREENING,-30,384,co!,10.2962898218,,0.151258097616,d1816_2*,0.827067669173,,,40.76,,,0.08368424703,,,20141001T173754Z,,,290,87,119.333793497,,
000000106802,C-00697-5-1,XFMR,MAIN,0000577,2015-07-30,2015-08-03,2015-09-01,,0000577,35,,UPSI,,,ROUTINE,,,,BOTTOM,4,4519,74725,29,185,3814,8,44,0,,,8.3,,42,,24,23,0.028,29.2,,,,CLEAR,24,1.5,,0.882,,,,,REVIEWED,,,,,,55,29,0,0,0,84,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,20.6162162162,SCREENING,2,352,,10.3352281789,791.324945859,0.196102913005,,0.958904109589,,,37.42,,0.321433035714,0.060475075276,,,20150917T190835Z,,,270,81,83.6447665291,,
000000106804,E-694045A,XFMR,MAIN,16919990120,1999-01-20,,,,,45,,,,,,,,,,0,13982,91706,65,165,2630,5,48,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,441,52,45,,,640,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Initial sample). No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**,28,,,15.9393939394,INITIAL,,0,o2*,10.1883707743,533.017545866,0.143268057475,,,74,,29.775,,0.4490625,0.152465487536,,,20110112T182616Z,,,283,118,103.442451561,,
000000106804,E-694045A,XFMR,MAIN,16919991209,1999-12-09,,,,,,,,,,,,,,,67,2583,98483,113,369,3285,9,83,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,217,20,6,,,254,TRN_IEEE_INC_69KV,2,T1,90,2000-03-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,4,,,8.90243902439,SCREENING,,323,h2! ch4! c2h6*! co*!,,621.011504615,,,,7,,133.555,,0.780245535714,0.0262278768925,,,20110112T182616Z,,,641,205,,,
000000106804,E-694045A,XFMR,MAIN,16920060815,2006-08-15,,,,,52,,,,,,,,,,58,1763,116152,168,403,5071,13,190,0,,,,,,28,70,36,0.05,32.1,,,,FW,,1.5,,0.88,,,,,UNREVIEWED,,,,,51,296,33,9,,,376,TRN_IEEE_INC_69KV,4,T1,7,2006-08-22,Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Possible degradation of cellulose. Consider investigative sampling.,1,,365,2007-08-15,No oil quality problems were detected.,2,PCB contaminated (concentration at or above alert limit).,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural** totalfuran**!,5,,,12.5831265509,SCREENING,26,2441,ch4*! c2h6*^^! co* co2/co*,7.54405544673,582.488082555,0.386565219239,,1.55763239875,33,water* relsaturation*,130.735,,1.43624553571,0.0151783869412,totalpcb*,,20110112T182616Z,,,832,371,118.897447811,7.3000,1630
000000106804,E-694045A,XFMR,MAIN,16920070829,2007-08-29,,,,,54,,,,,,,,,,70,18756,90013,20,435,4405,25,19,5,,,,,,57,43,21,0.03,32.4,,,,S/Pt,,1.5,,0.88,,,,,UNREVIEWED,,,,,,134,18,7,,,163,TRN_IEEE_INC_69KV,3,DT,30,2007-09-28,"One or more combustible gases have a positive long-term average rate. (H2, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Electrical discharge or thermal fault. Possible degradation of cellulose. Consider investigative sampling.",1,,365,2008-08-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,1,,,10.1264367816,SCREENING,15,379,c2h4! c2h2*^ co* o2* co2/co*,7.95213159332,680.827200467,0.442257582071,,0.925925925926,3,water*,149.075,,0.326986607143,0.208369902125,,,20110112T182616Z,,,574,64,101.983309886,7.3000,1630
000000106804,E-694045A,XFMR,MAIN,16920080909,2008-09-09,,,,,51,,,,,,,,,,117,10278,93041,25,657,7210,29,18,3,,,,,,45,50,27,0.04,31.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,163,15,3,,,196,TRN_IEEE_INC_69KV,2,T3,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (H2, C2H4, C2H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4) High level (*). Thermal fault (above 700 C). Possible degradation of cellulose.",1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,4,,,10.9741248097,SCREENING,18,377,h2*! co*! o2* co2/co*,7.78171922621,656.517827313,0.691293092329,,1.26582278481,11,water*,235.935,,0.333897321429,0.110467428338,,,20110112T182616Z,,,849,72,101.553068589,7.3000,1630
000000106804,E-694045A,XFMR,MAIN,16920090827,2009-08-27,,,,,43,,,,,,,,,,50,13820,75505,17,379,6749,21,13,2,,,,,,27,49,35,0.04,30.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,129,10,0,,,148,TRN_IEEE_INC_69KV,1,,365,2010-08-27,No anomalies.,1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,2,,,17.8073878628,SCREENING,17,352,co* o2*,8.29004636705,685.545797057,0.440021516543,,1.30293159609,7,water* relsaturation*,118.695,,0.235674107143,0.183034236143,,,20110112T182616Z,,,482,51,87.9397251553,7.3000,1630
000000106804,E-694045A,XFMR,MAIN,16920100902,2010-09-02,,,,,42,,,,,,,,,,73,11243,77133,21,531,7952,33,19,2,,,,,,55,63,47,0.04,34.3,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,167,17,0,,,184,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,0,,,14.9755178908,SCREENING,23,371,co*,8.20154268239,653.509579672,0.618229030884,,1.16618075802,0,water* relsaturation*,169.235,,,0.145761217637,,,20110112T182616Z,,,679,73,88.7056406997,7.3000,1630
000000106804,E-694045A,XFMR,MAIN,000016920110819,2011-08-19,,,,,45,,,,,,,,,,86,6639,67639,22,566,11130,38,23,3,,,,,24,,53,35,0.03,40.8,,,,FW,,1.5,,0.876,,,,,REVIEWED,,,,,,169,38,0,,,207,TRN_IEEE_INC_69KV,1,,365,2012-08-18,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.6643109541,SCREENING,19,351,co*,8.01424478719,652.03237011,0.784497511306,d1816_2*,0.735294117647,0,water* relsaturation*,188.69,,,0.0981534321915,,,20111021T005314Z,,,738,83,75.6162579581,7.3000,1630
000000106804,E-694045A,XFMR,MAIN,000016920120726,2012-07-26,,,,,58,,UPSI,,,,,,,,75,9462,73503,24,570,10273,40,26,1,,,,,25,,64,27,0.052,25.5,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,278,0,0,0,0,278,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,,,,18.0228070175,SCREENING,24,342,co*,8.36959282354,590.272915452,0.699048513129,d1816_2*,2.03921568627,,water*,178.28,,,0.128729439615,,,20120919T170845Z,,1,736,90,79.8338570463,7.3000,1630
000000106804,E-694045A,XFMR,MAIN,169,2013-07-24,2013-07-24,2013-08-26,,169,36,,UPSI,,,ROUTINE,,,,BOTTOM,79,9088,71330,22,577,11895,41,24,1,,,9.3,,42,,63,59,0.03,31.7,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,282,0,0,0,0,282,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,,,,20.6152512998,SCREENING,23,363,co*,8.15626353812,588.500254766,0.726100511041,,0.946372239748,,water* relsaturation*,183.555,,,0.127407822795,,,20130911T150639Z,,,744,87,83.6899645229,7.3000,1630
000000106804,E-694045A,XFMR,MAIN,169,2014-08-12,2014-08-15,2014-09-16,,169,35,,UPSI,,,ROUTINE,,,,BOTTOM,4,12450,58279,2,44,538,1,1,0,,,7.1,,,,9,,0.026,31.8,,,,PARTICLES,9,1.5,,0.877,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69KV,1,,365,2015-08-12,(Initial sample). No anomalies.,1,,365,2015-08-12,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,12.2272727273,INITIAL,-16,0,,,,,,0.817610062893,,,11.935,,,0.213627550233,,,20141001T155606Z,,,52,4,,,
000000106804,E-694045A,XFMR,MAIN,0000169,2015-07-30,2015-08-03,2015-09-01,,0000169,53,,UPSI,,,ROUTINE,,,,BOTTOM,16,14120,63820,3,137,1865,2,1,0,,,8,,45,,59,29,0.03,32.2,,,,CLEAR,59,1,,0.878,,,,,REVIEWED,,,,,,151,42,7,0,0,180,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural*! totalfuran*!,,,,13.6131386861,SCREENING,22,352,h2! o2*,8.73869621496,666.006586488,0.180063284495,,0.931677018634,,water*,40.69,,0.023875,0.221247257913,,,20150918T131331Z,,,159,6,72.6814069879,,
000000106806,E-694045B,XFMR,MAIN,16619990120,1999-01-20,,,,,35,,,,,,,,,,75,5191,104240,64,300,3391,5,32,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,114,17,41,,,196,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Initial sample). No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran*,24,,,11.3033333333,INITIAL,,0,,6.91159189467,700.88432819,0.337782402248,,,0,,129.075,,0.378808035714,0.0497985418266,,,20110112T182617Z,,,476,101,115.978120947,,
000000106806,E-694045B,XFMR,MAIN,16619991209,1999-12-09,,,,,,,,,,,,,,,291,2612,89619,91,252,2018,28,80,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,39,4,0,,,52,TRN_IEEE_INC_69KV,2,T2,90,2000-03-08,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,8.00793650794,SCREENING,,323,h2*^! ch4! c2h6*! c2h4!,,833.98154085,,,,5,,336.78,,0.779709821429,0.0291456052846,,,20110112T182617Z,,,742,199,,,
000000106806,E-694045B,XFMR,MAIN,16620060815,2006-08-15,,,,,52,,,,,,,,,,130,8842,155360,118,360,5976,18,172,0,,,,,,29,40,21,0.04,33.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,11,91,7,6,,,106,TRN_IEEE_INC_69KV,3,T1,30,2006-09-14,Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Possible degradation of cellulose. Consider investigative sampling.,1,,365,2007-08-15,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,1,,,16.6,SCREENING,13,2441,h2* c2h6*^! co*! o2* co2/co*,6.25436827225,728.84531648,0.324656769544,,1.2012012012,1,water*,195.07,,1.21091071429,0.0569129763131,,,20110112T182617Z,,,798,308,162.702930345,7.3000,1630
000000106806,E-694045B,XFMR,MAIN,16620070828,2007-08-28,,,,,,,,,,,,,,,22,2129,86075,123,291,4728,19,263,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2007-11-26,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,16.2474226804,SCREENING,,378,ch4* c2h6*^!,,,,,,,,74.665,,1.61274553571,0.0247342433924,,,20110112T182617Z,,,718,405,,,
000000106806,E-694045B,XFMR,MAIN,16620070829,2007-08-29,,,,,53,,,,,,,,,,,,,,,,,,,,,,,,50,40,20,0.04,24.2,,,,FW,,1.5,,0.88,,,,,UNREVIEWED,,,,,,71,5,0,,,76,TRN_IEEE_INC_69KV,,,,,,1,,365,2008-08-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,,,13,,,,759.640471795,,,1.65289256198,0,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000000106806,E-694045B,XFMR,MAIN,16620080909,2008-09-09,,,,,47,,,,,,,,,,21,2352,87220,123,279,6340,17,235,0,,,,,,45,34,21,0.04,27.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,69,4,2,,,82,TRN_IEEE_INC_69KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,22.7240143369,SCREENING,9,378,ch4* c2h6*,8.01412077564,763.185974075,0.32465581131,,1.43369175627,7,,71.475,,1.48657589286,0.0269662921348,,,20110112T182617Z,,,675,375,91.7552792922,7.3000,1630
000000106806,E-694045B,XFMR,MAIN,16620090827,2009-08-27,,,,,43,,,,,,,,,,29,3096,87757,107,253,6741,14,267,0,,,,,,49,40,29,0.06,30.9,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,41,5,0,,,60,TRN_IEEE_INC_69KV,2,T1,90,2009-11-25,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (H2, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2010-08-27,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,26.6442687747,SCREENING,13,352,c2h6*,7.49840941634,827.776040937,0.308142489088,,1.94174757282,13,water*,74.75,,1.55070535714,0.0352792369839,,,20110112T182617Z,,,670,388,94.1751916971,7.3000,1630
000000106806,E-694045B,XFMR,MAIN,16620100902,2010-09-02,,,,,39,,,,,,,,,,37,7598,84048,103,203,6649,19,313,0,,,,,,38,49,41,0.05,27.6,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,84,0,9,,,93,TRN_IEEE_INC_69KV,2,T1,90,2010-12-01,"Several combustible gases have increased. (H2, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,32.7536945813,SCREENING,17,371,c2h6*,6.72694080496,738.777346839,0.284659777691,,1.8115942029,0,water* relsaturation*,73.825,,,0.0904007233962,,,20110112T182617Z,,,675,435,94.4019328233,7.3000,1630
000000106806,E-694045B,XFMR,MAIN,000016620110819,2011-08-19,,,,,45,,,,,,,,,,31,3316,74047,106,224,7305,20,386,0,,,,,20,,37,25,0.04,38.9,,,,S/Sd,,1.5,,0.874,,,,,REVIEWED,,,,,,63,0,0,,,63,TRN_IEEE_INC_69KV,2,T1,90,2011-11-17,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (below 300 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,32.6116071429,SCREENING,11,351,c2h6*,6.9236020329,774.474128728,0.348404471961,d1816_2*,1.02827763496,0,water*,71.62,,,0.0447823679555,,,20111021T005314Z,,,767,512,79.5011257531,7.3000,1630
000000106806,E-694045B,XFMR,MAIN,000016620120726,2012-07-26,,,,,58,,UPSI,,,,,,,,23,2328,72603,108,214,6507,19,463,0,,,,,25,,65,27,0.082,26,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,84,0,0,0,0,84,TRN_IEEE_INC_69KV,3,T1,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,30.4065420561,SCREENING,24,342,c2h6*^!,6.77608165196,738.777346839,0.350780853666,d1816_2*,3.15384615385,,water*,61.805,,,0.0320647907111,,,20120919T170845Z,,1,827,590,73.9494132663,7.3000,1630
000000106806,E-694045B,XFMR,MAIN,166,2013-07-24,2013-07-24,2013-08-26,,166,38,,UPSI,,,ROUTINE,,,,BOTTOM,36,2748,74510,96,216,7285,19,408,0,,,8.5,,34,,35,30,0.042,29.6,,,,CLEAR,,1.5,,0.88,,,,BV,REVIEWED,,,,,,140,0,0,0,0,140,TRN_IEEE_INC_69KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Total furan has apparently been increasing. Investigate possible reasons for increasing furan.,,,,,33.7268518519,SCREENING,10,363,c2h6*,6.74247657452,675.391989806,0.343055490419,d1816_2*,1.41891891892,,water* relsaturation*,75.165,,,0.0368809555764,,,20130911T150216Z,,,775,523,81.8117044639,7.3000,1630
000000106806,E-694045B,XFMR,MAIN,166,2014-08-12,2014-08-15,2014-09-16,,166,32,,UPSI,,,ROUTINE,,,,BOTTOM,4,19470,78571,2,43,659,1,8,0,,,9.9,,23,,19,21,0.026,28.9,,,,PARTICLES,19,1,,0.88,,,,,REVIEWED,,,,,,17,0,0,0,0,17,TRN_IEEE_INC_69KV,1,,365,2015-08-12,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,15.3255813953,INITIAL,-2,0,,8.81734058598,,0.0437806234561,d1816_2*,0.899653979239,,,11.755,,,0.247801351644,,,20141001T155220Z,,,58,11,97.5064764291,,
000000106806,E-694045B,XFMR,MAIN,0000166,2015-07-30,2015-08-03,2015-09-01,,0000166,53,,UPSI,,,ROUTINE,,,,BOTTOM,10,21651,85004,4,129,1819,2,9,0,,,10.9,,32,,42,21,0.028,28,,,,CLEAR,42,1,,0.878,,,,,REVIEWED,,,,,,49,0,0,0,0,49,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,14.1007751938,SCREENING,14,352,o2*,9.42297387144,805.658262849,0.117893778092,d1816_2*,1,,water*,33.25,,0.0607366071429,0.25470566091,,,20150918T131013Z,,,154,15,98.3578124846,,
000000106808,E-694045C,XFMR,MAIN,16819990120,1999-01-20,,,,,35,,,,,,,,,,0,7319,106880,14,337,2144,3,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,84,0,38,,,148,TRN_IEEE_INC_69KV,1,,365,2000-01-20,(Initial sample). No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,26,,,6.36201780415,INITIAL,,0,,12.2225342181,738.777346839,0.226130360325,,,0,,60.705,,0.0750267857143,0.0684786676647,,,20110112T182616Z,,,357,20,119.850637426,,
000000106808,E-694045C,XFMR,MAIN,16819991209,1999-12-09,,,,,,,,,,,,,,,94,2249,90717,29,357,1517,12,23,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,29,4,0,,,45,TRN_IEEE_INC_69KV,1,,365,2000-12-08,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,4.24929971989,SCREENING,,323,h2! ch4! c2h6! co*,,870.743429172,,,,7,,158.44,,0.252366071429,0.0247913841948,,,20110112T182616Z,,,515,64,,,
000000106808,E-694045C,XFMR,MAIN,16820060815,2006-08-15,,,,,50,,,,,,,,,,55,4296,113748,46,457,4216,14,3,0,,,,,,19,96,53,0.03,31.9,,,,FW,,1.5,,0.88,,,,,UNREVIEWED,,,,,8,70,6,7,,,83,TRN_IEEE_INC_69KV,1,,365,2007-08-15,No anomalies.,2,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.22538293217,SCREENING,33,2441,ch4! co*,8.51150486784,761.400559996,0.381929804025,d877*,0.940438871473,0,water* relsaturation*,137.47,,0.237147321429,0.0377676970145,,,20110112T182616Z,,,575,63,118.706095887,7.3000,1630
000000106808,E-694045C,XFMR,MAIN,16820070829,2007-08-29,,,,,51,,,,,,,,,,44,2447,90610,61,422,4095,20,71,0,,,,,,54,30,16,0.04,23.7,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,67,3,0,,,70,TRN_IEEE_INC_69KV,2,T2,90,2007-11-27,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,9.70379146919,SCREENING,7,379,c2h6*^! co*,8.52938709603,766.835770657,0.443869177681,ift*,1.68776371308,0,,120.26,,0.600901785714,0.027005849244,,,20110112T182616Z,,,618,152,93.7893474409,7.3000,1630
000000106808,E-694045C,XFMR,MAIN,16820080909,2008-09-09,,,,,47,,,,,,,,,,35,2451,91778,64,401,5141,18,80,0,,,,,,48,27,17,0.05,29.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,56,2,3,,,62,TRN_IEEE_INC_69KV,2,T2,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose.",1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,12.8204488778,SCREENING,5,377,c2h6* co* co2/co*,8.75712963716,789.089135141,0.40479784953,,1.71821305842,0,,107.45,,0.639580357143,0.0267057464752,,,20110112T182616Z,,,598,162,96.4383321989,7.3000,1630
000000106808,E-694045C,XFMR,MAIN,16820090827,2009-08-27,,,,,42,,,,,,,,,,20,5480,76634,46,282,4996,14,79,0,,,,,,53,31,23,0.06,28.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,26,2,0,,,54,TRN_IEEE_INC_69KV,2,T2,90,2009-11-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",1,,365,2010-08-27,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,17.7163120567,SCREENING,7,352,c2h6*,8.96971822175,884.293329151,0.322742777491,,2.08333333333,25,,70.97,,0.554379464286,0.0715087298066,,,20110112T182616Z,,,441,139,84.1363069902,7.3000,1630
000000106808,E-694045C,XFMR,MAIN,16820100902,2010-09-02,,,,,39,,,,,,,,,,22,9625,94033,58,293,5550,21,117,0,,,,,,38,43,36,0.06,32.1,,,,S/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,76,0,7,,,83,TRN_IEEE_INC_69KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,18.9419795222,SCREENING,15,371,c2h6*,8.69721252719,751.196116491,0.274568104974,,1.8691588785,0,water* relsaturation*,75.055,,,0.102357682941,,,20110112T182616Z,,,511,196,106.081551482,7.3000,1630
000000106808,E-694045C,XFMR,MAIN,000016820110819,2011-08-19,,,,,45,,,,,,,,,,34,3893,77055,66,326,5935,24,157,0,,,,,41,,31,21,0.05,35.8,,,,S/Pt,,2,,0.874,,,,,REVIEWED,,,,,,41,0,0,,,41,TRN_IEEE_INC_69KV,2,T2,90,2011-11-17,"One or more combustible gases have a positive long-term average rate. (C2H6) Several combustible gases have increased. (H2, C2H6) High level (*). Thermal fault (300 to 700 C).",1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.2055214724,SCREENING,7,351,c2h6*,8.15164826565,827.776040937,0.407695254951,,1.39664804469,0,,93.04,,,0.0505223541626,,,20111021T005314Z,,,607,247,82.8574734552,7.3000,1630
000000106808,E-694045C,XFMR,MAIN,000016820120726,2012-07-26,,,,,58,,UPSI,,,,,,,,23,3627,74989,68,308,5482,20,185,0,,,,,26,,38,16,0.02,30.8,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,109,0,0,0,0,109,TRN_IEEE_INC_69KV,3,T2,30,2012-08-25,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is high enough to raise concern about possible paper deterioration. Watch for any signs that total furan may be increasing.,,,,,17.7987012987,SCREENING,12,342,c2h6*!,8.40308431047,706.449572017,0.390844506761,d1816_2*,0.649350649351,,water*,78.74,,,0.0483670938404,,,20120919T170845Z,,1,604,273,76.9814950241,7.3000,1630
000000106808,E-694045C,XFMR,MAIN,168,2013-07-24,2013-07-24,2013-08-26,,168,36,,UPSI,,,ROUTINE,,,,BOTTOM,27,4398,75774,61,307,5977,20,162,0,,,8.7,,47,,42,39,0.052,28.9,,,,CLEAR,,1.5,,0.88,,,,,REVIEWED,,,,,,89,0,0,0,0,89,TRN_IEEE_INC_69KV,2,T2,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C).",1,,365,2014-07-24,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,19.4690553746,SCREENING,14,363,c2h6*,8.39221776941,731.602855244,0.373357358726,,1.79930795848,,water* relsaturation*,82.56,,,0.0580410167076,,,20130911T150415Z,,,577,243,84.7245705302,7.3000,1630
000000106808,E-694045C,XFMR,MAIN,168,2014-08-12,2014-08-15,2014-09-16,,168,32,,UPSI,,,ROUTINE,,,,BOTTOM,4,19279,80645,1,50,654,1,3,0,,,10.1,,28,,18,20,0.024,31,,,,PARTICLES,18,1,,0.88,,,,,REVIEWED,,,,,,15,0,0,0,0,15,TRN_IEEE_INC_69KV,1,,365,2015-08-12,(Initial sample). No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,13.08,INITIAL,-3,0,,9.25662428542,,0.0479559914966,d1816_2*,0.774193548387,,,13.015,,,0.23906007812,,,20141001T155345Z,,,59,5,99.6562075063,,
000000106808,E-694045C,XFMR,MAIN,0000168,2015-07-30,2015-08-03,2015-09-01,,0000168,52,,UPSI,,,ROUTINE,,,,BOTTOM,12,17300,66883,4,145,1619,2,4,0,,,8.6,,34,,64,33,0.028,33.3,,,,CLEAR,64,1,,0.878,,,,,REVIEWED,,,,,,21,0,6,0,0,27,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,11.1655172414,SCREENING,24,352,h2! o2*,9.3673103817,910.794487219,0.16871681368,d1816_2*,0.840840840841,,water* relsaturation*,38.13,,0.0398660714286,0.258660646203,,,20150918T131201Z,,,167,10,77.8537453233,,
000010049353,998416-2,LTC,MAIN,,2011-03-22,2011-03-22,2011-03-22,,,29,,UPSI,,,ROUTINE,,,,,0,15791,54152,1,4,315,1,0,0,,,7,,,40,14,17,0.01,37.2,,,,CLEAR,,0.5,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-03-21,No anomalies.,1,,365,2012-03-21,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-8,0,,10.7380252254,,0.0050973596676,,0.268817204301,,,0.735,,0.00811607142857,0.291605111538,,,20110323T141955Z,,,6,2,69.4445946211,7.3000,1630
000010049353,998416-2,LTC,MAIN,,2011-04-13,2011-04-13,2011-04-13,,,23,,UPSI,,,ROUTINE,,,,BOTTOM,2,16644,55564,1,6,349,2,0,0,,,7.3,,,54,15,24,0.01,37.3,,,,PARTICLES,,0.5,,0.886,,,,,UNREVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-04-12,No anomalies.,1,,365,2012-04-12,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-7,22,,6.26519321822,,0.0126089801062,,0.268096514745,,,3.11,,0.0127633928571,0.299546468937,,,20110418T205237Z,,,11,3,73.4092524404,7.3000,1630
000010049353,998416-2,LTC,MAIN,,2011-04-19,2011-04-19,2011-04-19,,,29,,UPSI,,,ROUTINE,,,,BOTTOM,2,16082,53584,1,6,343,2,0,0,,,7,,,33,14,17,0.02,34.3,,,,CLEAR,,0.5,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-04-18,No anomalies.,1,,365,2012-04-18,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-8,28,,6.299896724,,0.013041003,,0.583090379,,,3.11,,,0.300126904,,,20110420T140337Z,,,11,3,69.00149163,7.3000,1630
000010049353,998416-2,LTC,MAIN,00703TC20110816,2011-08-16,,,,,,,,,,,,,,,2,21207,63900,1,10,596,4,0,0,,,,,47,,26,,0.03,38.9,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,19,0,0,,,19,LTC_VACUUM_A,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,4,119,,,923.2132569,,,0.771208226,0,,3.86,,,0.331877934,,,20111021T185022Z,,,17,5,,7.3000,1630
000010049353,998416-2,LTC,MAIN,00703TC20120201,2012-02-01,,,,,,,,,,,,,,,0,19288,54658,2,5,612,5,0,0,,,,,,,9,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,-16,0,,,,,,,,,0.975,,,0.352885213509,,,20120316T150124Z,,,12,7,,7.3000,1630
000010049353,998416-2,LTC,MAIN,00703TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,3,24753,68710,1,12,573,6,0,0,,,,,28,,15,,0.02,36,,,,Clear,,1,,0.888,,,,,UNREVIEWED,,,,,,13,0,0,0,0,13,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-7,176,,,970.301899341,,,0.555555555556,,,5.25,,0.0313526785714,0.360253238248,,,20120919T170845Z,,1,22,7,,7.3000,1630
000010049353,998416-2,LTC,MAIN,00703TC20130220,2013-02-20,,,,,,,UPSI,,,,,,,,1,23980,58629,1,2,485,5,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,1.435,,,0.409012604684,,,20130401T141022Z,,,10,7,,,
000010049353,998416-2,LTC,MAIN,703TC,2013-07-24,2013-07-24,2013-08-26,,703TC,35,,UPSI,,,ROUTINE,,,,BOTTOM,1,23535,61166,1,8,582,5,0,0,,,8.5,,36,,18,18,0.018,37.1,,,,PARTICLES,,1,,0.888,,,,,REVIEWED,,,,,,13,0,0,18,0,31,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-3,154,,7.69752303738,970.301899341,0.0109406273509,,0.485175202156,,,2.515,,,0.384772586077,,,20130911T183210Z,,,15,6,80.0271845376,7.3000,1630
000010049353,998416-2,LTC,MAIN,703TC,2014-02-07,2014-02-07,2014-02-17,,703TC,1,,UPSI,,,ROUTINE,,,,BOTTOM,0,23702,60419,1,45,281,10,4,0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,198,,11.8211349277,,0.0438124352355,,,,,8.25,,,0.39229381486,,,20140219T174433Z,,,60,15,92.9569278633,,
000010049353,998416-2,LTC,MAIN,703TC,2014-08-19,2014-08-19,2014-09-26,,703TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,0,26121,66870,1,6,505,5,0,0,,,9.4,,20,,14,15,0.016,38.9,,,,CLEAR,14,1,,0.889,,,,,REVIEWED,,,,,,14,0,0,0,0,14,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-8,193,,9.64738462726,,0.00608585665089,,0.411311053985,,,1.155,,,0.390623598026,,,20141001T203055Z,,,12,6,88.3760838124,,
000010049353,998416-2,LTC,MAIN,703TC,2015-02-27,2015-02-27,2015-03-03,,703TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,22050,58465,1,4,479,4,0,0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,192,,,,,,,,,0.78,,,0.377148721457,,,20150312T121357Z,,,9,5,,,
000010049353,998416-2,LTC,MAIN,00703TC,2015-07-30,2015-08-03,2015-09-01,,00703TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,25367,63991,1,7,499,4,0,0,,,9,,31,,31,25,0.02,38.7,,,,PARTICLES,31,1,,0.885,,,,,REVIEWED,,,,,,17,0,0,0,0,17,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,153,,,937.014593892,,,0.516795865633,,,1.32,,,0.396415120876,,,20150917T191722Z,,,12,5,,,
000010049353,998416-2,LTC,MAIN,00703TC,2016-03-01,2016-03-01,2016-03-08,,00703TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,22323,47659,1,2,846,3,0,0,,,7.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,0.405,,0.0174107142857,0.468390020773,,,20160311T214330Z,,,6,4,,,
000010049353,998416-2,XFMR,MAIN,,2011-03-22,2011-03-22,2011-03-22,,,26,,UPSI,,,ROUTINE,,,,,5,3167,81239,0,12,75,0,0,0,,,8.4,,,38,7,10,0.02,39.9,,,,CLEAR,,0.5,,0.886,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2012-03-21,(Initial sample). No anomalies.,1,,365,2012-03-21,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,6.25,INITIAL,-21,0,,6.0709566434,,0.0208919429097,,0.501253132832,,,7.16,,,0.038983739337,,,20110323T141745Z,,,17,0,93.0108141431,7.3000,1630
000010049353,998416-2,XFMR,MAIN,,2011-04-13,2011-04-13,2011-04-13,,,18,,UPSI,,,ROUTINE,,,,BOTTOM,10,3271,83741,0,25,120,0,0,0,,,8.7,,,35,14,28,0.01,39.8,,,,CLEAR,,0.5,,0.882,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-04-12,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2012-04-12,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,4.8,SURVEILLANCE,-8,22,,6.06959700988,,0.0416086338325,,0.251256281407,,,14.5,,0,0.0390609140087,,,20110418T204520Z,,,35,0,99.7958771466,7.3000,1630
000010049353,998416-2,XFMR,MAIN,,2011-04-19,2011-04-19,2011-04-19,,,27,,UPSI,,,ROUTINE,,,,BOTTOM,9,2637,87226,1,31,131,0,0,0,,,9,,,36,7,9,0.02,42.2,,,,CLEAR,,0.5,,0.884,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-04-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2012-04-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,4.22580645161,SURVEILLANCE,-21,28,,6.68619582004,,0.04310157363,,0.473933649289,,,14.58,,,0.0302318116158,,,20110420T140213Z,,,41,1,98.9576772021,7.3000,1630
