equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049353,998416-2,XFMR,MAIN,000070320110816,2011-08-16,,,,,35,,,,,,,,,,8,7961,77185,0,46,314,0,0,0,,,,,25,,21,21,0.03,38.9,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,8,0,0,,,8,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,6.82608695652,SCREENING,-0,119,,7.79536003248,1030.545718,0.0579212203615,d1816_2*,0.771208226221,0,,16.28,,,0.103141802164,,,20111021T005314Z,,,54,0,87.8919756891,7.3000,1630
000010049353,998416-2,XFMR,MAIN,000070320120726,2012-07-26,,,,,40,,UPSI,,,,,,,,12,6404,96736,1,86,370,1,1,0,,,,,31,,26,21,0.018,36.5,,,,S/Pt,,1,,0.888,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.3023255814,SCREENING,4,345,,8.27463231567,,0.0837315279236,d1816_2*,0.493150684932,,,27.495,,,0.0662007939133,,,20120919T170845Z,,1,101,3,105.828683172,7.3000,1630
000010049353,998416-2,XFMR,MAIN,703,2013-07-24,2013-07-24,2013-08-26,,703,31,,UPSI,,,ROUTINE,,,,BOTTOM,13,5153,90249,1,105,494,1,1,0,,,9.6,,58,,19,22,0.016,41,,,,CLEAR,,1,,0.887,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.70476190476,SCREENING,-2,363,,8.44485605212,,0.10645053999,,0.390243902439,,,31.915,,,0.0570975855688,,,20130911T182959Z,,,121,3,102.085389984,7.3000,1630
000010049353,998416-2,XFMR,MAIN,703,2014-08-19,2014-08-19,2014-09-26,,703,29,,UPSI,,,ROUTINE,,,,BOTTOM,12,2180,88959,2,119,469,1,1,0,,,9.2,,20,,7,9,0.016,40.7,,,,CLEAR,7,1,,0.889,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.94117647059,SCREENING,-21,391,,8.84183013493,,0.119401612365,d1816_2*,0.39312039312,,,33.435,,,0.0245056711519,,,20141001T202913Z,,,135,4,99.7876792131,,
000010049353,998416-2,XFMR,MAIN,0000703,2015-07-30,2015-08-03,2015-09-01,,0000703,30,,UPSI,,,ROUTINE,,,,BOTTOM,10,6957,86965,2,120,550,1,1,0,,,9.5,,43,,32,38,0.022,38.4,,,,CLEAR,32,1,,0.884,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,4.58333333333,SCREENING,8,345,,9.23331002778,1066.24249989,0.115716889052,,0.572916666667,,relsaturation*,31.615,,0.0157589285714,0.0799977002242,,,20150917T191605Z,,,134,4,100.035199297,,
000000106809,998416-1,LTC,MAIN,,2011-04-13,2011-04-13,2011-04-13,,,18,,UPSI,,,ROUTINE,,,,BOTTOM,0,16666,52517,1,3,436,2,0,0,,,7,,,50,17,34,0.01,38.9,,,,CLEAR,,0.5,,0.884,,,,,UNREVIEWED,,,,,,10,0,0,7,0,17,LTC_VACUUM_A,1,,365,2012-04-12,No anomalies.,1,,365,2012-04-12,No oil quality problems were detected.,,,,,,,,,,,,,INITIAL,-5,0,,9.91636120957,1002.85714286,0.00398874797165,,0.25706940874,,,0.57,,0.0127633928571,0.31734485976,,,20110418T210110Z,,,6,3,71.5833636742,7.3000,1630
000000106809,998416-1,LTC,MAIN,,2011-04-19,2011-04-19,2011-04-19,,,28,,UPSI,,,ROUTINE,,,,BOTTOM,2,16521,53713,1,4,440,2,0,0,,,7.1,,,48,19,25,0.02,32,,,,CLEAR,,0.5,,0.884,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2012-04-18,No anomalies.,1,,365,2012-04-18,No oil quality problems were detected.,,,,,,,,,,,,,SURVEILLANCE,-2,6,,5.68070727,,0.010650339,,0.625,,,2.75,,,0.307579171,,,20110420T135916Z,,,9,3,69.70841837,7.3000,1630
000000106809,998416-1,LTC,MAIN,00705TC20110816,2011-08-16,,,,,,,,,,,,,,,0,20359,63102,1,11,658,4,0,0,,,,,38,,28,,0.02,38.3,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,6,0,0,,,6,LTC_VACUUM_A,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,5,119,,,1066.2425,,,0.522193211,0,,2.04,,,0.322636367,,,20111021T185022Z,,,16,5,,7.3000,1630
000000106809,998416-1,LTC,MAIN,00705TC20120201,2012-02-01,,,,,,,,,,,,,,,0,20005,56607,1,6,578,6,0,0,,,,,,,9,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,-16,0,,,,,,,,,1.17,,,0.35340152278,,,20120316T150124Z,,,13,7,,7.3000,1630
000000106809,998416-1,LTC,MAIN,00705TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,0,25582,70944,2,9,538,5,0,0,,,,,25,,16,,0.02,39.4,,,,S/Pt,,1,,0.89,,,,,REVIEWED,,,,,,17,0,0,12,0,29,LTC_VACUUM_A,1,,365,2013-07-26,No anomalies.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-6,176,,,937.014593892,,,0.507614213198,,,1.695,,,0.360594271538,,,20120919T170845Z,,1,16,7,,7.3000,1630
000000106809,998416-1,LTC,MAIN,00705TC20130220,2013-02-20,,,,,,,UPSI,,,,,,,,1,24631,60224,3,3,459,5,1,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,209,,,,,,,,,1.615,,,0.40898977152,,,20130401T141022Z,,,13,9,,,
000000106809,998416-1,LTC,MAIN,705TC,2013-07-24,2013-07-24,2013-08-26,,705TC,33,,UPSI,,,ROUTINE,,,,BOTTOM,1,24128,60136,1,5,568,4,0,0,,,8.5,,16,,22,23,0.018,34.9,,,,CLEAR,,1,,0.888,,,,,REVIEWED,,,,,,16,0,0,29,0,45,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,0,154,,6.84742712273,944.537147813,0.00794736639115,,0.515759312321,,,1.96,,,0.40122389251,,,20130911T183544Z,,,11,5,79.8739817476,7.3000,1630
000000106809,998416-1,LTC,MAIN,705TC,2014-02-07,2014-02-07,2014-02-17,,705TC,1,,UPSI,,,ROUTINE,,,,BOTTOM,0,22581,57888,2,34,190,9,2,0,,,8.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-07,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,198,,11.6404801003,,0.0349446581922,,,,,6.255,,,0.390080845771,,,20140219T174622Z,,,47,13,88.96790169,,
000000106809,998416-1,LTC,MAIN,705TC,2014-08-19,2014-08-19,2014-09-26,,705TC,30,,UPSI,,,ROUTINE,,,,BOTTOM,0,24671,64010,1,9,478,4,0,0,,,8.9,,22,,20,24,0.018,41,,,,PARTICLES,20,1,,0.89,,,,,REVIEWED,,,,,,12,0,0,43,0,55,LTC_VACUUM_A,1,,365,2015-08-19,No anomalies.,1,,365,2015-08-19,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,-1,193,,10.6990045818,,0.00907077745464,,0.439024390244,,,1.68,,,0.385424152476,,,20141001T203352Z,,,14,5,85.3962538511,,
000000106809,998416-1,LTC,MAIN,705TC,2015-02-27,2015-02-27,2015-03-03,,705TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,21338,55507,1,7,457,4,0,0,,,7.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-27,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,192,,,,,,,,,1.32,,,0.384419983065,,,20150312T121937Z,,,12,5,,,
000000106809,998416-1,LTC,MAIN,00705TC,2015-07-30,2015-08-03,2015-09-01,,00705TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,25500,62619,1,8,486,4,0,0,,,8.9,,28,,23,20,0.02,37.9,,,,CLEAR,23,1,,0.884,,,,,REVIEWED,,,,,,20,0,0,0,0,20,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,1,153,,,916.848572667,,,0.527704485488,,,1.5,,,0.407224644277,,,20150917T191956Z,,,13,5,,,
000000106809,998416-1,LTC,MAIN,00705TC,2016-03-01,2016-03-01,2016-03-08,,00705TC,,,UPSI,,,ROUTINE,,,,BOTTOM,0,20756,43946,2,2,768,2,0,0,,,6.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,0.39,,0.0162321428571,0.472306922132,,,20160311T214428Z,,,6,4,,,
000000106809,998416-1,XFMR,MAIN,,2011-04-13,2011-04-13,2011-04-13,,,15,,UPSI,,,ROUTINE,,,,BOTTOM,0,4360,76247,0,11,79,0,0,0,,,8.1,,,41,16,36,0.01,42.2,,,,CLEAR,,0.5,,0.884,,,,,UNREVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2012-04-12,(Initial sample). No anomalies.,1,,365,2012-04-12,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,7.18181818182,INITIAL,-6,0,,12.5,,0.00993590559365,,0.236966824645,,relsaturation*,1.98,,0,0.0571825776752,,,20110418T205854Z,,,11,0,93.1423524754,7.3000,1630
000000106809,998416-1,XFMR,MAIN,,2011-04-19,2011-04-19,2011-04-19,,,26,,UPSI,,,ROUTINE,,,,BOTTOM,2,5124,77357,0,12,79,0,0,0,,,8.3,,,32,4,6,0.02,36.8,,,,CLEAR,,0.5,,0.884,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2012-04-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2012-04-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,6.58333333333,SURVEILLANCE,-30,6,,7.79167494623,,0.0151611942055,,0.54347826087,,,4.16,,,0.0662383494706,,,20110420T135616Z,,,14,0,89.8447011207,7.3000,1630
000000106809,998416-1,XFMR,MAIN,000070520110816,2011-08-16,,,,,35,,,,,,,,,,3,10429,84188,0,45,335,0,0,0,,,,,51,,21,21,0.03,42.1,,,,S/Sd,,1,,0.882,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,1,,365,2012-08-15,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,7.44444444444,SCREENING,-0,119,,9.76204355036,,0.0423923711558,,0.712589073634,0,,11.1,,,0.123877512235,,,20111021T005314Z,,,48,0,96.9024839967,7.3000,1630
000000106809,998416-1,XFMR,MAIN,000070520120726,2012-07-26,,,,,40,,UPSI,,,,,,,,6,5965,97261,2,96,419,1,0,0,,,,,29,,24,19,0.02,41.3,,,,Clear,,1,,0.888,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.36458333333,SCREENING,2,345,,9.84754035343,,0.0812181702854,d1816_2*,0.484261501211,,,23.295,,,0.061329823876,,,20120919T170845Z,,1,105,3,106.121183738,7.3000,1630
000000106809,998416-1,XFMR,MAIN,705,2013-07-24,2013-07-24,2013-08-26,,705,30,,UPSI,,,ROUTINE,,,,BOTTOM,5,8048,92056,1,113,514,0,0,0,,,10.1,,19,,11,13,0.016,45,,,,PARTICLES,,1,,0.888,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.54867256637,SCREENING,-13,363,,10.3986780455,,0.0944581749835,d1816_2*,0.355555555556,,,25.34,,,0.0874250456244,,,20130911T183350Z,,,119,1,106.27648087,7.3000,1630
000000106809,998416-1,XFMR,MAIN,705,2014-08-19,2014-08-19,2014-09-26,,705,27,,UPSI,,,ROUTINE,,,,BOTTOM,6,4208,88658,2,124,508,0,0,0,,,9.4,,24,,9,12,0.016,43.2,,,,PARTICLES,9,1,,0.89,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,4.09677419355,SCREENING,-16,391,,10.2133483406,,0.110678533446,d1816_2*,0.37037037037,,,28.32,,,0.0474632858851,,,20141001T203221Z,,,132,2,101.615175185,,
000000106809,998416-1,XFMR,MAIN,0000705,2015-07-30,2015-08-03,2015-09-01,,0000705,28,,UPSI,,,ROUTINE,,,,BOTTOM,5,9497,88867,2,131,583,0,0,0,,,9.9,,32,,19,25,0.02,38.9,,,,CLEAR,19,1,,0.884,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,4.45038167939,SCREENING,-2,345,o2*,10.5863592063,,0.110744845606,d1816_2*,0.514138817481,,,28.58,,0.0069375,0.106867566138,,,20150917T191843Z,,,138,2,104.596699153,,
000010049354,D-577891,OLTC REACTOR,MAIN,752,2012-02-01,2012-02-01,2012-02-01,,752,17,,UPSI,,,ROUTINE,,,,BOTTOM,368,18402,55375,329,69,689,1213,85,7145,,,8.4,,,,7,15,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,D1,90,2012-05-01,(Initial sample). Abnormal or high gas levels. Lower-energy electrical discharge. Sample again to check for active gassing.,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,9.98550724638,INITIAL,-21,0,h2* ch4* c2h6* c2h4* c2h2* o2*,3.30424583085,,2.01319585994,,,,,970.215,,95.9034642857,0.332316027088,,,20141014T143606Z,,,9209,1627,77.935837094,,
000010049354,D-577891,OLTC REACTOR,MAIN,752,2012-11-15,2012-11-15,2012-11-15,,752,19,29750,UPSI,,,ROUTINE,,,,BOTTOM,355,23327,64374,408,94,749,1541,0,10145,,,10.1,,49,42,21,40,0.072,35.5,,,,PARTICLES,21,2.5,,0.885,,,,,UNREVIEWED,,,,,,119,0,0,1456,0,1575,TRN_IEEE_INC_69KV,4,D1,7,2012-11-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Consider investigative sampling.",1,,365,2013-11-15,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",4,Very high total furan. Paper insulation may be severely deteriorated. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran***,,,,7.96808510638,SCREENING,-0,288,h2* ch4* c2h4*^^^ c2h2*^^^! o2*,3.17686361992,695.558011031,2.03635262059,,2.02816901408,,relsaturation*,1206.635,,134.619339286,0.362366794047,,,20141014T143840Z,,,12543,1949,90.9812142777,,
000010049354,D-577891,OLTC REACTOR,MAIN,752,2013-02-20,2013-02-20,2013-02-20,,752,,,UPSI,,,ROUTINE,,,,BOTTOM,9,2709,43200,56,254,1782,8,64,0,,,4.8,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2014-02-20,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,7.0157480315,INITIAL,,0,,,,,,,,,54.84,,0.498571428571,0.0627083333333,,,20141014T144127Z,,,391,128,,,
000010049354,D-577891,OLTC REACTOR,MAIN,752,2013-07-24,2013-07-24,2013-07-24,,752,31,,UPSI,,,ROUTINE,,,,BOTTOM,9,4921,46322,49,268,1965,5,56,0,,,5.4,,22,,23,26,0.022,31.2,,,,CLEAR,23,1.5,,0.881,,,,,UNREVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,7.33208955224,SCREENING,1,154,,9.99189658486,768.701732702,0.455915260589,d1816_2*,0.705128205128,,,57.315,,0.426955357143,0.10623461854,,,20141014T144348Z,,,387,110,54.1335181066,,
000010049354,D-577891,OLTC REACTOR,MAIN,752,2014-02-07,2014-02-07,2014-02-07,,752,0.3,,UPSI,,,ROUTINE,,,,BOTTOM,11,1415,40544,59,201,2016,12,85,0,,,4.4,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2014-05-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,10.0298507463,SCREENING,,198,c2h6*!,9.03876664163,,0.413228644982,,,,,47.36,,0.615223214286,0.0349003551697,,,20141014T144511Z,,,368,156,53.7482459759,,
000010049354,D-577891,OLTC REACTOR,MAIN,752,2014-08-27,2014-08-27,2014-08-27,,752,29,,UPSI,,,ROUTINE,,,,BOTTOM,7,1780,34435,45,218,1514,4,49,0,,,3.8,,31,,24,30,0.026,33.5,,,,CLEAR,24,1.5,,0.88,,,,,UNREVIEWED,,,,,,59,0,0,0,0,59,TRN_IEEE_INC_69KV,1,,365,2015-08-27,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,6.94495412844,SCREENING,2,201,,9.96773877152,782.613710959,0.513291629518,d1816_2*,0.776119402985,,relsaturation*,46.3,,0.379214285714,0.0516915928561,,,20141014T144654Z,,,323,98,39.4795244446,,
000010049354,D-577891,OLTC REACTOR,MAIN,0000752,2015-07-30,2015-08-03,2015-09-01,,0000752,30,,UPSI,,,ROUTINE,,,,BOTTOM,8,6227,48223,50,278,1843,6,56,0,,,5.7,,35,,29,26,0.028,30.9,,,,PARTICLES,29,1.5,,0.876,,,,,REVIEWED,,,,,,84,15,0,0,0,99,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20150917T193849Z,,,,,,,
000010049354,D-577891,OLTC REACTOR,MAIN,0000752,2016-03-15,2016-03-16,2016-03-16,,0000752,,68667,UPSI,,,ROUTINE,,,,BOTTOM,8,30532,1593,45,190,1593,5,55,0,,,3.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2017-03-15,No anomalies.,,,,,,,,,,,,,,,,,8.38421052632,SCREENING,,229,o2*,,,,,,,,42.275,,0.40890625,19.1663527935,,,20160318T184952Z,,,303,105,,,
000010049354,D-577891,LTC,MAIN,076-7TC20060810,2006-08-10,,,,,55,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049354,D-577891,LTC,MAIN,076-7TC20090905,2009-09-05,,,,,34,,,,,,,,,,746,21776,70446,472,115,795,1339,70,8447,,,,0,0,39,46,47,0.044,37.1,,,,Clear,,2.5,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2010-09-05,No anomalies.,2,,,,,,,,,,,,,,0.158517817,0.148305085,,INITIAL,16,0,,3.388521828,,2.717870175,color*,1.185983827,,,1462.545,,,0.309116202,,,20110101T000000Z,,,11189,1881,91.8021732,7.3000,1630
000010049354,D-577891,LTC,MAIN,076-7TC20100902,2010-09-02,,,,,44,,,,,,,,,,720,13898,51477,447,84,768,1340,101,8131,,,,0,0,33,48,33,0.052,30.6,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,113,0,0,,,113,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.164801377,0.225950783,,SCREENING,17,362,,3.304794898,701.9775876,3.727350927,color*,1.699346405,0,,1405.7,,,0.269984653,,,20110101T000000Z,,,10823,1888,64.1177982,7.3000,1630
000010049354,D-577891,LTC,MAIN,076-7TC20110816,2011-08-16,,,,,35,,,,,,,,,,449,17939,61141,374,89,867,886,21,5281,,,,,26,,27,,0.03,34.9,,,,S/Sd,,2.5,,0.88,,,,,REVIEWED,,,,,,82,22,0,,,104,LTC_NONDIVERTER_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,0.167771255444,0.0561497326203,,SCREENING,5,348,,,741.767470748,,color*,0.859598853868,0,,900.79,,,0.29340377161,,,20111021T005314Z,,,7100,1281,,7.3000,1630
000010049354,D-577891,LTC,MAIN,75220120201,2012-02-01,,,,,10,,,,,,,,,,368,18402,55375,329,69,689,1213,85,7145,,,,,,,7,20,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.169769069279,0.258358662614,,SCREENING,-21,169,,3.35488705057,,1.94755700542,,,,,970.215,,95.9034642857,0.332316027088,,,20120316T150124Z,,,9209,1627,80.6458611088,7.3000,1630
000010049354,D-577891,LTC,MAIN,076-7TC20120726,2012-07-26,,,,,35,,UPSI,,,,,,,,811,11501,58467,465,175,944,1450,18,8664,,,,,24,,62,61,0.064,28.3,,,,M/Cb,,3,,0.88,,,,,UNREVIEWED,,,,,,108,17,0,0,0,125,LTC_NONDIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.167359187442,0.0387096774194,,SCREENING,23,176,,3.43725579921,707.593212718,3.69778339943,color*,2.26148409894,,,1557.37,,116.069183036,0.196709254793,,,20120919T170845Z,,1,11583,1933,72.5898429157,7.3000,1630
000010049354,D-577891,LTC,MAIN,752,2012-11-15,2012-11-17,,,,19,29750,UPSI,,,ROUTINE,,,,BOTTOM,355,23327,64374,408,94,749,1541,0,10145,,,10.1,,49,42,21,40,0.072,35.5,,,,PARTICLES,,2.5,,0.885,,,,,UNREVIEWED,,,,,,119,0,0,1456,0,1575,LTC_NONDIVERTER_A,1,,365,2013-11-15,No anomalies.,2,,,,,,,,,,,,,,0.151897486447,0,,SCREENING,0,112,,3.17686361992,695.558011031,2.03635262059,color*,2.02816901408,,,1206.635,,134.619339286,0.362366794047,,,20121227T214631Z,,,12543,1949,90.9812142777,7.3000,1630
000010049354,D-577891,LTC,MAIN,076-7TC20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,266,23671,60712,300,105,651,1324,36,7019,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.188630859097,0.12,,SCREENING,,97,,3.31975182563,,1.50960202454,,,,,866.28,,94.5487544643,0.389889972328,,,20130401T141022Z,,,9050,1660,90.228943436,,
000010049354,D-577891,LTC,MAIN,76-7TC,2013-07-24,2013-07-24,2013-08-26,,76-7TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,510,19344,55183,332,151,1234,1340,98,6509,,,8.5,,38,,42,48,0.072,29.4,,,,PARTICLES,,3,,0.884,,,,,UNREVIEWED,,,,,,68,8,0,0,0,76,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.20586879705,0.295180722892,,SCREENING,14,154,,3.42566263967,764.997453513,2.52219589679,color*,2.44897959184,,,1078,,88.6566116071,0.350542739612,,,20130910T193839Z,,,8940,1770,74.1077929458,7.3000,1630
000010049354,D-577891,LTC,MAIN,,2013-11-13,,,,,,36901,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214640Z,,,,,,,
000010049354,D-577891,LTC,MAIN,76-7TC,2014-02-07,2014-02-07,2014-02-17,,76-4TC,-1,40293,UPSI,,,ROUTINE,,,,BOTTOM,1086,20961,53434,736,154,164,2653,13,17454,,,9.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2014-05-08,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.151999541652,0.0176630434783,,SCREENING,,198,c2h2*,3.48388660021,,4.92622990403,,,,,2549.835,,,0.392278324662,,,20140219T173203Z,,,22096,3402,87.4319297283,,
000010049354,D-577891,LTC,MAIN,76-7TC,2014-08-19,2014-08-19,2014-09-26,,76-7TC,32,47686,UPSI,,,ROUTINE,,,,BOTTOM,109,13680,58163,667,480,4053,2444,126,6589,,,8.6,,25,,45,50,0.096,28,,,,PARTICLES,45,3.5,,0.884,,,,,REVIEWED,,,,,,145,0,0,0,0,145,LTC_NONDIVERTER_A,1,,365,2015-08-19,No anomalies.,2,,,,,,,,,,,,,,0.370921232357,0.188905547226,,SCREENING,16,193,,3.63030456941,,2.11911248524,color*,3.42857142857,,,759.18,,,0.235201072847,,,20141001T200755Z,,,10415,3237,73.6208443524,,
000010049354,D-577891,LTC,MAIN,76-7TC,2015-02-27,2015-02-27,2015-03-03,,76-7TC,,54369,UPSI,,,ROUTINE,,,,BOTTOM,1239,22334,57017,785,237,639,1945,57,12609,,,9.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2015-05-28,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.154254897296,0.0726114649682,,SCREENING,,192,c2h2*,,,,,,,,2319.555,,,0.391707736289,,,20150312T121612Z,,,16872,2787,,,
000010049354,D-577891,LTC,MAIN,076-7TC,2015-07-30,2015-08-03,2015-09-01,,076-7TC,,59225,UPSI,,,ROUTINE,,,,BOTTOM,728,20957,53250,536,42,614,1998,113,11247,,,8.9,,29,,50,,0.024,33.8,,,,PARTICLES,50,1,,0.884,,,,,REVIEWED,,,,,,22,10,0,0,0,32,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.177647372633,0.210820895522,,SCREENING,18,153,,,905.022091194,,,0.710059171598,,,1665.29,,,0.393558685446,,,20150916T173854Z,,,14664,2647,,,
000010049354,D-577891,LTC,MAIN,076-7TC,2016-03-01,2016-03-01,2016-03-08,,076-7TC,,68194,UPSI,,,ROUTINE,,,,BOTTOM,471,20410,44912,496,13,931,1997,24,10096,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.19780110935,0.0483870967742,,SCREENING,,215,,,,,,,,,1310.975,,136.535165179,0.454444246527,,,20160311T205111Z,,,13097,2517,,,
000010049354,D-577891,XFMR,MAIN,00076-719960110,1996-01-10,,,,,,,,,,,,,,,23,419,29159,5,161,232,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,1.44099378882,INITIAL,,0,,,,,,,,,51.98,,0.01734375,0.0143694914092,,,20110112T182616Z,,,189,5,,,
000010049354,D-577891,XFMR,MAIN,00076-719970303,1997-03-03,,,,,,,,,,,,,,,84,1811,101710,32,265,1082,6,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,4.08301886792,SCREENING,,418,h2! ch4! co!,,,,,,,,131.79,,0.176450892857,0.0178055255137,,,20110112T182616Z,,,396,47,,,
000010049354,D-577891,XFMR,MAIN,00076-719980109,1998-01-09,,,,,,,,,,,,,,,0,25275,85006,16,98,1012,2,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,93,5,17,,,124,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,9,,,10.3265306122,SCREENING,,312,o2*,,726.147728985,,,,0,,17.67,,0.106535714286,0.297331953039,,,20110112T182616Z,,,126,28,,,
000010049354,D-577891,XFMR,MAIN,00076-719990119,1999-01-19,,,,,,,,,,,,,,,43,25475,142802,29,295,1341,3,12,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,178,26,31,,,302,TRN_IEEE_INC_69KV,1,,365,2000-01-19,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. Total furan has apparently been increasing. The presence of furans other than 2FAL may indicate recent fault activity. Investigate possible reasons for increasing furan.,furfural* totalfuran**!,17,,,4.54576271186,SCREENING,,375,h2! ch4! co! o2*,,645.594285055,,,,50,,96.145,,0.164625,0.17839386003,,,20110112T182616Z,,,382,44,,,
000010049354,D-577891,XFMR,MAIN,00076-719991130,1999-11-30,,,,,,,,,,,,,,,250,7523,71262,28,225,698,6,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,71,3,4,,,86,TRN_IEEE_INC_69KV,2,T1,90,2000-02-28,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,3.10222222222,SCREENING,,315,h2*^!,,759.640471795,,,,4,,290.59,,0.154227678571,0.105568185007,,,20110112T182616Z,,,516,41,,,
000010049354,D-577891,XFMR,MAIN,00076-720000128,2000-01-28,,,,,,,,,,,,,,,257,4343,49630,22,198,543,3,4,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,2000-04-27,(Surveillance). High level (*). No recent significant increases. Thermal fault (below 300 C).,,,,,,,,,,,,,,,,,2.74242424242,SURVEILLANCE,,59,h2*,,,,,,,,292.685,,0.106950892857,0.0875075559138,,,20110112T182616Z,,,484,29,,,
000010049354,D-577891,XFMR,MAIN,00076-720001227,2000-12-27,,,,,,,,,,,,,,,22,3172,41182,22,214,745,1,7,0,,,,,,,51,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,37,2,4,,,71,TRN_IEEE_INC_69KV,1,,365,2001-12-27,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,3.48130841121,SCREENING,18,334,,,840.513793124,,,,25,water*,60.535,,0.110178571429,0.0770239424992,,,20110112T182616Z,,,266,30,,7.3000,1630
000010049354,D-577891,XFMR,MAIN,00076-720051103,2005-11-03,,,,,35,,,,,,,,,,16,8453,85973,38,258,1415,14,19,0,,,,,,43,22,21,0.02,33.2,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,69,4,2,,,76,TRN_IEEE_INC_69KV,1,,365,2006-11-03,No anomalies.,1,,365,2006-11-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,1,,,5.48449612403,SCREENING,0,1772,ch4! c2h6! c2h4! o2*,9.38650005125,763.185974075,0.250240868849,,0.602409638554,0,,62.65,,0.276183035714,0.0983215660731,,,20110112T182616Z,,,345,71,97.9469143111,7.3000,1630
000010049354,D-577891,XFMR,MAIN,00076-720060810,2006-08-10,,,,,55,,,,,,,,,,53,15403,170467,64,219,2631,47,51,0,,,,0,0,35,67,31,0.02,36.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,6,44,7,3,,,54,TRN_IEEE_INC_69KV,1,,365,2007-08-10,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.0136986301,SCREENING,25,280,h2! ch4! c2h6! c2h4! o2*,6.84254396035,819.013521004,0.15329391821,d1816_1* d1816_2*,0.550964187328,0,water* relsaturation*,93.125,,0.653303571429,0.0903576645333,,,20110112T182616Z,,,434,162,179.326724369,7.3000,1630
000010049354,D-577891,XFMR,MAIN,00076-720061017,2006-10-17,,,,,48,,,,,,,,,,,,,,,,,,,,,,,,,13,8,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
000010049354,D-577891,XFMR,MAIN,00076-720070823,2007-08-23,,,,,46,,,,,,,,,,13,3176,51133,48,330,1612,3,24,0,,,,,,44,16,10,0.03,39.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,70,4,2,,,76,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.88484848485,SCREENING,-6,378,co!,10.1047787856,761.400559996,0.52972719509,,0.76726342711,0,,72.445,,0.280620535714,0.0621125300686,,,20110112T182616Z,,,418,75,54.9398444453,7.3000,1630
000010049354,D-577891,XFMR,MAIN,00076-720080909,2008-09-09,,,,,47,,,,,,,,,,9,4492,49469,41,283,1337,3,21,0,,,,,,50,29,18,0.03,33.6,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,60,3,4,,,68,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,4.72438162544,SCREENING,6,383,,10.3302190298,780.528214176,0.456777423266,,0.892857142857,0,,59.985,,0.243816964286,0.0908043421132,,,20110112T182616Z,,,357,65,53.7428227014,7.3000,1630
000010049354,D-577891,XFMR,MAIN,00076-720090905,2009-09-05,,,,,40,,,,,,,,,,11,3296,49794,50,328,1638,2,27,0,,,,,,33,22,18,0.02,32.9,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,45,3,0,,,54,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.99390243902,SCREENING,0,361,,10.2535258499,816.224996064,0.529615086053,,0.607902735562,6,,70.07,,0.295433035714,0.0661927139816,,,20110112T182616Z,,,418,79,54.8742871759,7.3000,1630
000010049354,D-577891,XFMR,MAIN,00076-720100902,2010-09-02,,,,,48,,,,,,,,,,23,2508,47679,56,280,2167,11,51,0,,,,,,49,50,30,0.03,38.4,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,49,0,0,,,49,TRN_IEEE_INC_69KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,7.73928571429,SCREENING,18,362,,8.81149529815,805.658262849,0.537365333217,,0.78125,0,water* relsaturation*,73.565,,,0.0526017743661,,,20110112T182616Z,,,421,118,50.6650061975,7.3000,1630
000010049354,D-577891,XFMR,MAIN,00076-720110816,2011-08-16,,,,,40,,,,,,,,,,10,3975,44773,51,250,1937,4,48,0,,,,,23,,21,17,0.02,39.2,,,,S/Pt,,1.5,,0.876,,,,,UNREVIEWED,,,,,,56,0,0,,,56,TRN_IEEE_INC_69KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,7.748,SCREENING,-0,348,,9.76242773444,789.089135141,0.458999970276,d1816_2*,0.510204081633,0,,55.06,,0.395852678571,0.0887811850892,,,20111021T005314Z,,,363,103,49.9650116173,7.3000,1630
000010049354,D-577891,XFMR,MAIN,076-7TC20120201,2012-02-01,,,,,10,,,,,,,,,,9,4432,45640,53,288,1849,5,53,0,,,,,,,14,40,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2013-01-31,No anomalies.,,,,,,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,6.42013888889,SCREENING,-8,169,,10.1221151696,,0.477644032022,,,,relsaturation*,60.915,,0.428308035714,0.0971078001753,,,20120316T150124Z,,,408,111,58.8662619426,7.3,1630
000010049354,D-577891,XFMR,MAIN,00076-720120726,2012-07-26,,,,,51,,UPSI,,,,,,,,9,4488,46946,54,265,1749,5,59,0,,,,,29,,38,20,0.024,30.5,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,70,0,0,0,0,70,TRN_IEEE_INC_69KV,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,6.6,SCREENING,12,176,,9.83536493118,761.400559996,0.46707956247,d1816_2*,0.786885245902,,water*,56.775,,0.456821428571,0.0955991990798,,,20120919T170845Z,,1,392,118,50.48423145,7.3000,1630
000010049354,D-577891,XFMR,MAIN,75220130220,2013-02-20,,,,,10,,UPSI,,,,,,,,9,2709,43200,56,254,1782,8,64,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,7.0157480315,SCREENING,,209,,9.83153919432,,0.462341185313,,,,,54.84,,0.498571428571,0.0627083333333,,,20130401T141022Z,,,391,128,54.7825707109,,
000010049354,D-577891,XFMR,MAIN,76-7,2013-07-24,2013-07-24,2013-08-26,,76-7,32,,UPSI,,,ROUTINE,,,,BOTTOM,9,4016,43892,48,263,1971,5,55,0,,,5,,22,,24,26,0.022,29,,,,CLEAR,,1.5,,0.881,,,,,UNREVIEWED,,,,,,64,0,0,0,0,64,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,7.49429657795,SCREENING,2,154,,9.97004469477,772.520007433,0.47706115965,d1816_2*,0.758620689655,,,56.415,,0.4193125,0.091497311583,,,20130910T193613Z,,,380,108,50.7031398584,7.3000,1630
000010049354,D-577891,XFMR,MAIN,752,2013-07-24,,,,752,31,,UPSI,,,ROUTINE,,,,BOTTOM,9,4921,46322,49,268,1965,5,56,0,,,5.4,,22,,23,26,0.022,31.2,,,,CLEAR,,1.5,,0.881,,,,,UNREVIEWED,,,,,,66,0,0,0,0,66,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,7.33208955224,SCREENING,1,154,,9.99189658486,768.701732702,0.455915260589,d1816_2*,0.705128205128,,,57.315,,0.426955357143,0.10623461854,,,20130911T190350Z,,,387,110,54.1335181066,7.3,1630
000010049354,D-577891,XFMR,MAIN,,2013-11-13,,,,,,36901,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214612Z,,,,,,,
000010049354,D-577891,XFMR,MAIN,752,2014-02-17,,,,752,1,,UPSI,,,ROUTINE,,,,BOTTOM,11,1415,40544,59,201,2016,12,85,0,,,4.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,T1,30,2014-03-19,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,10.0298507463,SCREENING,,208,c2h6*!,9.03883587128,,0.413850930811,,,,,47.36,,,0.0349003551697,,,20140219T175502Z,,,368,156,53.5114349295,,
000010049354,D-577891,XFMR,MAIN,76-7,2014-08-19,2014-08-19,2014-09-26,,76-7,30,,UPSI,,,ROUTINE,,,,BOTTOM,9,2496,43241,55,274,1877,5,62,0,,,4.8,,23,,21,25,0.024,30.8,,,,CLEAR,21,1.5,,0.88,,,,,REVIEWED,,,,,,62,0,0,0,0,62,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,6.8503649635,SCREENING,-0,183,co!,9.9545164046,,0.513136359807,d1816_2*,0.779220779221,,,58.395,,,0.0577229943803,,,20141001T195432Z,,,405,122,49.5097910734,,
000010049354,D-577891,XFMR,MAIN,00076-7,2015-07-30,2015-08-03,2015-09-01,,00076-7,55,,UPSI,,,ROUTINE,,,,BOTTOM,7,9291,57396,47,255,1790,5,54,0,,,6.9,,26,,43,20,0.024,31.2,,,,CLEAR,43,1.5,,0.876,,,,,REVIEWED,,,,,,74,0,4,0,0,78,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,7.01960784314,SCREENING,15,345,o2*,10.0588987348,754.505222934,0.350921033711,d1816_2*,0.769230769231,,water*,52.975,,0.411669642857,0.161875392013,,,20150916T172846Z,,,368,106,63.0539692419,,
000000108047,960828A001W-WL932A,XFMR,MAIN,8461,2014-05-23,2014-05-23,2014-05-23,,8461,49,,UPSI,,,ROUTINE,,,,BOTTOM,7,7241,46583,1,25,379,1,0,0,,,5.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2015-05-23,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,15.16,INITIAL,,0,,6.91179362878,,0.0599401858545,,,,,11.515,,0.00811607142857,0.155442972758,,,20141002T155238Z,,,34,2,51.7396744585,,
000000108047,960828A001W-WL932A,XFMR,MAIN,8461,2014-06-02,2014-06-02,2014-06-02,,8461,32,,UPSI,,,ROUTINE,,,,BOTTOM,7,8650,52523,1,28,358,1,0,0,,,6.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2015-06-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,12.7857142857,SURVEILLANCE,,10,o2*,6.98955810072,,0.0569611055949,,,,,12.055,,0.00811607142857,0.164689754964,,,20141002T155540Z,,,37,2,62.5428211397,,
000000108047,960828A001W-WL932A,XFMR,MAIN,8461,2014-08-08,2014-08-08,2014-09-18,,8461,34,,UPSI,,,ROUTINE,,,,BOTTOM,13,10467,74390,2,56,647,1,1,0,,,8.6,,27,,20,20,0.01,37.3,,,,CLEAR,20,0.5,,0.87,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,11.5535714286,SCREENING,-1,67,,7.15431461026,1066.24249989,0.0792498319197,d1816_2*,0.268096514745,,,23.095,,,0.140704395752,,,20141002T155754Z,,,73,4,86.804130533,,
000000108047,960828A001W-WL932A,XFMR,MAIN,0008461,2015-07-30,2015-08-03,2015-09-01,,0008461,40,,UPSI,,,ROUTINE,,,,BOTTOM,15,12598,70885,3,95,998,1,1,0,,,8.5,,27,,12,10,0.016,38.6,,,,CLEAR,12,0.5,,0.874,,,,,REVIEWED,,,,,,7,0,0,23,0,30,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,10.5052631579,SCREENING,-11,356,o2*,7.99818586859,1047.11484571,0.123073878904,d1816_2*,0.414507772021,,,32.115,,0.0192276785714,0.177724483318,,,20150916T141134Z,,,115,5,82.4008594207,,
000000108048,960828A001W-WL932B,XFMR,MAIN,8462,2014-05-23,2014-05-23,2014-05-23,,8462,40,,UPSI,,,ROUTINE,,,,BOTTOM,8,5898,54033,1,25,351,1,0,0,,,6,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2015-05-23,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,14.04,INITIAL,,0,,6.59936973917,,0.0559474992933,,,,,12.515,,0.00811607142857,0.109155516074,,,20141002T160216Z,,,35,2,60.5028896995,,
000000108048,960828A001W-WL932B,XFMR,MAIN,8462,2014-06-02,2014-06-02,2014-06-02,,8462,35,,UPSI,,,ROUTINE,,,,BOTTOM,7,6334,54815,1,26,325,1,0,0,,,6.2,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2015-06-02,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,12.5,SURVEILLANCE,,10,,6.87351623421,,0.0534440133432,,,,,11.695,,0.00811607142857,0.115552312323,,,20141002T160330Z,,,35,2,62.8363897618,,
000000108048,960828A001W-WL932B,XFMR,MAIN,8462,2014-08-08,2014-08-08,2014-09-18,,8462,35,,UPSI,,,ROUTINE,,,,BOTTOM,11,8038,79155,2,52,580,1,0,0,,,8.8,,31,,14,14,0.018,37.1,,,,CLEAR,14,0.5,,0.87,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,11.1538461538,SCREENING,-8,67,,7.35063966169,,0.068452898387,d1816_2*,0.485175202156,,,20.375,,,0.101547596488,,,20141002T161216Z,,,66,3,90.095132475,,
000000108048,960828A001W-WL932B,XFMR,MAIN,0008462,2015-07-30,2015-08-03,2015-09-01,,0008462,40,,UPSI,,,ROUTINE,,,,BOTTOM,11,10438,75040,2,83,878,2,1,0,,,8.6,,42,,12,10,0.018,35.5,,,,CLEAR,12,0.5,,0.874,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,10.578313253,SCREENING,-11,356,o2*,8.35023031563,1015.93071159,0.0993064820293,,0.507042253521,,,25.97,,0.02040625,0.139099147122,,,20150916T141312Z,,,99,5,85.4518496425,,
000000104742,ZKS-7938-1,LTC,MAIN,078-10A20060119,2006-01-19,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,43,18,33,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,,,,,,1,,365,2007-01-19,No oil quality problems were detected.,,,,,,,,,,,,,,-3,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
000000104742,ZKS-7938-1,LTC,MAIN,078-10A20060829,2006-08-29,,,,,30,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000000104742,ZKS-7938-1,LTC,MAIN,078-10A20090817,2009-08-17,,,,,30,,,,,,,,,,10125,8518,57992,3775,1437,6104,6698,358,30818,,,,0,0,41,55,,0.048,29.4,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2009-11-15,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.217340515283,0.0948344370861,,INITIAL,20,0,ch4* c2h4* c2h2*,,,,color*,1.63265306122,,,12949.57,,,0.146882328597,,,20110101T000000Z,,,53211,10831,,7.3000,1630
000000104742,ZKS-7938-1,LTC,MAIN,078-10A20100902,2010-09-02,,,,,27,,,,,,,,,,3147,12479,59851,1457,1073,10414,93,41,3691,,,,0,0,46,57,77,0.112,22.2,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,2378,0,0,,,2401,LTC_NONDIVERTER_A,1,,365,2011-09-02,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,23,0.0251964237334,0.0281400137268,,SCREENING,21,381,,4.26537421709,323.939471348,9.19383451662,ift* color*,5.04504504505,0,,3636.815,,,0.208501111093,,,20110101T000000Z,,,9502,1591,82.9614845681,7.3000,1630
000000104742,ZKS-7938-1,LTC,MAIN,078-10A20110814,2011-08-14,,,,,30,,,,,,,,,,6208,5024,46058,2213,1219,4753,4661,337,19828,,,,,36,,38,,0.124,33.7,,,,S/Cb,,3,,0.882,,,,,REVIEWED,,,,,,1181,0,0,,,1191,LTC_NONDIVERTER_A,2,,90,2011-11-12,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,10,0.235071615897,0.152281970176,,SCREENING,12,346,c2h2*,,410.785743539,,color*,3.67952522255,0,,8083.575,,,0.109079855834,,,20111021T005314Z,,,34466,7211,,7.3000,1630
000000104742,ZKS-7938-1,LTC,MAIN,078-10A20120201,2012-02-01,,,,,10,,,,,,,,,,7438,8193,49545,2845,1407,4980,5286,373,22653,,,,,,,26,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2012-05-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.233346576612,0.131107205624,,SCREENING,4,171,c2h2*,,,,,,,,9582.79,,,0.165364819861,,,20120316T150124Z,,,40002,8504,,7.3000,1630
000000104742,ZKS-7938-1,LTC,MAIN,078-10A20120706,2012-07-06,,,,,30,,UPSI,,,,,,,,1973,13301,62682,1005,459,2865,3258,0,15824,,,,,27,,53,63,0.108,22.5,,,,Clear,,2.5,,0.884,,,,,UNREVIEWED,,,,,,1310,0,0,0,20,1330,LTC_NONDIVERTER_A,2,,90,2012-10-04,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.205889787664,0,,SCREENING,19,156,c2h2*,3.59197693906,397.922486955,7.24270886264,ift* color*,4.8,,,3370.41,,215.226138393,0.212198079193,,,20120920T131545Z,,1,22519,4263,83.31125531,7.3000,1630
000000104742,ZKS-7938-1,LTC,MAIN,078-10A20130220,2013-02-20,,,,,10,33979,UPSI,,,,,,,,2217,13407,44867,1238,672,3108,3472,142,13030,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.266462010744,0.114701130856,,SCREENING,,229,c2h2*,,,,,,,,3432.44,,,0.298816502106,,,20130401T141022Z,,,20771,4852,,,
