equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000000104742,ZKS-7938-1,LTC,MAIN,78-10A,2013-07-24,2013-07-24,2013-08-26,,78-10A,32,,UPSI,,,ROUTINE,,,,BOTTOM,2618,13238,54313,1196,1013,3704,3394,249,11852,,,9.2,,24,,47,52,0.104,22.8,,,,CLEAR,2.5,,,0.88,,,,,REVIEWED,,,,,,2157,66,0,0,25,2248,LTC_NONDIVERTER_A,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil. FQ sample moisture is inconsistent with DGA moisture.,,,,,,,,,,0.286365170435,0.208193979933,,SCREENING,16,154,,3.90808473783,336.042815685,9.7926639803,ift* fq_water*,4.56140350877,,,3799.41,,,0.243735385635,,,20130910T212908Z,,,20322,4839,74.8972052932,7.3000,1630
000000104742,ZKS-7938-1,LTC,MAIN,078-10A,2013-11-13,2013-11-15,,,078-10A,9,33979,UPSI,,,ROUTINE,,,,BOTTOM,49,18864,54442,27,143,1830,73,6,120,,,7.6,,55,,16,48,0.03,33.9,,,,PARTICLES,16,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2014-11-13,No anomalies.,1,,365,2014-11-13,No oil quality problems were detected.,,,,,,,,,,0.608333333333,0.222222222222,,INITIAL,-6,0,,5.78293529691,,0.319513122329,,0.884955752212,,,85.435,,,0.34649718967,,,20131231T192058Z,,,418,106,78.9762473263,7.3000,1630
000000104742,ZKS-7938-1,LTC,MAIN,78-10A,2014-02-06,2014-02-06,2014-02-13,,78-10A,6,35311,UPSI,,,ROUTINE,,,,BOTTOM,1621,20283,50895,322,208,1875,502,6,3299,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,0.152167323431,0.0186335403727,,SCREENING,,85,,3.9844477134,,5.28938561819,,,,,1929.89,,,0.398526377837,,,20140219T144108Z,,,5958,830,80.7241042457,,
000000104742,ZKS-7938-1,LTC,MAIN,78-10A,2014-08-08,2014-08-08,2014-09-18,,78-10A,38,53284,UPSI,,,ROUTINE,,,,BOTTOM,3937,20472,58498,878,504,2485,1122,36,5543,,,9.3,,22,,51,44,0.03,32.1,,,,CLEAR,51,1.5,,0.88,,,,,REVIEWED,,,,,,371,0,0,0,0,371,LTC_NONDIVERTER_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,0.202417463467,0.0410022779043,,SCREENING,18,183,,3.97485007686,,9.9339657015,,0.934579439252,,,4487.99,,,0.349960682416,,,20140929T212349Z,,,12020,2036,82.9030901498,,
000000104742,ZKS-7938-1,LTC,MAIN,78-10A,2015-02-20,2015-02-23,2015-02-27,,78-10A,,40166,UPSI,,,ROUTINE,,,,BOTTOM,3711,11707,38083,1168,690,2778,1671,68,8213,,,6.8,,,,,,,,,,,,,,,,,,,Low fluid level,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,0.203457932546,0.0582191780822,,SCREENING,,196,,,,,,,,,4517.305,,,0.307407504661,,,20150303T174358Z,,,15521,2907,,,
000000104742,ZKS-7938-1,LTC,MAIN,078-10A,2015-07-30,2015-08-03,2015-09-01,,078-10A,,42725,UPSI,,,ROUTINE,,,,BOTTOM,2105,16814,59657,413,99,1106,586,27,3047,,,8.4,,28,,43,54,0.038,31.4,,,,CLEAR,43,2,,0.881,,,,,REVIEWED,,,,,,135,0,0,0,0,135,LTC_NONDIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.192320315064,0.0653753026634,,SCREENING,15,160,,,679.904637573,,color*,1.2101910828,,,2375.37,,,0.281844544647,,,20150916T131744Z,,,6277,1026,,,
000000104742,ZKS-7938-1,LTC,MAIN,078-10A,2016-03-01,2016-03-01,2016-03-08,,078-10A,,46198,UPSI,,,ROUTINE,,,,BOTTOM,3438,12578,40334,763,218,2979,1132,15,5688,,,6.7,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_NONDIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.199015471167,0.0196592398427,,SCREENING,,215,,,,,,,,,3949.26,,78.6383571429,0.311846085189,,,20160311T210316Z,,,11254,1910,,,
000010049499,9H1016,XFMR,MAIN,00078-219960117,1996-01-17,,,,,,,,,,,,,,,0,865,93905,3,11,214,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,19.4545454545,INITIAL,,0,,,,,,,,,1.995,,0.0192276785714,0.00921143709068,,,20110112T182616Z,,,16,5,,,
000010049499,9H1016,XFMR,MAIN,00078-219961106,1996-11-06,,,,,,,,,,,,,,,0,3912,78017,0,195,362,12,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-06,No anomalies.,,,,,,,,,,,,,,,,,1.85641025641,SCREENING,,294,c2h4!,,,,,,,,35.28,,0.0641160714286,0.0501429175692,,,20110112T182616Z,,,209,14,,,
000010049499,9H1016,XFMR,MAIN,00078-219970228,1997-02-28,,,,,,,,,,,,,,,0,2717,101998,5,28,248,2,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,8.85714285714,SCREENING,,114,,,,,,,,,5.07,,0.0349866071429,0.0266377772113,,,20110112T182616Z,,,37,9,,,
000010049499,9H1016,XFMR,MAIN,00078-219980106,1998-01-06,,,,,,,,,,,,,,,0,12983,81494,3,92,417,10,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,26,8,,,38,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,4.53260869565,SCREENING,,312,o2*,,1116.55428819,,,,0,,16.71,,0.0652276785714,0.159312342013,,,20110112T182616Z,,,107,15,,,
000010049499,9H1016,XFMR,MAIN,00078-219990112,1999-01-12,,,,,,,,,,,,,,,0,8903,95468,2,158,451,14,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,0,16,,,24,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,2.85443037975,SCREENING,,371,o2*,,1030.545718,,,,0,,28.65,,0.0803482142857,0.0932563791009,,,20110112T182616Z,,,176,18,,,
000010049499,9H1016,XFMR,MAIN,00078-219991118,1999-11-18,,,,,,,,,,,,,,,2,2930,86557,5,115,378,12,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,4,4,,,24,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,3.28695652174,SCREENING,,310,,,1088.86571305,,,,6,,22.88,,0.0814598214286,0.0338505262428,,,20110112T182616Z,,,136,19,,,
000010049499,9H1016,XFMR,MAIN,00078-220001127,2000-11-27,,,,,,,,,,,,,,,0,2774,82114,5,101,327,11,3,0,,,,,,,11,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,2,2,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,3.23762376238,SCREENING,-13,375,,,1202.56285838,,,,3,,18.345,,0.0809866071429,0.0337823026524,,,20110112T182616Z,,,120,19,,7.3000,1630
000010049499,9H1016,XFMR,MAIN,00078-220031113,2003-11-13,,,,,,,,,,,,,,,3,4846,104289,6,79,482,13,3,0,,,,,,48,9,,0.03,34.4,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,2,2,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2004-11-12,No anomalies.,1,,365,2004-11-12,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,6.10126582278,SCREENING,-16,1081,,,1202.56285838,,,0.872093023256,0,,17.415,,0.09375,0.046467029121,,,20110112T182616Z,,,104,22,,7.3000,1630
000010049499,9H1016,XFMR,MAIN,00078-220041115,2004-11-15,,,,,30,,,,,,,,,,5,6676,89381,5,105,1357,22,4,0,,,,,,55,9,11,0.04,34.1,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,2005-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,12.9238095238,SCREENING,-16,368,,9.7293837714,1288.57142857,0.0941805488338,,1.17302052786,0,,24.23,,0.13628125,0.0746914892427,,,20110112T182616Z,,,141,31,102.582139273,7.3000,1630
000010049499,9H1016,XFMR,MAIN,00078-220051025,2005-10-25,,,,,35,,,,,,,,,,5,8860,98918,5,127,1079,22,3,0,,,,,,54,27,26,0.04,37.3,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,2,0,2,,,4,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,No anomalies.,1,,365,2006-10-25,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,8.49606299213,SCREENING,5,344,o2*,10.0824568774,1202.56285838,0.100627549406,,1.07238605898,0,water*,28.19,,0.132107142857,0.089569138074,,,20110112T182616Z,,,162,30,111.947892459,7.3000,1630
000010049499,9H1016,XFMR,MAIN,00078-220060829,2006-08-29,,,,,26,,,,,,,,,,3,5121,108923,5,61,665,16,4,0,,,,,,37,18,25,0.03,35.6,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,0,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-08-29,No anomalies.,1,,365,2007-08-29,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,10.9016393443,SCREENING,-3,308,,9.5007106241,1202.56285838,0.0461147112849,,0.842696629213,0,,14.22,,0.108397321429,0.0470148637111,,,20110112T182616Z,,,89,25,125.323280448,7.3000,1630
000010049499,9H1016,XFMR,MAIN,00078-220070906,2007-09-06,,,,,25,,,,,,,,,,0,3186,90323,6,44,707,22,7,0,,,,,,44,23,34,0.04,32.5,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,16.0681818182,SCREENING,1,373,,10.3873965043,1288.57142857,0.0375883843331,,1.23076923077,0,relsaturation*,8.25,,0.152272321429,0.0352734076592,,,20110112T182616Z,,,79,35,103.777544189,7.3000,1630
000010049499,9H1016,XFMR,MAIN,00078-220080909,2008-09-09,,,,,28,,,,,,,,,,0,1838,86667,6,34,630,19,7,0,,,,,,51,11,14,0.03,29.6,,,,Clear,,2,,0.89,,,,,REVIEWED,,,,,,3,1,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.5294117647,SCREENING,-13,369,,10.0392056038,1152.25107008,0.0313119948087,,1.01351351351,0,,6.405,,,0.02120761074,,,20110112T182616Z,,,66,32,97.4255840989,7.3000,1630
000010049499,9H1016,XFMR,MAIN,00078-220090817,2009-08-17,,,,,25,,,,,,,,,,3,2428,90363,6,33,631,18,7,0,,,,,,32,29,43,0.04,39.1,,,,Clear,,2,,0.89,,,,,REVIEWED,,,,,,2,0,0,,,4,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,19.1212121212,SCREENING,6,342,,8.08396670532,1202.56285838,0.0344985774893,,1.02301790281,2,water* relsaturation*,9.21,,,0.0268694045129,,,20110112T182616Z,,,67,31,103.350462448,7.3000,1630
000010049499,9H1016,XFMR,MAIN,00078-220100902,2010-09-02,,,,,27,,,,,,,,,,0,6367,87670,5,24,732,20,6,0,,,,,,35,20,27,0.03,37.8,,,,Clear,,2,,0.89,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,30.5,SCREENING,-1,381,,9.4560544572,,0.021846325137,,0.793650793651,0,,4.62,,,0.0726246150336,,,20110112T182616Z,,,55,31,101.755851627,7.3000,1630
000010049499,9H1016,XFMR,MAIN,78-2,2011-07-13,2011-07-13,2011-07-20,,,32,,UPSI,,,ROUTINE,,,(NOT NAMED),BOTTOM,0,1388,71026,2,12,604,16,8,0,,,7.3,,,34,38,42,0.02,35.2,0.083,2.363,,CLEAR,,2,,0.886,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2012-07-12,No anomalies.,1,,365,2012-07-12,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,50.3333333333,SCREENING,12,314,,8.32180298482,,0.0147467629853,,0.568181818182,,water* relsaturation*,2.4,,,0.0195421394982,,28.4698795181,20110720T205343Z,,,38,26,78.3232563538,7.3000,1630
000010049499,9H1016,XFMR,MAIN,00078-220110814,2011-08-14,,,,,40,,,,,,,,,,1,4571,80959,2,12,740,18,8,0,,,,,36,,14,11,0.036,44,,,,Clear,,2,,0.888,,,,,REVIEWED,,,,,,10,0,0,,,10,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,61.6666666667,SURVEILLANCE,-8,32,,6.98910187741,1002.85714286,0.0152250671412,d1816_2*,0.818181818182,0,,3.43,,,0.0564606776269,,,20111021T005314Z,,,41,28,88.0814243026,7.3000,1630
000010049499,9H1016,XFMR,MAIN,00078-220120706,2012-07-06,,,,,54,,UPSI,,,,,,,,3,2667,73611,5,11,755,18,18,0,,,,,43,,22,11,0.032,31.1,,,,S/Pt,,2,,0.89,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,68.6363636364,SCREENING,0,327,,5.59621990013,1066.24249989,0.0228563265848,d1816_2*,1.02893890675,,,5.25,,,0.0362309980845,,,20120920T131545Z,,1,55,41,75.1807032366,7.3000,1630
000010049499,9H1016,XFMR,MAIN,78-2,2013-07-24,2013-07-24,2013-08-26,,78-2,35,,UPSI,,,ROUTINE,,,,BOTTOM,1,3757,81976,8,30,783,14,13,0,,,8.7,,28,,18,18,0.026,30.3,,,,CLEAR,,2,,0.89,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,26.1,SCREENING,-3,383,co!,8.82026552543,1002.85714286,0.0323197824539,d1816_2*,0.858085808581,,,6.61,,,0.0458304869718,,,20130910T205937Z,,,66,35,90.5395059148,7.3000,1630
000010049499,9H1016,XFMR,MAIN,78-2,2014-08-08,2014-08-08,2014-09-18,,78-2,34,,UPSI,,,ROUTINE,,,,BOTTOM,0,4098,84593,7,37,542,11,9,0,,,8.9,,23,,23,23,0.052,30.3,,,,CLEAR,23,2.5,,0.885,,,,,REVIEWED,,,,,,14,0,0,0,0,14,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,14.6486486486,SCREENING,1,380,,10.3897493493,,0.0344831950973,d1816_2*,1.71617161716,,,6.825,,,0.0484437246581,,,20140929T211347Z,,,64,27,93.9395501339,,
000010049499,9H1016,XFMR,MAIN,00078-2,2015-07-30,2015-08-03,2015-09-01,,00078-2,50,,UPSI,,,ROUTINE,,,,BOTTOM,0,4107,80128,5,35,475,9,7,0,,,8.5,,37,,15,8,0.03,27.4,,,,PARTICLES,15,3,,0.887,,,,Rads front and rear,REVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,13.5714285714,SCREENING,-7,356,,10.4136828132,944.537147813,0.0350327869955,d1816_2*,1.09489051095,,,6.435,,0.0883883928571,0.0512554912141,,,20150915T200507Z,,,56,21,83.6813791233,,
000010049461,9H1019,XFMR,MAIN,00078-819960117,1996-01-17,,,,,,,,,,,,,,,0,988,98525,1,4,482,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,120.5,INITIAL,,0,,,,,,,,,0.72,,0.00346875,0.0100279116975,,,20110112T182617Z,,,5,1,,,
000010049461,9H1019,XFMR,MAIN,00078-819961106,1996-11-06,,,,,,,,,,,,,,,0,9184,129735,3,62,1017,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-06,No anomalies.,,,,,,,,,,,,,,,,,16.4032258065,SCREENING,,294,o2*,,,,,,,,11.16,,0.01040625,0.070790457471,,,20110112T182617Z,,,65,3,,,
000010049461,9H1019,XFMR,MAIN,00078-819961218,1996-12-18,,,,,,,,,,,,,,,0,1432,117444,3,17,1103,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-12-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,64.8823529412,SURVEILLANCE,,42,,,,,,,,,3.06,,0.01040625,0.012193045196,,,20110112T182617Z,,,20,3,,,
000010049461,9H1019,XFMR,MAIN,00078-819970228,1997-02-28,,,,,,,,,,,,,,,0,1599,102562,3,15,820,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,54.6666666667,SCREENING,,72,,,,,,,,,2.7,,0.01040625,0.0155905696067,,,20110112T182617Z,,,18,3,,,
000010049461,9H1019,XFMR,MAIN,00078-819980106,1998-01-06,,,,,,,,,,,,,,,0,8204,105698,4,27,1064,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,38,0,,,66,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,39.4074074074,SCREENING,,312,o2*,,875.097705331,,,,0,,4.86,,0.0222232142857,0.0776173626748,,,20110112T182617Z,,,33,6,,,
000010049461,9H1019,XFMR,MAIN,00078-819981118,1998-11-18,,,,,,,,,,,,,,,3,14561,109487,1,21,924,2,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1999-11-18,No anomalies.,,,,,,,,,,,,,,,,,44,SCREENING,,316,o2*,,,,,,,,6.81,,0.0127633928571,0.132992958068,,,20110112T182617Z,,,27,3,,,
000010049461,9H1019,XFMR,MAIN,00078-819990112,1999-01-12,,,,,,,,,,,,,,,4,6808,107072,3,43,1067,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,55,9,0,,,64,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,24.8139534884,SURVEILLANCE,,55,,,791.324945859,,,,0,,11.755,,0.0192276785714,0.0635833831441,,,20110112T182617Z,,,52,5,,,
000010049461,9H1019,XFMR,MAIN,00078-819991118,1999-11-18,,,,,,,,,,,,,,,11,3156,115372,5,95,1353,3,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,59,4,4,,,80,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,14.2421052632,SCREENING,,310,,,782.613710959,,,,9,,28.145,,0.0354598214286,0.0273549908123,,,20110112T182617Z,,,115,9,,,
000010049461,9H1019,XFMR,MAIN,00078-820001127,2000-11-27,,,,,,,,,,,,,,,0,2261,86322,6,52,718,1,1,0,,,,,,,18,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,40,5,0,,,50,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,13.8076923077,SCREENING,-3,375,,,830.840002478,,,,3,,9.375,,0.0296339285714,0.0261926276036,,,20110112T182617Z,,,60,8,,7.3000,1630
000010049461,9H1019,XFMR,MAIN,00078-820031113,2003-11-13,,,,,,,,,,,,,,,4,4707,118776,10,188,1449,11,2,0,,,,,,54,14,,0.03,34.8,,,,S/Sd,,1.5,,0.89,,,,,UNREVIEWED,,,,,,28,5,0,,,36,TRN_IEEE_INC_69_288KV,1,,365,2004-11-12,No anomalies.,1,,365,2004-11-12,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,7.70744680851,SCREENING,-8,1081,c2h4!,,875.097705331,,,0.862068965517,3,,38.005,,0.09415625,0.0396292180238,,,20110112T182617Z,,,215,23,,7.3000,1630
000010049461,9H1019,XFMR,MAIN,00078-820041115,2004-11-15,,,,,30,,,,,,,,,,5,6405,98127,7,146,1396,13,2,0,,,,,,44,34,41,0.04,27.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,47,8,0,,,59,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,2005-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,9.56164383562,SCREENING,9,368,,10.4242485713,810.829183447,0.115425768847,,1.47601476015,4,water* relsaturation*,31.475,,0.0930446428571,0.0652725549543,,,20110112T182617Z,,,173,22,112.074449156,7.3000,1630
000010049461,9H1019,XFMR,MAIN,00078-820050512,2005-05-12,,,,,38,,,,,,,,,,1,14986,75945,4,99,1009,12,3,0,,,,,,49,23,20,0.03,30.3,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,0,22,2,0,,,30,TRN_IEEE_INC_69_288KV,1,,365,2006-05-12,No anomalies.,1,,365,2006-05-12,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,10.1919191919,SCREENING,1,178,o2*,11.2824178469,905.022091194,0.090944543062,,0.990099009901,5,,19,,0.0821651785714,0.19732701297,,,20110112T182617Z,,,119,19,89.8247232186,7.3000,1630
000010049461,9H1019,XFMR,MAIN,00078-820051025,2005-10-25,,,,,60,,,,,,,,,,0,23057,104317,3,85,1041,15,1,0,,,,,,41,27,11,0.03,38.2,,,,Clear,,2,,0.89,,,,,REVIEWED,,,,,,37,7,2,,,49,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,No anomalies.,1,,365,2006-10-25,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,12.2470588235,SCREENING,5,166,,11.4012466638,840.513793124,0.0570519669928,,0.785340314136,3,water*,15.525,,,0.221028212084,,,20110112T182617Z,,,104,19,115.893715388,7.3000,1630
000010049461,9H1019,XFMR,MAIN,00078-820060829,2006-08-29,,,,,42,,,,,,,,,,7,3536,108330,9,149,1645,13,3,0,,,,,,41,23,17,0.03,34.4,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,0,26,2,0,,,32,TRN_IEEE_INC_69_288KV,1,,365,2007-08-29,No anomalies.,1,,365,2007-08-29,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,11.0402684564,SCREENING,1,308,,9.99982660708,884.293329151,0.113892772133,,0.872093023256,1,,34.015,,,0.0326410043386,,,20110112T182617Z,,,181,25,115.572170611,7.3000,1630
000010049461,9H1019,XFMR,MAIN,00078-820070906,2007-09-06,,,,,42,,,,,,,,,,5,4077,110667,9,122,2366,21,7,0,,,,,,50,20,15,0.03,39,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,31,7,0,,,39,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,19.393442623,SCREENING,-1,373,,9.89144912675,862.468087476,0.091204699328,,0.769230769231,0,,27.275,,,0.0368402504812,,,20110112T182617Z,,,164,37,118.391824801,7.3000,1630
000010049461,9H1019,XFMR,MAIN,00078-820080909,2008-09-09,,,,,42,,,,,,,,,,4,5451,107851,9,106,2069,17,5,0,,,,,,30,21,16,0.03,32.2,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,27,3,0,,,35,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,19.5188679245,SCREENING,-0,369,,9.99666953547,879.610353097,0.080350705599,,0.931677018634,4,,23.335,,,0.0505419513959,,,20110112T182617Z,,,141,31,116.225888593,7.3000,1630
000010049461,9H1019,XFMR,MAIN,00078-820090817,2009-08-17,,,,,40,,,,,,,,,,5,2830,102295,11,111,2203,19,5,0,,,,,,30,25,20,0.05,32.1,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,32,3,0,,,40,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,19.8468468468,SCREENING,3,342,,9.73846179033,858.528577623,0.0912598158266,,1.55763239875,4,water*,25.265,,,0.0276650862701,,,20110112T182617Z,,,151,35,109.747892676,7.3000,1630
000010049461,9H1019,XFMR,MAIN,00078-820100902,2010-09-02,,,,,40,,,,,,,,,,0,4678,75947,8,57,2063,20,4,0,,,,,,55,28,23,0.03,40.7,,,,Clear,,1.5,,0.89,,,,,REVIEWED,,,,,,34,0,0,,,34,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,36.1929824561,SCREENING,5,381,,10.5578607736,851.006023702,0.0582930133778,,0.737100737101,0,water*,10.56,,,0.0615955863958,,,20110112T182617Z,,,89,32,83.044784281,7.3000,1630
000010049461,9H1019,XFMR,MAIN,00078-820110814,2011-08-14,,,,,43,,,,,,,,,,2,3439,78639,11,62,1892,18,8,0,,,,,35,,18,13,0.034,28.9,,,,Clear,,2,,0.886,,,,,REVIEWED,,,,,,25,0,0,,,25,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,30.5161290323,SCREENING,-3,346,,9.52203635428,889.159997522,0.0669752355463,d1816_2*,1.17647058824,0,,13.43,,,0.0437314818347,,,20111021T005314Z,,,101,37,84.127245644,7.3000,1630
000010049461,9H1019,XFMR,MAIN,00078-820120706,2012-07-06,,,,,53,,UPSI,,,,,,,,3,4538,84268,13,44,1963,21,13,0,,,,,28,,29,14,0.054,32.5,,,,S/Pt,,2,,0.887,,,,,REVIEWED,,,,,,30,0,0,0,0,30,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,44.6136363636,SCREENING,6,327,,8.10307678021,866.536784366,0.0508793198777,d1816_2*,1.66153846154,,water*,11.235,,,0.0538519960127,,,20120920T131545Z,,1,94,47,87.4015299884,7.3000,1630
000010049461,9H1019,XFMR,MAIN,78-8,2013-07-24,2013-07-24,2013-08-26,,78-8,34,,UPSI,,,ROUTINE,,,,BOTTOM,0,4886,91442,9,36,1827,17,8,0,,,9.8,,43,,15,15,0.028,32.2,,,,PARTICLES,,1.5,,0.882,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,50.75,SCREENING,-7,383,,9.87465779468,830.840002478,0.0318632834817,d1816_2*,0.869565217391,,,6.735,,,0.0534327770609,,,20130910T212120Z,,,70,34,101.943635814,7.3000,1630
000010049461,9H1019,XFMR,MAIN,78-8,2014-05-19,2014-05-19,2014-05-19,,78-8,15,,UPSI,,,INVESTIGATION,,,,BOTTOM,0,2689,57844,5,16,1267,13,6,0,,,6.2,31,,,23,52,0.03,34.3,,,,CLEAR,23,1.5,,0.888,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2015-05-19,No anomalies.,1,,365,2015-05-19,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,79.1875,SCREENING,1,299,,9.50484605107,,0.0221515996504,,0.874635568513,,relsaturation*,3.075,,0.102803571429,0.0464871032432,,,20140528T135536Z,,,40,24,70.3895043632,,
000010049461,9H1019,XFMR,MAIN,78-8,2014-05-22,2014-05-22,2014-05-22,,78-8,25,,UPSI,,,INVESTIGATION,,,,BOTTOM,30,1939,57320,23,21,1296,55,9,78,,,6.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,4,D2,7,2014-05-29,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H4, C2H2) Significant increase (^). High level (*). High-energy arcing. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,61.7142857143,SURVEILLANCE,,3,c2h4* c2h2*^^^,4.33188823075,,0.139823115138,,,,,40.845,,,0.0338276343336,,,20140528T135704Z,,,216,87,65.9542864339,,
000010049461,9H1019,XFMR,MAIN,78-8,2014-08-08,2014-08-08,2014-09-18,,78-8,32,,UPSI,,,ROUTINE,,,,BOTTOM,3,4812,86021,9,78,1463,27,7,7,,,9.2,,38,,17,19,0.028,32.3,,,,CLEAR,17,2,,0.88,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69_288KV,2,DT,90,2014-11-06,"One or more combustible gases have a positive long-term average rate. (C2H4, C2H2) High level (*). Electrical discharge or thermal fault.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,18.7564102564,SCREENING,-5,78,c2h2* co!,9.28560263586,,0.075320660327,d1816_2*,0.866873065015,,,18.005,,,0.0559398286465,,,20140929T211658Z,,,131,43,96.8820239665,,
000010049461,9H1019,XFMR,MAIN,00078-8,2015-07-30,2015-08-03,2015-09-01,,00078-8,52,,UPSI,,,ROUTINE,,,,BOTTOM,2,2628,78459,3,11,1070,6,6,0,,,8.2,,42,,23,12,0.04,27.5,,,,CLEAR,23,2.5,,0.884,,,,,REVIEWED,,,,,,42,0,0,0,0,42,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,97.2727272727,SCREENING,1,356,,6.85445507855,824.785917029,0.0165075191457,d1816_2*,1.45454545455,,,4.07,,0.0633348214286,0.0334952013153,,,20150916T130854Z,,,28,15,80.5896675712,,
000010049462,9H1018,XFMR,MAIN,00078-919960117,1996-01-17,,,,,,,,,,,,,,,0,803,93700,1,7,490,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,70,INITIAL,,0,,,,,,,,,1.26,,0.00346875,0.00856990394877,,,20110112T182617Z,,,8,1,,,
000010049462,9H1018,XFMR,MAIN,00078-919961106,1996-11-06,,,,,,,,,,,,,,,0,2731,103805,2,83,876,3,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-06,No anomalies.,,,,,,,,,,,,,,,,,10.5542168675,SCREENING,,294,,,,,,,,,14.985,,0.0250535714286,0.0263089446558,,,20110112T182617Z,,,89,6,,,
000010049462,9H1018,XFMR,MAIN,00078-919961218,1996-12-18,,,,,,,,,,,,,,,0,1146,113060,2,12,779,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-12-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,64.9166666667,SURVEILLANCE,,42,,,,,,,,,2.16,,0.0069375,0.0101362108615,,,20110112T182617Z,,,14,2,,,
000010049462,9H1018,XFMR,MAIN,00078-919970228,1997-02-28,,,,,,,,,,,,,,,0,1698,107690,3,14,594,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,42.4285714286,SCREENING,,72,,,,,,,,,2.52,,0.01040625,0.0157674807317,,,20110112T182617Z,,,17,3,,,
000010049462,9H1018,XFMR,MAIN,00078-919980106,1998-01-06,,,,,,,,,,,,,,,49,5256,101840,7,87,2760,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,8,5,,,25,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,31.724137931,SCREENING,,312,h2!,,980.233929701,,,,0,,64.675,,0.0331026785714,0.0516103692066,,,20110112T182617Z,,,145,9,,,
000010049462,9H1018,XFMR,MAIN,00078-919990112,1999-01-12,,,,,,,,,,,,,,,3,13830,104135,2,49,1977,3,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,38,17,0,,,64,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,40.3469387755,SCREENING,,371,o2*,,837.204686681,,,,0,,11.865,,0.0250535714286,0.132808373746,,,20110112T182617Z,,,58,6,,,
000010049462,9H1018,XFMR,MAIN,00078-919991118,1999-11-18,,,,,,,,,,,,,,,0,5014,113536,1,22,1425,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,26,3,4,,,46,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,64.7727272727,SCREENING,,310,,,884.293329151,,,,7,,3.975,,0.0122901785714,0.0441622040586,,,20110112T182617Z,,,25,3,,,
000010049462,9H1018,XFMR,MAIN,00078-920001127,2000-11-27,,,,,,,,,,,,,,,0,2229,85674,3,17,683,4,3,0,,,,,,,21,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,3,0,,,24,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,40.1764705882,SCREENING,-0,375,,,923.213256871,,,,0,,3.12,,0.0415178571429,0.0260172280972,,,20110112T182617Z,,,27,10,,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920031113,2003-11-13,,,,,,,,,,,,,,,2,3932,107931,2,36,1006,0,2,0,,,,,,39,54,,0.07,32,,,,FW,,2,,0.89,,,,,UNREVIEWED,,,,,,14,3,0,,,22,TRN_IEEE_INC_69_288KV,1,,365,2004-11-12,No anomalies.,1,,365,2004-11-12,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,27.9444444444,SCREENING,20,1081,,,961.106275521,,,2.1875,3,water*,8.48,,0.0152857142857,0.0364306825657,,,20110112T182617Z,,,42,4,,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920041115,2004-11-15,,,,,,,,,,,,,,,821,8584,81029,6,54,3054,6,2,0,,,,,,46,33,,0.04,30.4,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,16,3,0,,,19,TRN_IEEE_INC_69_288KV,2,H2,90,2005-02-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.",1,,365,2005-11-15,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,56.5555555556,SCREENING,9,368,h2*^^! o2*,,944.537147813,,,1.31578947368,0,water*,830.81,,0.0570446428571,0.105937380444,,,20110112T182617Z,,,889,14,,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920050512,2005-05-12,,,,,36,,,,,,,,,,525,2623,85430,2,19,916,1,1,0,,,,,,27,86,81,0.03,29.5,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,0,15,5,0,,,23,TRN_IEEE_INC_69_288KV,2,H2,90,2005-08-10,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H4) High H2 with other key gases very low suggests stray gassing.",1,,365,2006-05-12,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,48.2105263158,SCREENING,31,178,h2*,4.04344547067,952.545354556,1.01742469576,,1.01694915254,2,water* relsaturation*,528.435,,0.0157589285714,0.0307034999415,,,20110112T182617Z,,,548,4,94.1154396335,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920051025,2005-10-25,,,,,60,,,,,,,,,,1981,6341,89658,3,43,1221,2,1,0,,,,,,42,46,18,0.04,34.7,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,21,1,0,,,22,TRN_IEEE_INC_69_288KV,2,H2,90,2006-01-23,"One or more combustible gases have a positive long-term average rate. (H2, CH4) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Consider investigative sampling.",1,,365,2006-10-25,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,28.3953488372,SCREENING,16,166,h2*^^!,4.02893389231,910.794487219,3.24320043172,,1.15273775216,0,water*,1988.77,,0.023875,0.0707243079257,,,20110112T182617Z,,,2030,6,94.6857166412,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920060711,2006-07-11,,,,,45,,,,,,,,,,1633,13351,94872,5,66,3105,5,3,0,,,,,,32,83,55,0.03,35.5,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,22,5,0,,,29,TRN_IEEE_INC_69_288KV,2,H2,90,2006-10-09,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High H2 with other key gases very low suggests stray gassing.",1,,365,2007-07-11,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,47.0454545455,SCREENING,30,259,h2* o2*,4.05027684402,905.022091194,2.57130202036,,0.845070422535,2,water* relsaturation*,1644.955,,0.0531026785714,0.140726452483,,,20110112T182617Z,,,1712,13,109.042272885,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920060829,2006-08-29,,,,,44,,,,,,,,,,2900,3857,94855,5,87,1912,2,2,0,,,,,,23,65,45,0.03,34.3,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,2,15,4,0,,,23,TRN_IEEE_INC_69_288KV,2,H2,90,2006-11-27,(Surveillance). One or more combustible gases have a positive short-term average rate. (H2) Sharp jump (!). Significant increase (^). High H2 with other key gases very low suggests stray gassing. Continue investigative sampling.,2,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,21.9770114943,SURVEILLANCE,24,49,h2*^^!,4.03730693182,952.545354556,4.71431700874,d877*,0.874635568513,3,water* relsaturation*,2915.69,,0.0349866071429,0.040662063149,,,20110112T182617Z,,,2996,9,105.789820267,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920061017,2006-10-17,,,,,42,,,,,,,,,,3,3416,101261,2,8,824,0,1,0,,,,,,53,11,8,0.03,34.4,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-10-17,(Initial sample). No anomalies.,1,,365,2007-10-17,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,103,INITIAL,-13,0,,6.28203298831,,0.0110972113635,,0.872093023256,,,4.44,,0.0111116071429,0.0337346066106,,,20110112T182617Z,,,14,3,107.907909755,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920070906,2007-09-06,,,,,55,,,,,,,,,,6,4523,100912,2,29,1161,1,2,0,,,,,,43,18,8,0.04,36.1,,,,Clear,,1.5,,0.89,,,,,UNREVIEWED,,,,,,26,6,0,,,43,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,40.0344827586,SCREENING,-3,324,,7.48134635184,884.293329151,0.0312118464116,,1.108033241,11,,11.235,,0.0199330357143,0.0448212303789,,,20110112T182617Z,,,40,5,103.251174299,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920080909,2008-09-09,,,,,53,,,,,,,,,,3,7329,93951,1,51,1192,1,5,0,,,,,,43,21,10,0.04,28.6,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,21,3,0,,,28,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,23.3725490196,SCREENING,-0,369,,9.85950540606,910.794487219,0.0448610444003,,1.3986013986,4,,12.195,,0.0289866071429,0.0780087492416,,,20110112T182617Z,,,61,7,98.6675137971,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920090817,2009-08-17,,,,,40,,,,,,,,,,3,3593,96803,5,77,2214,8,3,0,,,,,,46,34,27,0.05,29.7,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,22,2,0,,,45,TRN_IEEE_INC_69_288KV,1,,365,2010-08-17,No anomalies.,1,,365,2010-08-17,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,28.7532467532,SCREENING,9,342,,10.1608826116,905.022091194,0.0647158855543,,1.6835016835,20,water*,16.98,,0.0670446428571,0.0371166182866,,,20110112T182617Z,,,96,16,104.39083056,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920100902,2010-09-02,,,,,50,,,,,,,,,,0,5037,76608,4,29,1386,9,2,0,,,,,,40,70,39,0.04,36.2,,,,FW,,2,,0.89,,,,,REVIEWED,,,,,,24,0,0,,,24,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,47.7931034483,SCREENING,26,381,,10.5127296806,894.225359511,0.0299047114702,,1.10497237569,0,water* relsaturation*,5.355,,,0.0657503132832,,,20110112T182617Z,,,44,15,80.7712973865,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920110814,2011-08-14,,,,,43,,,,,,,,,,35,3119,76839,10,79,2320,9,6,0,,,,,0,,34,24,0.038,30,,,,FW,,2,,0.886,,,,,REVIEWED,,,,,,29,0,0,,,29,TRN_IEEE_INC_69_288KV,2,T2,90,2011-11-12,"One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6) Thermal fault (300 to 700 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,29.3670886076,SCREENING,9,346,h2!,6.025173489,870.743429172,0.151910182575,d1816_2*,1.26666666667,0,water*,49.355,,,0.0405913663634,,,20111021T005314Z,,,139,25,82.1790317067,7.3000,1630
000010049462,9H1018,XFMR,MAIN,00078-920120201,2012-02-01,,,,,35,,,,,,,,,,13,1175,72360,12,59,2136,10,7,0,,,,,30,,35,34,0.04,29.5,,,,Clear,,2,,0.884,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2013-01-31,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,36.2033898305,SCREENING,10,171,,7.036404141,,0.0943790913892,d1816_2*,1.35593220339,0,water* relsaturation*,23.77,,,0.0162382531786,,,20120316T150124Z,,,101,29,78.8259425456,7.3000,1630
