equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049462,9H1018,XFMR,MAIN,00078-920120706,2012-07-06,,,,,56,,UPSI,,,,,,,,2,2879,73624,11,35,1323,10,11,0,,,,,33,,27,12,0.032,28.8,,,,M/Pt,,2,,0.886,,,,,REVIEWED,,,,,,38,0,0,0,0,38,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits. Total furan has been increasing at an unacceptably high rate.,,,,,37.8,SCREENING,5,156,,8.47450967678,837.204686681,0.0457727633479,d1816_2*,1.11111111111,,water*,8.45,,,0.0391040964903,,,20120920T131545Z,,1,69,32,74.8980492596,7.3000,1630
000010049462,9H1018,XFMR,MAIN,78-9,2013-07-24,2013-07-24,2013-08-26,,78-9,45,,UPSI,,,ROUTINE,,,,BOTTOM,1,4671,86154,7,32,1321,8,7,0,,,9.2,,59,,25,17,0.036,2,,,,PARTICLES,,2,,0.88,,,,,REVIEWED,,,,,,40,0,0,0,0,40,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,3,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming or replacing the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,41.28125,SCREENING,3,383,,9.40812969282,830.840002478,0.03192854155,ift**,18,,water*,6.88,,,0.0542168674699,,,20130910T212313Z,,,55,22,91.8875224575,7.3000,1630
000010049462,9H1018,XFMR,MAIN,78-9,2014-05-19,2014-05-19,2014-05-19,,78-9,16,,UPSI,,,INVESTIGATION,,,,BOTTOM,3,1741,59134,5,13,1167,6,6,0,,,6.2,29,,,29,63,0.03,35.3,,,,CLEAR,29,1.5,,0.885,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2015-05-19,No anomalies.,1,,365,2015-05-19,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,89.7692307692,SCREENING,6,299,,6.59760681907,,0.0267501151941,,0.849858356941,,water* relsaturation*,5.43,,0.0702723214286,0.0294416071972,,,20140528T140414Z,,,33,17,70.9477462623,,
000010049462,9H1018,XFMR,MAIN,78-9,2014-05-22,2014-05-22,2014-05-22,,78-9,23,,UPSI,,,INVESTIGATION,,,,BOTTOM,2,1060,52061,4,9,965,6,6,0,,,5.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2015-05-22,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,107.222222222,SURVEILLANCE,,3,,6.5186508435,,0.021588153735,,,,,3.71,,,0.0203607306813,,,20140528T140615Z,,,27,16,59.9671409607,,
000010049462,9H1018,XFMR,MAIN,78-9,2014-08-08,2014-08-08,2014-09-18,,78-9,33,,UPSI,,,ROUTINE,,,,BOTTOM,2,2391,87141,6,10,1181,7,7,0,,,9.1,,21,,38,40,0.042,31.1,,,,CLEAR,38,2,,0.88,,,,,REVIEWED,,,,,,31,0,0,0,0,31,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,118.1,SCREENING,12,78,,6.55741448591,,0.0145496044761,d1816_2*,1.35048231511,,water* relsaturation*,3.905,,,0.0274382896685,,,20140929T211841Z,,,32,20,96.1279570704,,
000010049462,9H1018,XFMR,MAIN,00078-9,2015-07-30,2015-08-03,2015-09-01,,00078-9,50,,UPSI,,,ROUTINE,,,,BOTTOM,0,3926,88249,9,58,1549,26,8,1,,,9.4,,36,,18,10,0.038,29.1,,,,CLEAR,18,2,,0.885,,,,,REVIEWED,,,,,,31,0,0,0,0,31,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,26.7068965517,SCREENING,-3,356,c2h4!,9.88710972218,862.468087476,0.0539392041297,d1816_2*,1.3058419244,,,10.91,,0.197866071429,0.0444877562352,,,20150916T131116Z,,,102,43,91.9446322787,,
000010049459,C-05848-5-2,XFMR,MAIN,419911031,1991-10-31,,,,,,,,,,,,,,,0,216,104906,2,11,554,2,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-10-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,50.3636363636,INITIAL,,0,,,,,,,,,2.01,,0.0371026785714,0.00205898613997,,,20110112T182617Z,,,20,9,,,
000010049459,C-05848-5-2,XFMR,MAIN,419960117,1996-01-17,,,,,,,,,,,,,,,0,1628,97746,1,16,607,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,37.9375,SCREENING,,1539,,,,,,,,,2.895,,0.0122901785714,0.0166554130092,,,20110112T182617Z,,,19,3,,,
000010049459,C-05848-5-2,XFMR,MAIN,419961120,1996-11-20,,,,,,,,,,,,,,,0,2848,123616,4,50,978,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-20,No anomalies.,,,,,,,,,,,,,,,,,19.56,SCREENING,,308,,,,,,,,,9.03,,0.02734375,0.0230390887911,,,20110112T182617Z,,,57,7,,,
000010049459,C-05848-5-2,XFMR,MAIN,419970228,1997-02-28,,,,,,,,,,,,,,,0,1900,127201,4,22,870,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,39.5454545455,SCREENING,,100,,,,,,,,,3.99,,0.02734375,0.0149369894891,,,20110112T182617Z,,,29,7,,,
000010049459,C-05848-5-2,XFMR,MAIN,419980106,1998-01-06,,,,,,,,,,,,,,,0,6771,107180,2,20,1024,2,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,67,8,5,,,98,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,18,,,51.2,SCREENING,,312,,,766.835770657,,,,0,,3.63,,0.02040625,0.0631740996455,,,20110112T182617Z,,,25,5,,,
000010049459,C-05848-5-2,XFMR,MAIN,419990112,1999-01-12,,,,,,,,,,,,,,,4,9635,109467,3,25,863,3,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,66,9,0,,,90,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,15,,,34.52,SCREENING,,371,o2*,,768.701732702,,,,0,,8.545,,0.0285223214286,0.0880173933697,,,20110112T182617Z,,,36,7,,,
000010049459,C-05848-5-2,XFMR,MAIN,419990119,1999-01-19,,,,,,,,,,,,,,,79,3893,94488,50,288,1129,34,32,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,10,0,8,,,29,TRN_IEEE_INC_69_288KV,1,,365,2000-01-19,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,11,,,3.92013888889,SURVEILLANCE,,7,h2! ch4! c2h6! c2h4! co!,,1002.85714286,,,,0,,131.35,,0.465017857143,0.0412009990687,,,20110112T182617Z,,,483,116,,,
000010049459,C-05848-5-2,XFMR,MAIN,419991118,1999-11-18,,,,,,,,,,,,,,,0,6014,100781,2,11,685,5,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,38,5,4,,,60,TRN_IEEE_INC_69_288KV,1,,365,2000-11-17,(Initial sample). No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,62.2727272727,INITIAL,,0,,,837.204686681,,,,8,,2.055,,0.0301741071429,0.059673946478,,,20110112T182617Z,,,18,7,,,
000010049459,C-05848-5-2,XFMR,MAIN,420001127,2000-11-27,,,,,,,,,,,,,,,0,1952,78299,6,12,707,2,1,0,,,,,,,8,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,28,3,0,,,33,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,58.9166666667,SCREENING,-18,375,,,875.097705331,,,,2,,2.19,,0.03428125,0.0249300757353,,,20110112T182617Z,,,21,9,,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,420031113,2003-11-13,,,,,,,,,,,,,,,9,6522,121543,10,13,1478,4,3,0,,,,,,48,13,,0.03,33.7,,,,S/Sd,,1,,0.89,,,,,UNREVIEWED,,,,,,45,5,0,,,50,TRN_IEEE_INC_69_288KV,1,,365,2004-11-12,No anomalies.,1,,365,2004-11-12,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,113.692307692,SCREENING,-10,1081,,,816.224996064,,,0.890207715134,0,,11.4,,0.0657991071429,0.0536600215562,,,20110112T182617Z,,,39,17,,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,420041115,2004-11-15,,,,,,,,,,,,,,,9,8584,108977,9,12,1278,4,3,0,,,,,,44,21,,0.03,33.9,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,28,2,0,,,34,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,2005-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,106.5,SCREENING,-0,368,o2*,,875.097705331,,,0.884955752212,0,,11.22,,0.0623303571429,0.0787689145416,,,20110112T182617Z,,,37,16,,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,420050512,2005-05-12,,,,,45,,,,,,,,,,4,3955,90501,9,12,1291,4,3,0,,,,,,45,40,27,0.02,30.1,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,0,36,1,0,,,40,TRN_IEEE_INC_69_288KV,1,,365,2006-05-12,No anomalies.,1,,365,2006-05-12,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,3,,,107.583333333,SCREENING,13,178,,6.19271500401,843.913571209,0.0197274794408,,0.664451827243,0,water*,6.22,,0.0623303571429,0.0437011745727,,,20110112T182617Z,,,32,16,95.9328991241,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,420051025,2005-10-25,,,,,30,,,,,,,,,,7,9952,110247,9,19,1527,6,3,0,,,,,,55,29,35,0.02,32.4,,,,Clear,,1,,0.88,,,,,UNREVIEWED,,,,,,36,7,0,,,47,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,No anomalies.,1,,365,2006-10-25,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,80.3684210526,SCREENING,6,166,o2*,6.08654834885,843.913571209,0.0244891257646,,0.617283950617,4,water* relsaturation*,10.51,,0.071625,0.0902700300235,,,20110112T182617Z,,,44,18,127.467472139,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,420051229,2005-12-29,,,,,50,,,,,,,,,,9,6491,139128,10,9,1582,5,4,0,,,,,,32,13,7,0.03,37.1,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2006-12-29,No anomalies.,1,,365,2006-12-29,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,175.777777778,SCREENING,-10,65,,5.02232085552,,0.0172129558558,,0.808625336927,,,10.695,,0.0746205357143,0.0466548789604,,,20110112T182617Z,,,37,19,144.979721108,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,420060612,2006-06-12,,,,,,,,,,,,,,,8,7072,141829,10,23,1385,5,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-06-12,No anomalies.,,,,,,,,,,,,,,,,,60.2173913043,SCREENING,,165,,,,,,,,,12.215,,0.0704464285714,0.0498628630252,,,20110112T182617Z,,,49,18,,,
000010049459,C-05848-5-2,XFMR,MAIN,420060829,2006-08-29,,,,,35,,,,,,,,,,9,3458,97899,10,18,1421,5,3,0,,,,,,44,23,22,0.03,32.3,,,,Clear,,1,,0.89,,,,,UNREVIEWED,,,,,0,34,13,0,,,51,TRN_IEEE_INC_69_288KV,1,,365,2007-08-29,No anomalies.,1,,365,2007-08-29,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,78.9444444444,SCREENING,1,78,,5.72229305341,851.006023702,0.0312548540619,,0.928792569659,0,,12.315,,0.0704464285714,0.0353221176927,,,20110112T182617Z,,,45,18,107.554760406,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,420070906,2007-09-06,,,,,45,,,,,,,,,,7,7715,105646,12,19,2320,9,7,0,,,,,,57,14,9,0.03,32,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,37,6,0,,,43,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,122.105263158,SCREENING,-8,373,,6.01393668845,840.513793124,0.0270456091861,,0.9375,0,,10.555,,,0.0730269011605,,,20110112T182617Z,,,54,28,113.936464632,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,420080909,2008-09-09,,,,,49,,,,,,,,,,5,8754,90553,9,19,1840,7,5,0,,,,,,48,32,18,0.04,32.1,,,,Clear,,1,,0.89,,,,,REVIEWED,,,,,,35,4,0,,,43,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,96.8421052632,SCREENING,8,369,,6.54110851196,847.409130186,0.0267694675209,,1.246105919,1,water*,8.525,,,0.096672666836,,,20110112T182617Z,,,45,21,97.5024535844,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,420100902,2010-09-02,,,,,47,,,,,,,,,,5,2325,79872,12,20,2441,9,9,0,,,,,,51,10,6,0.04,32.2,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,36,0,0,,,36,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,122.05,SCREENING,-14,723,,6.46598317692,843.913571209,0.0337782792856,,1.24223602484,0,,8.735,,,0.0291090745192,,,20110112T182617Z,,,55,30,83.4986832923,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,000000420110814,2011-08-14,,,,,40,,,,,,,,,,5,2041,79379,9,16,2403,9,8,0,,,,,28,,20,16,0.04,32.8,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,15,0,0,,,15,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,150.1875,SCREENING,-1,346,,6.15170453145,952.545354556,0.029025497597,d1816_2*,1.21951219512,0,,8.015,,,0.0257120900994,,,20111021T005314Z,,,47,26,85.0906840822,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,000000420120706,2012-07-06,,,,,80,,UPSI,,,,,,,,4,3296,77265,13,16,2326,11,15,0,,,,,24,,19,4,0.032,32,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,43,0,0,0,0,43,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,145.375,SCREENING,-2,327,,6.00354377027,821.866155549,0.0321436822058,d1816_2*,1,,,7.045,,,0.0426583834854,,,20120920T131545Z,,1,59,39,73.6024689773,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,4,2013-07-24,2013-07-24,2013-08-26,,4,36,,UPSI,,,ROUTINE,,,,BOTTOM,5,4785,95254,10,15,2516,10,9,0,,,10.3,,52,,16,15,0.028,27.3,,,,CLEAR,,1,,0.888,,,,,REVIEWED,,,,,,37,0,0,0,0,37,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,167.733333333,SCREENING,-6,383,,6.00702710342,840.513793124,0.0233700009328,,1.02564102564,,,7.85,,,0.0502341109035,,,20130910T150613Z,,,49,29,105.16879052,7.3000,1630
000010049459,C-05848-5-2,XFMR,MAIN,4,2014-08-08,2014-08-08,2014-09-18,,4,36,,UPSI,,,ROUTINE,,,,BOTTOM,3,4619,87382,9,11,2219,10,9,0,,,9.4,,21,,15,14,0.036,33.6,,,,CLEAR,15,1,,0.881,,,,,REVIEWED,,,,,,65,0,20,0,0,85,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,201.727272727,SCREENING,-7,380,,6.07373428781,916.848572667,0.0181862133831,d1816_2*,1.07142857143,,,5.13,,,0.0528598567211,,,20140929T185511Z,,,42,28,96.6012664239,,
000010049459,C-05848-5-2,XFMR,MAIN,0000004,2015-07-30,2015-08-03,2015-09-01,,0000004,70,,UPSI,,,ROUTINE,,,,BOTTOM,0,2929,79046,4,9,1900,9,8,0,,,8.4,,45,,15,4,0.042,35.8,,,,PARTICLES,15,1,,0.889,,,,Pump - Left side,REVIEWED,,,,,,45,0,0,0,0,45,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,211.111111111,SCREENING,-7,356,,7.22297384851,816.224996064,0.0121456642953,d1816_2*,1.17318435754,,,1.755,,0.08909375,0.0370543734028,,,20150916T142012Z,,,30,21,76.9687308283,,
000010049460,C-05848-5-3,XFMR,MAIN,519911031,1991-10-31,,,,,,,,,,,,,,,5,54,96078,4,27,1322,2,5,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1992-10-30,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,48.962962963,INITIAL,,0,,,,,,,,,9.89,,0.0440401785714,0.000562043339786,,,20110112T182617Z,,,43,11,,,
000010049460,C-05848-5-3,XFMR,MAIN,519960117,1996-01-17,,,,,,,,,,,,,,,0,963,97965,6,35,1029,0,2,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-16,No anomalies.,,,,,,,,,,,,,,,,,29.4,SCREENING,,1539,,,,,,,,,6.3,,0.0291607142857,0.0098300413413,,,20110112T182617Z,,,43,8,,,
000010049460,C-05848-5-3,XFMR,MAIN,519961120,1996-11-20,,,,,,,,,,,,,,,0,2755,124838,13,54,2328,4,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-11-20,No anomalies.,,,,,,,,,,,,,,,,,43.1111111111,SCREENING,,308,,,,,,,,,9.78,,0.10125,0.0220686009068,,,20110112T182617Z,,,80,26,,,
000010049460,C-05848-5-3,XFMR,MAIN,519970228,1997-02-28,,,,,,,,,,,,,,,31,1317,146487,18,63,2073,2,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,No anomalies.,,,,,,,,,,,,,,,,,32.9047619048,SCREENING,,100,h2!,,,,,,,,42.37,,0.105125,0.00899055888918,,,20110112T182617Z,,,122,28,,,
000010049460,C-05848-5-3,XFMR,MAIN,519980106,1998-01-06,,,,,,,,,,,,,,,53,5616,97069,18,69,2165,4,7,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,18,6,6,,,40,TRN_IEEE_INC_69_288KV,1,,365,1999-01-06,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,10,,,31.3768115942,SCREENING,,312,h2!,,929.922141399,,,,0,,65.48,,0.110245535714,0.0578557520939,,,20110112T182617Z,,,151,29,,,
000010049460,C-05848-5-3,XFMR,MAIN,519990112,1999-01-12,,,,,,,,,,,,,,,159,5656,121939,16,48,2170,4,9,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,31,10,6,,,56,TRN_IEEE_INC_69_288KV,2,T1,90,1999-04-12,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,9,,,45.2083333333,SCREENING,,371,h2*^!,,862.468087476,,,,0,,167.7,,0.11165625,0.0463838476615,,,20110112T182617Z,,,236,29,,,
000010049460,C-05848-5-3,XFMR,MAIN,519991118,1999-11-18,,,,,,,,,,,,,,,287,3271,126550,17,52,2310,5,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,3,5,,,39,TRN_IEEE_INC_69_288KV,2,T2,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,44.4230769231,SCREENING,,310,h2*^!,,910.794487219,,,,5,,296.435,,0.123946428571,0.0258474911102,,,20110112T182617Z,,,371,32,,,
000010049460,C-05848-5-3,XFMR,MAIN,520000128,2000-01-28,,,,,,,,,,,,,,,442,3979,138192,18,54,2299,6,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,42.5740740741,SCREENING,,71,h2*^!,,,,,,,,451.81,,0.1320625,0.0287932731272,,,20110112T182617Z,,,530,34,,,
000010049460,C-05848-5-3,XFMR,MAIN,520000313,2000-03-13,,,,,,,,,,,,,,,270,3085,143981,17,58,2575,5,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2000-06-11,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C).,,,,,,,,,,,,,,,,,44.3965517241,SURVEILLANCE,,45,h2*,,,,,,,,280.515,,0.123946428571,0.0214264382106,,,20110112T182617Z,,,360,32,,,
000010049460,C-05848-5-3,XFMR,MAIN,520001127,2000-11-27,,,,,,,,,,,,,,,12,1958,80582,10,33,1819,5,7,0,,,,,,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,2,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2001-11-27,No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,55.1212121212,SCREENING,-8,259,,,923.213256871,,,,0,,18.015,,0.0871428571429,0.024298230374,,,20110112T182617Z,,,67,22,,7.3000,1630
000010049460,C-05848-5-3,XFMR,MAIN,520010521,2001-05-21,,,,,,,,,,,,,,,3,2653,95532,6,40,879,2,5,2,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2002-05-21,No anomalies.,,,,,,,,,,,,,,,,,21.975,SCREENING,,175,,,,,,,,,10.39,,0.0758258928571,0.0277707993133,,,20110112T182617Z,,,58,13,,,
000010049460,C-05848-5-3,XFMR,MAIN,520010613,2001-06-13,,,,,,,,,,,,,,,10,3965,101701,13,45,3606,3,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2002-06-13,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,80.1333333333,SURVEILLANCE,,23,c2h6!,,,,,,,,18.145,,0.125821428571,0.0389868339544,,,20110112T182617Z,,,87,32,,,
000010049460,C-05848-5-3,XFMR,MAIN,520031113,2003-11-13,,,,,,,,,,,,,,,37,2730,111912,14,33,3101,6,16,0,,,,,,52,19,,0.03,30.8,,,,S/Sd,,0.5,,0.89,,,,,UNREVIEWED,,,,,,16,2,0,,,18,TRN_IEEE_INC_69_288KV,1,,365,2004-11-12,No anomalies.,1,,365,2004-11-12,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,93.9696969697,SCREENING,-2,883,h2!,,944.537147813,,,0.974025974026,0,,43.03,,0.143232142857,0.0243941668454,,,20110112T182617Z,,,106,36,,7.3000,1630
000010049460,C-05848-5-3,XFMR,MAIN,520041115,2004-11-15,,,,,35,,,,,,,,,,26,2689,88787,10,21,2361,5,11,0,,,,,,33,22,21,0.03,29.3,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,17,2,0,,,23,TRN_IEEE_INC_69_288KV,1,,365,2005-11-15,No anomalies.,1,,365,2005-11-15,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,112.428571429,SCREENING,0,368,,4.83640168978,937.014593892,0.0688811301067,,1.02389078498,0,,29.855,,0.103839285714,0.0302859652877,,,20110112T182617Z,,,73,26,97.4211504576,7.3000,1630
000010049460,C-05848-5-3,XFMR,MAIN,520050512,2005-05-12,,,,,40,,,,,,,,,,12,2593,98178,11,21,2849,8,15,0,,,,,,45,60,48,0.03,32.5,,,,S/Pt,,0.5,,0.89,,,,,UNREVIEWED,,,,,0,25,0,0,,,30,TRN_IEEE_INC_69_288KV,1,,365,2006-05-12,No anomalies.,1,,365,2006-05-12,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,135.666666667,SCREENING,22,178,,5.49812414009,889.159997522,0.0395435430855,,0.923076923077,3,water* relsaturation*,15.9,,0.137946428571,0.0264112122879,,,20110112T182617Z,,,67,34,105.281394526,7.3000,1630
000010049460,C-05848-5-3,XFMR,MAIN,520051025,2005-10-25,,,,,30,,,,,,,,,,8,7006,89875,8,17,2173,6,9,0,,,,,,39,25,30,0.03,36.2,,,,S/Sd,,1,,0.88,,,,,UNREVIEWED,,,,,,26,7,0,,,46,TRN_IEEE_INC_69_288KV,1,,365,2006-10-25,No anomalies.,1,,365,2006-10-25,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,127.823529412,SCREENING,3,166,,5.71561689039,884.293329151,0.0304851788894,,0.828729281768,9,water* relsaturation*,11.15,,0.0932008928571,0.0779527121001,,,20110112T182617Z,,,48,23,103.339882245,7.3000,1630
000010049460,C-05848-5-3,XFMR,MAIN,520060829,2006-08-29,,,,,32,,,,,,,,,,18,3063,106581,25,42,3294,19,36,0,,,,,,29,15,17,0.03,35.4,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,0,19,3,0,,,24,TRN_IEEE_INC_69_288KV,2,T2,90,2006-11-27,"One or more combustible gases have a positive long-term average rate. (C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) Thermal fault (300 to 700 C). Consider investigative sampling.",1,,365,2007-08-29,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,78.4285714286,SCREENING,-7,308,ch4! c2h6! c2h4!,5.75231022879,923.213256871,0.0643281114728,,0.847457627119,0,,25.845,,,0.0287387057731,,,20110112T182617Z,,,140,80,118.419821053,7.3000,1630
000010049460,C-05848-5-3,XFMR,MAIN,520070906,2007-09-06,,,,,42,,,,,,,,,,6,3035,97129,9,17,3462,9,17,0,,,,,,44,23,17,0.03,32.2,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,22,2,0,,,25,TRN_IEEE_INC_69_288KV,1,,365,2008-09-05,No anomalies.,1,,365,2008-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,203.647058824,SCREENING,1,373,,5.92963144795,905.022091194,0.0265655529534,,0.931677018634,1,,9.195,,,0.0312471043664,,,20110112T182617Z,,,58,35,103.667708042,7.3000,1630
000010049460,C-05848-5-3,XFMR,MAIN,520080909,2008-09-09,,,,,37,,,,,,,,,,4,1930,89115,9,15,3089,9,17,0,,,,,,36,54,49,0.04,35.1,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,19,0,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,205.933333333,SCREENING,20,369,,6.17409917026,923.213256871,0.0236113196925,,1.1396011396,0,water* relsaturation*,6.835,,,0.0216574089659,,,20110112T182617Z,,,54,35,96.52832945,7.3000,1630
000010049460,C-05848-5-3,XFMR,MAIN,520100902,2010-09-02,,,,,45,,,,,,,,,,5,2188,82769,9,16,3826,11,27,0,,,,,,36,17,11,0.03,31.7,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,24,0,0,,,24,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,239.125,SCREENING,-5,723,,5.85308343889,894.225359511,0.0293386628924,,0.946372239748,0,,8.045,,,0.0264350179415,,,20110112T182617Z,,,68,47,87.1884166222,7.3000,1630
000010049460,C-05848-5-3,XFMR,MAIN,000000520110814,2011-08-14,,,,,40,,,,,,,,,,13,1860,82253,7,15,3759,11,23,0,,,,,53,,17,14,0.02,34.7,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,14,0,0,,,14,TRN_IEEE_INC_69_288KV,1,,365,2012-08-13,No anomalies.,1,,365,2012-08-13,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,250.6,SCREENING,-5,346,,4.99911736748,961.106275521,0.0433941617917,,0.576368876081,0,,15.865,,,0.0226131569669,,,20111021T005314Z,,,69,41,88.1673620362,7.3000,1630
000010049460,C-05848-5-3,XFMR,MAIN,000000520120706,2012-07-06,,,,,54,,UPSI,,,,,,,,10,2838,77079,9,9,3633,13,40,0,,,,,26,,21,10,0.026,31,,,,Clear,,0.5,,0.89,,,,,REVIEWED,,,,,,24,0,0,0,0,24,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,403.666666667,SCREENING,-0,327,,4.62455356026,894.225359511,0.0364599817364,d1816_2*,0.838709677419,,,11.815,,,0.0368193671428,,,20120920T131545Z,,1,81,62,79.1051556019,7.3000,1630
000010049460,C-05848-5-3,XFMR,MAIN,5,2013-07-24,2013-07-24,2013-08-26,,5,35,,UPSI,,,ROUTINE,,,,BOTTOM,10,2545,88847,8,14,3770,12,26,0,,,9.5,,24,,14,14,0.022,31,,,,CLEAR,,0.5,,0.888,,,,,REVIEWED,,,,,,28,0,0,0,0,28,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,269.285714286,SCREENING,-8,383,,5.10725500881,875.097705331,0.0341910535434,d1816_2*,0.709677419355,,,12.7,,,0.0286447488379,,,20130910T150810Z,,,70,46,97.5094320718,7.3000,1630
000010049460,C-05848-5-3,XFMR,MAIN,5,2014-08-08,2014-08-08,2014-09-18,,5,37,,UPSI,,,ROUTINE,,,,BOTTOM,6,2188,88592,7,10,3324,12,26,0,,,9.4,,25,,12,11,0.022,34.5,,,,CLEAR,12,0.5,,0.881,,,,,REVIEWED,,,,,,41,0,0,0,0,41,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,332.4,SCREENING,-11,380,,5.12902969754,,0.0234553495609,d1816_2*,0.63768115942,,,7.98,,,0.0246974896153,,,20140929T185717Z,,,61,45,96.1499891408,,
000010049460,C-05848-5-3,XFMR,MAIN,0000005,2015-07-30,2015-08-03,2015-09-01,,0000005,70,,UPSI,,,ROUTINE,,,,BOTTOM,3,2714,81854,5,10,3201,11,23,0,,,8.8,,34,,15,4,0.026,37.2,,,,CLEAR,15,1,,0.886,,,,,REVIEWED,,,,,,30,17,0,0,0,47,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,320.1,SCREENING,-7,356,,5.44957883636,866.536784366,0.0201567433514,d1816_2*,0.698924731183,,,4.965,,0.16446875,0.0331565958902,,,20150916T142149Z,,,52,39,79.6919299879,,
000010049466,XC57075-1,XFMR,MAIN,00059-119950516,1995-05-16,,,,,,,,,,,,,,,24,303,108149,119,157,1232,13,3,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1996-05-15,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,7.84713375796,INITIAL,,0,,,,,,,,,52.455,,0.48571875,0.00280169026066,,,20110112T182617Z,,,316,135,,,
000010049466,XC57075-1,XFMR,MAIN,00059-119960109,1996-01-09,,,,,,,,,,,,,,,0,472,108559,5,9,949,5,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-08,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,105.444444444,INITIAL,,0,,,,,,,,,1.695,,0.0447544642857,0.00434786613731,,,20110112T182617Z,,,20,11,,,
000010049466,XC57075-1,XFMR,MAIN,00059-119970226,1997-02-26,,,,,,,,,,,,,,,0,2830,83323,14,27,1286,13,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-26,No anomalies.,,,,,,,,,,,,,,,,,47.6296296296,SCREENING,,414,,,,,,,,,5.055,,0.134022321429,0.0339642115622,,,20110112T182617Z,,,60,33,,,
000010049466,XC57075-1,XFMR,MAIN,00059-119980105,1998-01-05,,,,,,,,,,,,,,,0,4153,134690,17,34,1088,10,8,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,21,21,7,,,49,TRN_IEEE_INC_69_288KV,1,,365,1999-01-05,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,32,SCREENING,,313,,,910.794487219,,,,0,,6.27,,0.138834821429,0.0308337664266,,,20110112T182617Z,,,69,35,,,
000010049466,XC57075-1,XFMR,MAIN,00059-119990112,1999-01-12,,,,,,,,,,,,,,,0,3703,100175,21,28,1052,11,10,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,23,30,0,,,53,TRN_IEEE_INC_69_288KV,1,,365,2000-01-12,No anomalies.,,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,37.5714285714,SCREENING,,372,,,899.506332566,,,,0,,5.205,,0.165705357143,0.0369653107063,,,20110112T182617Z,,,70,42,,,
000010049466,XC57075-1,XFMR,MAIN,00059-119991110,1999-11-10,,,,,,,,,,,,,,,2,3006,103644,87,39,641,12,70,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,19,5,10,,,40,TRN_IEEE_INC_69_288KV,2,T1,90,2000-02-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,16.4358974359,SCREENING,,302,ch4! c2h6*!,,923.213256871,,,,0,,9.2,,0.649736607143,0.0290031260854,,,20110112T182617Z,,,210,169,,,
000010049466,XC57075-1,XFMR,MAIN,00059-120000128,2000-01-28,,,,,,,,,,,,,,,2,3090,86106,106,42,572,11,71,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2000-04-27,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,13.619047619,SCREENING,,79,c2h6*,,,,,,,,9.725,,0.715169642857,0.0358860009755,,,20110112T182617Z,,,232,188,,,
000010049466,XC57075-1,XFMR,MAIN,22420001227,2000-12-27,,,,,,,,,,,,,,,0,2706,69941,97,42,618,14,101,0,,,,,,,22,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,15,2,0,,,20,TRN_IEEE_INC_69_288KV,2,T1,90,2001-03-27,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,14.7142857143,SCREENING,0,334,c2h6*!,,952.545354556,,,,0,,7.77,,0.823116071429,0.0386897527916,,,20110112T182617Z,,,254,212,,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120011206,2001-12-06,,,,,,,,,,,,,,,5,2916,82808,81,37,506,16,156,0,,,,,,,34,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,40,5,0,,,51,TRN_IEEE_INC_69_288KV,2,T1,90,2002-03-06,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (H2, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,6,,,13.6756756757,SCREENING,9,344,c2h6*!,,830.840002478,,,,0,water*,11.9,,1.00648660714,0.0352139889866,,,20110112T182617Z,,,295,253,,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120050512,2005-05-12,,,,,35,,,,,,,,,,0,2347,83419,18,13,407,11,217,0,,,,,,47,26,25,0.02,28.8,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,0,26,5,0,,,34,TRN_IEEE_INC_69_288KV,2,T2,90,2005-08-10,One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2006-05-12,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,31.3076923077,SCREENING,4,1253,c2h6*!,4.77796609564,884.293329151,0.0287828763465,,0.694444444444,1,water*,2.505,,1.01933928571,0.0281350771407,,,20110112T182617Z,,,259,246,91.200875942,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120050718,2005-07-18,,,,,50,,,,,,,,,,3,4702,85173,54,47,553,13,178,0,,,,,,39,30,17,0.03,30.7,0.28,9.9,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,15,1,5,,,24,TRN_IEEE_INC_69_288KV,2,T1,90,2005-10-16,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2006-07-18,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,11.7659574468,SCREENING,7,67,ch4! c2h6*,6.23019713865,952.545354556,0.075419379983,,0.977198697068,3,water*,11.655,,0.99071875,0.0552052880608,,35.3571428571,20110112T182617Z,,,295,245,89.192020524,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120051025,2005-10-25,,,,,45,,,,,,,,,,1,4798,111224,8,21,386,7,149,0,,,,,,53,26,17,0.03,31.2,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,30,5,5,,,42,TRN_IEEE_INC_69_288KV,2,T2,90,2006-01-23,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2006-10-25,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,18.380952381,SCREENING,4,99,c2h6*,5.68611458966,866.536784366,0.024528033063,,0.961538461538,2,water*,4.885,,0.682223214286,0.0431381716176,,,20110112T182617Z,,,186,164,117.733340476,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120060517,2006-05-17,,,,,,,,,,,,,,,3,2584,79714,20,26,441,10,135,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2006-08-15,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (CH4, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",,,,,,,,,,,,,,,,,16.9615384615,SCREENING,,204,ch4! c2h6*,,,,,,,,7.83,,0.679352678571,0.0324158867953,,,20110112T182617Z,,,194,165,,,
000010049466,XC57075-1,XFMR,MAIN,00059-120060613,2006-06-13,,,,,,,,,,,,,,,3,3534,92681,25,39,439,8,142,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2006-09-11,"(Surveillance). One or more combustible gases have a positive short-term average rate. (CH4, C2H6) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (300 to 700 C).",,,,,,,,,,,,,,,,,11.2564102564,SURVEILLANCE,,27,c2h6*,,,,,,,,10.14,,0.716620535714,0.0381307927191,,,20110112T182617Z,,,217,175,,,
000010049466,XC57075-1,XFMR,MAIN,00059-120060712,2006-07-12,,,,,30,,,,,,,,,,1,8271,112023,9,10,404,6,125,0,,,,,,43,14,17,0.02,33.3,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,15,2,0,,,20,TRN_IEEE_INC_69_288KV,2,T2,90,2006-10-10,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,1,,365,2007-07-12,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,40.4,SURVEILLANCE,-8,56,c2h6* o2*,5.10432622253,952.545354556,0.0142223486683,,0.600600600601,2,,2.89,,0.580866071429,0.0738330521411,,,20110112T182617Z,,,151,140,128.280526361,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120060724,2006-07-24,,,,,22,,,,,,,,,,1,2654,27058,3,13,47,0,2,0,,,,,,45,17,28,0.05,32.8,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,12,3,2,,,19,TRN_IEEE_INC_69_288KV,1,,365,2007-07-24,(Initial sample). No anomalies.,1,,365,2007-07-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,3.61538461538,INITIAL,-5,0,,8.87793001119,980.233929701,0.041475187477,,1.5243902439,2,,3.34,,0.0187544642857,0.0980855939094,,,20110112T182617Z,,,19,5,32.573840956,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120060725,2006-07-25,,,,,24,,,,,,,,,,,,,,,,,,,,,,,,,12,18,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120060809,2006-08-09,,,,,35,,,,,,,,,,6,1985,50634,9,42,182,1,13,0,,,,,,35,19,19,0.03,31.9,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,0,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2007-08-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,4.33333333333,SURVEILLANCE,-2,16,c2h6!,7.79527157692,1202.56285838,0.0846325398204,,0.940438871473,1,,13.575,,0.0901294642857,0.0392029071375,,,20110112T182617Z,,,71,23,55.7195236218,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120060817,2006-08-17,,,,,23,,,,,,,,,,,,,,,,,,,,,,,,,15,24,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-7,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120070103,2007-01-03,,,,,35,,,,,,,,,,6,2348,92509,16,36,487,5,55,0,,,,,,44,11,11,0.03,33.2,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-01-03,No anomalies.,1,,365,2008-01-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,13.5277777778,SCREENING,-13,147,c2h6!,6.84957483683,,0.0460681944165,,0.903614457831,,,12.555,,0.3083125,0.0253813142505,,,20110112T182617Z,,,118,76,101.006509904,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120070423,2007-04-23,,,,,45,,,,,,,,,,,,,,,,,,,,,,,,50,14,9,0.03,27.6,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,1,,365,2008-04-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,,1.08695652174,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120070823,2007-08-23,,,,,35,,,,,,,,,,0,2623,90460,12,15,249,3,53,0,,,,,,50,33,32,0.05,30.8,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,17,0,0,,,17,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,16.6,SCREENING,9,232,,7.19176162871,937.014593892,0.0179691743303,,1.62337662338,0,water* relsaturation*,2.745,,0.276794642857,0.0289962414327,,,20110112T182617Z,,,83,68,98.9152377413,7.3000,1630
