equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049466,XC57075-1,XFMR,MAIN,00059-120080909,2008-09-09,,,,,15,,,,,,,,,,0,2695,91986,33,17,304,6,115,0,,,,,,49,41,93,0.06,27.9,,,,Clear,,2.5,,0.89,,,,,UNREVIEWED,,,,,,15,1,0,,,21,TRN_IEEE_INC_69_288KV,2,T1,90,2008-12-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,17.8823529412,SCREENING,13,383,ch4! c2h6*!,6.43494283988,952.545354556,0.0241150527382,,2.15053763441,4,water* relsaturation*,3.15,,0.622375,0.0292979366425,,,20110112T182617Z,,,171,154,110.81687713,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120090905,2009-09-05,,,,,27,,,,,,,,,,4,3000,89680,15,12,346,6,101,0,,,,,,44,15,20,0.08,31.2,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,7,2,0,,,16,TRN_IEEE_INC_69_288KV,2,T2,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,1,,,28.8333333333,SCREENING,-7,361,c2h6*,5.17538699939,1047.11484571,0.0254463806298,,2.5641025641,6,,6.25,,0.5015,0.0334522747547,,,20110112T182617Z,,,138,122,101.919350305,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120100902,2010-09-02,,,,,34,,,,,,,,,,0,1771,73946,5,14,261,5,74,0,,,,,,33,26,26,0.06,27.2,,,,S/Pt,,2.5,,0.89,,,,,UNREVIEWED,,,,,,6,0,0,,,6,TRN_IEEE_INC_69_288KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.",1,,365,2011-09-02,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,18.6428571429,SCREENING,4,362,c2h6*,6.67767388085,1066.24249989,0.0201207345458,,2.20588235294,0,water*,2.595,,0.349464285714,0.0239499093933,,,20110112T182617Z,,,98,84,80.9907416374,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120110816,2011-08-16,,,,,35,,,,,,,,,,2,3543,75040,15,16,315,4,86,0,,,,,29,,30,29,0.03,35.3,,,,Clear,,2.5,,0.886,,,,,REVIEWED,,,,,,37,13,0,,,50,TRN_IEEE_INC_69_288KV,2,T2,90,2011-11-14,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,19.6875,SCREENING,7,348,c2h6*,5.9428372481,840.513793124,0.0297083475153,d1816_2*,0.849858356941,0,water*,4.94,,,0.0472148187633,,,20111021T005314Z,,,123,105,82.8982202614,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,00059-120120706,2012-07-06,,,,,40,,UPSI,,,,,,,,0,1593,69510,9,9,253,4,95,0,,,,,20,,35,28,0.028,27.6,,,,Clear,,2,,0.89,,,,,REVIEWED,,,,,,10,0,0,0,0,10,TRN_IEEE_INC_69_288KV,2,T2,90,2012-10-04,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C). High C2H6 with other hydrocarbons very low could be caused by stray gassing.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,28.1111111111,SCREENING,10,325,c2h6*,5.29907829083,1002.85714286,0.0197343769077,d1816_2*,1.01449275362,,water*,1.68,,,0.0229175658179,,,20120920T131545Z,,1,117,108,74.1897357046,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,59-1,2013-07-24,2013-07-24,2013-08-26,,59-1,29,,UPSI,,,ROUTINE,,,,BOTTOM,1,4427,79829,3,8,303,3,45,0,,,8.5,,30,,25,31,0.044,27.7,,,,CLEAR,,2.5,,0.89,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,37.875,SCREENING,3,383,,6.03109416587,905.022091194,0.0124220567493,d1816_2*,1.58844765343,,water* relsaturation*,2.485,,,0.0554560372797,,,20130910T184425Z,,,60,51,90.9368655392,7.3000,1630
000010049466,XC57075-1,XFMR,MAIN,59-1,2014-08-08,2014-08-08,2014-09-18,,59-1,39,,UPSI,,,ROUTINE,,,,BOTTOM,2,1111,84908,5,7,305,3,42,0,,,8.6,,36,,21,18,0.026,29.2,,,,CLEAR,21,2.5,,0.88,,,,,REVIEWED,,,,,,32,0,0,0,0,32,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,43.5714285714,SCREENING,-0,380,,5.36927066907,,0.0140198458166,d1816_2*,0.890410958904,,,3.305,,,0.0130847505535,,,20140929T201728Z,,,59,50,90.4896087517,,
000010049466,XC57075-1,XFMR,MAIN,00059-1,2015-07-30,2015-08-03,2015-09-01,,00059-1,55,,UPSI,,,ROUTINE,,,,BOTTOM,0,2574,85067,9,19,407,5,50,0,,,8.8,,39,,39,18,0.052,28.1,,,,CLEAR,39,2.5,,0.886,,,,,REVIEWED,,,,,,13,0,0,0,0,13,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,21.4210526316,SCREENING,12,356,,7.22763887279,970.301899341,0.0237661806518,d1816_2*,1.85053380783,,water*,3.495,,0.263160714286,0.0302585021219,,,20150916T183013Z,,,83,64,86.2272292749,,
000010049569,G1686-03,LTC,MAIN,00531TC20060809,2006-08-09,,,,,56,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,2,,,,,,,LTC_VACUUM_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049569,G1686-03,LTC,MAIN,00531TC20070308,2007-03-08,,,,,,,,,,,,,,,1,24111,63715,2,16,487,7,0,0,,,,0,0,45,15,,0.03,43.8,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049569,G1686-03,LTC,MAIN,00531TC20090905,2009-09-05,,,,,,,,,,,,,,,2,21873,59295,1,24,602,3,1,3,,,,0,0,31,34,,0.028,43.1,,,,Clear,,1,,0.882,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,9,912,,,,,,0.649651972158,,,6.605,,,0.368884391601,,,20110101T000000Z,,,34,5,,7.3000,1630
000010049569,G1686-03,LTC,MAIN,00531TC20100902,2010-09-02,,,,,34,,,,,,,,,,2,16539,57165,1,21,548,3,0,1,,,,0,0,32,38,39,0.03,32.1,,,,S/Sd,,1,,0.88,,,,,REVIEWED,,,,,,67,0,0,,,67,LTC_VACUUM_A,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,,,,,,,0,,,,SCREENING,12,362,,8.6681834992,766.835770657,0.0290932046519,,0.934579439252,0,,5.905,,,0.28932038835,,,20110101T000000Z,,,28,4,71.7991460348,7.3000,1630
000010049569,G1686-03,LTC,MAIN,00531TC20110816,2011-08-16,,,,,,,,,,,,,,,2,20840,66618,1,33,686,16,2,1,,,,,23,,66,,0.03,35.1,,,,Clear,,2,,0.878,,,,,REVIEWED,,,,,,140,0,0,,,140,LTC_VACUUM_A,1,,365,2012-08-15,No anomalies.,2,,,,,,,,,,,,,0,,,,SCREENING,24,348,,,675.391989806,,color*,0.854700854701,0,,8.26,,,0.312828364706,,,20111021T005314Z,,,55,19,,7.3000,1630
000010049569,G1686-03,LTC,MAIN,00531TC20120201,2012-02-01,,,,,,,,,,,,,,,0,20549,59702,1,18,612,15,2,1,,,,,,,18,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,-3,169,,,,,,,,,3.545,,,0.344192824361,,,20120316T150124Z,,,37,18,,7.3000,1630
000010049569,G1686-03,LTC,MAIN,00531TC20120706,2012-07-06,,,,,,,UPSI,,,,,,,,3,19116,58745,1,29,539,11,2,1,,,,,40,,32,,0.068,28.4,,,,S/Pt,,1.5,,0.882,,,,,REVIEWED,,,,,,161,0,0,0,0,161,LTC_VACUUM_A,1,,365,2013-07-06,No anomalies.,1,,365,2013-07-06,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,8,156,,,658.049749705,,,2.39436619718,,,8.465,,,0.325406417567,,,20120920T131545Z,,1,47,14,,7.3000,1630
000010049569,G1686-03,LTC,MAIN,00531TC20130220,2013-02-20,,,,,,50874,UPSI,,,,,,,,1,25234,59935,1,8,501,7,2,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,229,,,,,,,,,2.545,,,0.421022774673,,,20130401T141022Z,,,19,10,,,
000010049569,G1686-03,LTC,MAIN,531TC,2013-07-24,2013-07-24,2013-08-26,,531TC,31,,UPSI,,,ROUTINE,,,,BOTTOM,1,26142,64142,1,24,607,6,1,0,,,9.1,,26,,31,36,0.036,31.1,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,176,0,0,0,0,176,LTC_VACUUM_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,7,154,,9.83460073988,646.996380625,0.0252967307259,,1.1575562701,,,5.41,,,0.40756446634,,,20130911T162015Z,,,33,8,86.1187122551,7.3000,1630
000010049569,G1686-03,LTC,MAIN,,2013-11-13,,,,,,56778,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T214826Z,,,,,,,
000010049569,G1686-03,LTC,MAIN,531TC,2014-02-11,2014-02-12,2014-02-17,,531TC,,58648,UPSI,,,ROUTINE,,,,BOTTOM,0,23479,58136,1,68,151,9,0,0,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2015-02-11,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,202,,,,,,,,,12.375,,,0.403863354892,,,20140219T205454Z,,,78,10,,,
000010049569,G1686-03,LTC,MAIN,531TC,2014-08-08,2014-08-08,2014-09-18,,531TC,38,62431,UPSI,,,ROUTINE,,,,BOTTOM,0,25506,63697,1,21,550,7,1,0,,,9,,25,,27,23,0.038,34.4,,,,CLEAR,27,1.5,,0.88,,,,,REVIEWED,,,,,,95,0,0,0,0,95,LTC_VACUUM_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,,,,SCREENING,5,178,,11.004440965,,0.0208780376345,,1.10465116279,,,3.885,,,0.400427021681,,,20140930T151835Z,,,30,9,83.0243516409,,
000010049569,G1686-03,LTC,MAIN,531TC,2015-02-10,2015-02-13,2015-02-23,,531TC,,66077,UPSI,,,ROUTINE,,,,BOTTOM,0,24312,59434,1,17,557,6,1,0,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,186,,,,,,,,,3.15,,,0.409058787899,,,20150303T194814Z,,,25,8,,,
000010049569,G1686-03,LTC,MAIN,00531TC,2015-07-30,2015-08-03,2015-09-01,,00531TC,,70077,UPSI,,,ROUTINE,,,,BOTTOM,0,20188,53193,1,40,630,7,1,0,,,7.4,,,,63,60,0.058,25.1,,,,PARTICLES,63,2,,0.881,,,,,REVIEWED,,,,,,169,0,5,0,0,174,LTC_VACUUM_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,,,,SCREENING,23,170,,,652.03237011,,color*,2.31075697211,,,7.305,,,0.379523621529,,,20150918T111028Z,,,49,9,,,
000010049569,G1686-03,LTC,MAIN,00531TC,2016-03-01,2016-03-01,2016-03-08,,00531TC,,76038,UPSI,,,ROUTINE,,,,BOTTOM,0,18764,42531,1,13,460,6,1,0,,,6.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,SCREENING,,215,,,,,,,,,2.43,,0.0355267857143,0.441184077496,,,20160311T213805Z,,,21,8,,,
000010049569,G1686-03,XFMR,MAIN,53120060711,2006-07-11,,,,,37,,,,,,,,,,41,6460,22334,1,68,112,0,0,0,,,,,,40,9,8,0.02,40.6,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2007-07-11,(Initial sample). No anomalies.,1,,365,2007-07-11,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.64705882353,INITIAL,-16,0,,5.61623803616,1288.57142857,0.455864215184,,0.492610837438,1,,53.24,,0.00346875,0.289245097161,,,20110112T182617Z,,,110,1,27.8360963488,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,53120060724,2006-07-24,,,,,38,,,,,,,,,,77,3729,22551,10,103,132,1,3,0,,,,,,54,23,20,0.02,38.9,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2007-07-24,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-07-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.28155339806,SURVEILLANCE,1,13,h2!,5.35394950867,1288.57142857,0.832802225745,,0.514138817481,0,,95.555,,0.0518571428571,0.165358520686,,,20110112T182617Z,,,194,14,26.4176308646,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,53120060725,2006-07-25,,,,,39,,,,,,,,,,,,,,,,,,,,,,,,,23,19,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,1,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,53120060809,2006-08-09,,,,,63,,,,,,,,,,40,12402,43345,2,76,170,0,0,0,,,,,,43,14,5,0.01,43.2,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-08-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2007-08-09,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,,,,,,,2.23684210526,SURVEILLANCE,-8,29,o2*,5.96471798614,,0.23778509647,,0.231481481481,,,53.68,,0.0069375,0.286122966894,,,20110112T182617Z,,,118,2,49.4668353089,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,53120060817,2006-08-17,,,,,22,,,,,,,,,,,,,,,,,,,,,,,,,5,8,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,,,-26,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,53120061017,2006-10-17,,,,,35,,,,,,,,,,71,4002,22050,2,166,246,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2007-10-17,No anomalies.,,,,,,,,,,,,,,,,,1.48192771084,SCREENING,,69,h2!,6.09769203351,,0.985847118329,,,,,100.88,,0.0069375,0.181496598639,,,20110112T182617Z,,,239,2,26.4110216346,,
000010049569,G1686-03,XFMR,MAIN,53120070103,2007-01-03,,,,,20,,,,,,,,,,68,4654,28614,3,159,290,0,0,0,,,,,,58,11,20,0.02,42.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-01-03,No anomalies.,1,,365,2008-01-03,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.82389937107,SCREENING,-13,78,,5.98070242958,,0.747776054508,,0.475059382423,,,96.62,,0.01040625,0.162647654994,,,20110112T182617Z,,,230,3,36.1982547121,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,53120070308,2007-03-08,,,,,22,,,,,,,,,,68,4747,24888,2,169,261,0,0,0,,,,,,54,7,12,0.01,36.8,,,,S/Sd,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-03-07,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2008-03-07,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.54437869822,SURVEILLANCE,-21,64,,6.09190105796,,0.870421002108,,0.271739130435,,,98.42,,0.0069375,0.190734490518,,,20110112T182617Z,,,239,2,31.6544220649,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,53120070424,2007-04-24,,,,,35,,,,,,,,,,68,2936,19208,3,177,264,0,0,0,,,,,,41,14,14,0.01,46.3,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-04-23,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2008-04-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,1.49152542373,SURVEILLANCE,-8,111,,6.27038190957,,1.16175782234,,0.215982721382,,,99.86,,0.01040625,0.152852977926,,,20110112T182617Z,,,248,3,22.7178070359,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,53120070702,2007-07-02,,,,,30,,,,,,,,,,51,3755,18046,2,153,246,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-07-01,No anomalies.,,,,,,,,,,,,,,,,,1.60784313725,SCREENING,,69,,6.47171499145,,0.979610318192,,,,,78.54,,0.0069375,0.208079352765,,,20110112T182617Z,,,206,2,22.3654990634,,
000010049569,G1686-03,XFMR,MAIN,53120070719,2007-07-19,,,,,35,,,,,,,,,,66,3873,23272,3,217,333,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-07-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.53456221198,SURVEILLANCE,,17,,6.67858169831,,1.05462634227,,,,,105.06,,0.01040625,0.166423169474,,,20110112T182617Z,,,286,3,27.6881734899,,
000010049569,G1686-03,XFMR,MAIN,53120070802,2007-08-02,,,,,36,,,,,,,,,,64,3241,23918,4,211,292,1,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-08-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.38388625592,SURVEILLANCE,,31,,6.68803851468,,1.0141275137,,,,,101.995,,0.0185223214286,0.135504640856,,,20110112T182617Z,,,280,5,27.8760022169,,
000010049569,G1686-03,XFMR,MAIN,53120070823,2007-08-23,,,,,54,,,,,,,,,,76,8729,37144,3,243,425,1,0,0,,,,,,44,22,11,0.02,42.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,0,0,0,,,1,TRN_IEEE_INC_69_288KV,2,T2,90,2007-11-21,"(Surveillance). Significant short-term average rate (+). Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H4) Thermal fault (300 to 700 C). Continue investigative sampling.",1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,1.74897119342,SURVEILLANCE,0,52,h2+! o2*,6.78204759546,,0.718458526237,,0.475059382423,1,,119.755,,0.0150535714286,0.23500430756,,,20110112T182617Z,,,323,4,42.6220710339,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,53120070917,2007-09-17,,,,,30,,,,,,,,,,78,6747,36157,4,280,445,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.58928571429,SURVEILLANCE,,77,h2! co!,6.79598793321,,0.840901383879,,,,,128.4,,0.013875,0.186602870813,,,20110112T182617Z,,,362,4,44.2700376949,,
000010049569,G1686-03,XFMR,MAIN,53120071217,2007-12-17,,,,,23,,,,,,,,,,54,3895,19215,3,192,235,1,1,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-12-16,No anomalies.,,,,,,,,,,,,,,,,,1.22395833333,SCREENING,,91,,6.70888267342,,1.08225078319,,,,,88.575,,0.0192276785714,0.2027062191,,,20110112T182617Z,,,251,5,24.5224150195,,
000010049569,G1686-03,XFMR,MAIN,53120080909,2008-09-09,,,,,16,,,,,,,,,,52,11493,64742,5,285,602,0,0,0,,,,,,53,25,54,0.03,41.7,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,3,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,2.11228070175,SCREENING,3,267,co! o2*,7.48350461147,1202.56285838,0.417003323284,,0.719424460432,1,water* relsaturation*,103.3,,0.01734375,0.177520002471,,,20110112T182617Z,,,342,5,83.8627861447,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,53120090905,2009-09-05,,,,,30,,,,,,,,,,41,3675,27045,4,344,476,0,0,0,,,,,,37,14,17,0.01,43.6,,,,Clear,,0.5,,0.89,,,,,UNREVIEWED,,,,,,2,2,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,2,,,1.38372093023,SCREENING,-8,361,,8.52949995964,1202.56285838,1.09420839678,,0.229357798165,1,,102.92,,0.013875,0.135884636717,,,20110112T182617Z,,,389,4,32.3727599238,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,53120100902,2010-09-02,,,,,33,,,,,,,,,,29,3999,27057,6,341,922,1,1,0,,,,,,37,24,25,0.02,40.3,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,2.70381231672,SCREENING,2,362,,9.23268537771,,1.01421546566,,0.496277915633,0,,90.395,,,0.147799090808,,,20110112T182617Z,,,378,8,32.190532948,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,000053120110816,2011-08-16,,,,,35,,,,,,,,,,19,9686,42326,6,311,1039,1,1,0,,,,,39,,14,14,0.02,35.2,,,,S/Pt,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.34083601286,SCREENING,-8,348,,9.8637002509,,0.545842714197,d1816_2*,0.568181818182,0,,74.995,,,0.228842791665,,,20111021T005314Z,,,338,8,51.7446669181,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,000053120120706,2012-07-06,,,,,40,,UPSI,,,,,,,,23,3633,35317,8,439,1280,2,2,0,,,,,44,,28,23,0.018,34.4,,,,S/Pt,,0.5,,0.882,,,,,REVIEWED,,,,,,5,0,0,0,0,5,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,2.91571753986,SCREENING,5,325,co*!,10.1590782216,1088.86571305,0.967710146547,d1816_2*,0.523255813953,,water*,102.05,,,0.102868307048,,,20120920T131545Z,,1,474,12,39.8892267512,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,531,2013-07-24,2013-07-24,2013-08-26,,531,29,,UPSI,,,ROUTINE,,,,BOTTOM,17,9414,42188,7,389,1303,2,1,0,,,5.3,,17,,25,31,0.018,33.3,,,,PARTICLES,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,3.34961439589,SCREENING,3,383,co*,10.3700823015,,0.657934958147,d1816_2*,0.540540540541,,water* relsaturation*,87.05,,,0.223144021997,,,20130911T180942Z,,,416,10,52.7982571555,7.3000,1630
000010049569,G1686-03,XFMR,MAIN,531,2014-08-08,2014-08-08,2014-09-18,,531,33,,UPSI,,,ROUTINE,,,,BOTTOM,17,4203,34186,9,480,1342,3,2,0,,,4,,31,,23,24,0.028,40.2,,,,CLEAR,23,1,,0.88,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.79583333333,SCREENING,1,380,co*!,10.6901329797,,1.03568250723,d1816_2*,0.696517412935,,,103.445,,,0.122945065231,,,20140930T151703Z,,,511,14,40.1808322093,,
000010049569,G1686-03,XFMR,MAIN,0000531,2015-07-30,2015-08-03,2015-09-01,,0000531,45,,UPSI,,,ROUTINE,,,,BOTTOM,13,5236,33738,8,472,1506,3,2,0,,,4.1,,53,,28,19,0.014,38.7,,,,CLEAR,28,1,,0.882,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,3.1906779661,SCREENING,5,356,co*,11.0612240367,,1.01158409026,,0.361757105943,,water*,98.005,,0.0500401785714,0.155195921513,,,20150918T110855Z,,,498,13,38.5061184786,,
000010049562,97053693,XFMR,MAIN,55520070424,2007-04-24,,,,,13,,,,,,,,,,0,0,0,0,0,0,0,0,0,,,,,,51,9,22,0.02,40.5,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-04-23,(Initial sample). No anomalies.,1,,365,2008-04-23,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,,,,,,,,INITIAL,-16,0,,,,,,0.493827160494,,,0,,0,,,,20110112T182616Z,,,0,0,,7.3000,1630
000010049562,97053693,XFMR,MAIN,55520070702,2007-07-02,,,,,13,,,,,,,,,,5,3288,9638,0,19,44,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-07-01,No anomalies.,,,,,,,,,,,,,,,,,2.31578947368,SCREENING,,69,,6.7414233111,,0.197522109363,,,,,8.42,,0,0.341149616103,,,20110112T182616Z,,,24,0,13.6274295372,,
000010049562,97053693,XFMR,MAIN,55520070719,2007-07-19,,,,,53,,,,,,,,,,12,4638,15962,0,44,67,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-07-18,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.52272727273,SURVEILLANCE,,17,,7.04428855661,,0.280021180872,,,,,19.92,,0,0.290565092094,,,20110112T182616Z,,,56,0,18.8074322681,,
000010049562,97053693,XFMR,MAIN,55520070802,2007-08-02,,,,,13,,,,,,,,,,13,5691,17324,1,53,103,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-08-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.94339622642,SURVEILLANCE,,31,h2!,6.8670465729,,0.300470285685,,,,,22.54,,0.00346875,0.328503809744,,,20110112T182616Z,,,67,1,24.3858986006,,
000010049562,97053693,XFMR,MAIN,55520070823,2007-08-23,,,,,54,,,,,,,,,,11,5925,16976,0,40,118,0,0,0,,,,,,40,20,10,0.02,40.3,,,,Clear,,0.5,,0.87,,,,,UNREVIEWED,,,,,,1,0,0,,,1,TRN_IEEE_INC_69_288KV,1,,365,2008-08-22,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.95,SURVEILLANCE,-1,52,,7.03638943853,1288.57142857,0.233123670658,,0.496277915633,0,,18.2,,0,0.349022148916,,,20110112T182616Z,,,51,0,20.5273720201,7.3000,1630
000010049562,97053693,XFMR,MAIN,55520070830,2007-08-30,,,,,27,,,,,,,,,,13,5817,17407,1,48,91,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-08-29,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.89583333333,SURVEILLANCE,,59,h2!,6.81840879735,,0.278430034693,,,,,21.64,,0.00346875,0.334175906245,,,20110112T182616Z,,,62,1,23.0244982751,,
000010049562,97053693,XFMR,MAIN,55520070917,2007-09-17,,,,,29,,,,,,,,,,14,4894,17523,1,60,94,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-09-16,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,1.56666666667,SURVEILLANCE,,77,h2!,7.1253670661,,0.334849339613,,,,,24.8,,0.00346875,0.2792900759,,,20110112T182616Z,,,75,1,22.4138578736,,
000010049562,97053693,XFMR,MAIN,55520071217,2007-12-17,,,,,10,,,,,,,,,,12,6148,16950,1,60,106,0,0,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2008-12-16,No anomalies.,,,,,,,,,,,,,,,,,1.76666666667,SCREENING,,91,,7.23201100992,,0.318420910356,,,,,22.8,,0.00346875,0.362713864307,,,20110112T182616Z,,,73,1,24.5955928901,,
000010049562,97053693,XFMR,MAIN,55520080909,2008-09-09,,,,,4,,,,,,,,,,9,6458,22166,1,94,163,0,0,0,,,,,,46,33,126,0.02,44.5,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,2,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.73404255319,SCREENING,9,267,,8.69769082078,1202.56285838,0.322275639844,,0.449438202247,0,water* relsaturation*,25.92,,0.00346875,0.291347108184,,,20110112T182616Z,,,104,1,32.2164479077,7.3000,1630
000010049562,97053693,XFMR,MAIN,55520090905,2009-09-05,,,,,4,,,,,,,,,,8,7929,26599,1,155,283,0,0,0,,,,,,39,14,53,0.02,43.4,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,1,0,0,,,2,TRN_IEEE_INC_69_288KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,2,HUMID-OIL,"The relative saturation of water in the oil is high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,1.82580645161,SCREENING,-8,361,,9.91564272081,1288.57142857,0.39920746209,,0.460829493088,1,relsaturation*,35.9,,0.00346875,0.298093913305,,,20110112T182616Z,,,164,1,38.8095164214,7.3000,1630
000010049562,97053693,XFMR,MAIN,55520100902,2010-09-02,,,,,27,,,,,,,,,,6,7602,26945,2,180,484,0,0,0,,,,,,39,21,28,0.02,41.6,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2011-09-02,No anomalies.,1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,2.68888888889,SCREENING,-0,362,,10.7801004332,,0.452481941678,,0.480769230769,0,,38.4,,,0.282130265355,,,20110112T182616Z,,,188,2,34.8796646595,7.3000,1630
000010049562,97053693,XFMR,MAIN,000055520110816,2011-08-16,,,,,35,,,,,,,,,,5,12081,37521,2,191,576,0,0,0,,,,,44,,14,14,0.02,39.7,,,,S/Pt,,0.5,,0.87,,,,,REVIEWED,,,,,,0,0,0,,,0,TRN_IEEE_INC_69_288KV,1,,365,2012-08-15,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,3.01570680628,SCREENING,-8,348,,11.1237577289,,0.336259893534,d1816_2*,0.503778337531,0,,39.38,,,0.321979691373,,,20111021T005314Z,,,198,2,47.8501044915,7.3000,1630
000010049562,97053693,XFMR,MAIN,000055520120706,2012-07-06,,,,,40,,UPSI,,,,,,,,5,8674,29468,3,234,617,1,0,0,,,,,21,,21,17,0.008,40.3,,,,S/Pt,,0.5,,0.878,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2013-07-06,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.63675213675,SCREENING,-0,325,,11.3316037192,,0.528137797889,d1816_2*,0.198511166253,,,47.135,,,0.294353196688,,,20120920T131545Z,,1,243,4,36.4876352539,7.3000,1630
000010049562,97053693,XFMR,MAIN,555,2013-07-24,2013-07-24,2013-08-26,,555,30,,UPSI,,,ROUTINE,,,,BOTTOM,3,19158,60363,3,238,723,1,0,0,,,8,,45,,13,16,0.044,35.1,,,,CLEAR,,0.5,,0.875,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,3.03781512605,SCREENING,-10,383,,11.7150238479,,0.252480690609,d1816_2*,1.25356125356,,,45.855,,,0.317379851896,,,20130911T165850Z,,,245,4,78.2609317331,7.3000,1630
000010049562,97053693,XFMR,MAIN,555,2014-08-08,2014-08-08,2014-09-18,,555,34,,UPSI,,,ROUTINE,,,,BOTTOM,4,10420,31269,4,310,738,1,0,0,,,4.3,,27,,9,9,0.016,39.1,,,,CLEAR,9,0.5,,0.87,,,,,REVIEWED,,,,,,6,0,0,0,0,6,TRN_IEEE_INC_69_288KV,1,,365,2015-08-08,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,2.38064516129,SCREENING,-16,380,co!,11.712169188,,0.63052700523,d1816_2*,0.409207161125,,,59.815,,,0.333237391666,,,20140930T152601Z,,,319,5,40.3893138921,,
000010049562,97053693,XFMR,MAIN,0000555,2015-07-30,2015-08-03,2015-09-01,,0000555,30,,UPSI,,,ROUTINE,,,,BOTTOM,3,11964,34101,3,334,868,2,0,0,0,,,,35,,15,18,0.016,40.6,,,,PARTICLES,15,0.5,,0.874,,,,,REVIEWED,,,,,,0,0,0,0,0,0,TRN_IEEE_INC_69_288KV,1,,365,2016-07-29,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,2.59880239521,SCREENING,-7,356,o2*,11.9154266464,,0.609067617771,d1816_2*,0.394088669951,,,63.15,,0.0197008928571,0.350840151315,,,20150918T112249Z,,,342,5,45.1109458859,,
0000674,3622724,XFMR,MAIN,000067420100519,2010-05-19,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,26,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
0000675,3622723,XFMR,MAIN,000067520100519,2010-05-19,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,31,,,,,,,,,,,,,,,,REVIEWED,,,,,2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
0000676,3622722,XFMR,MAIN,000067620100519,2010-05-19,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,54,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
0000670,P013261,XFMR,MAIN,000067020100414,2010-04-14,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,35,,,0.04,30.4,,,,Clear,,1.5,,0.864,,,,,REVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
0000664,C011158,XFMR,MAIN,66420091119,2009-11-19,,,,,,,,,,,,,,,0,22968,64307,1,32,510,6,0,2,,,,,,47,20,,0.03,33.4,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
0000663,17891-001,XFMR,MAIN,66320091008,2009-10-08,,,,,,,,,,,,,,,,,,,,,,,,,,,,,49,26,,0.03,35.6,,,,Clear,,1,,0.9,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2010-10-08,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,4,,,,,,,0.842696629213,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
0000585,99J892137,XFMR,MAIN,58520080221,2008-02-21,,,,,,,,,,,,,,,,,,,,,,,,,,,,,44,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2009-02-20,No oil quality problems were detected.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
0000520,7350420,XFMR,MAIN,52020060317,2006-03-17,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,48,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,17,,,,,,,,,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
0000469,0240464TNJ,XFMR,MAIN,46920041217,2004-12-17,,,,,,,,,,,,,,,,,,,,,,,,,,,,,39,2,,0.05,32.5,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2005-12-17,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-40,,,,,,,1.53846153846,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
10048534,0202A9156-201,OCB TANK 1,MAIN,000034920040106,2004-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048534,0202A9156-201,OCB TANK 2,MAIN,000035020040106,2004-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048534,0202A9156-201,OCB TANK 3,MAIN,000035420040106,2004-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,15,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-7,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048535,0202A9156-202,OCB TANK 1,MAIN,000035220040106,2004-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048535,0202A9156-202,OCB TANK 2,MAIN,000035120040106,2004-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048535,0202A9156-202,OCB TANK 3,MAIN,000035320040106,2004-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,13,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-10,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048536,0141A3058-201,OCB TANK 1,MAIN,000036020040107,2004-01-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,12,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048536,0141A3058-201,OCB TANK 2,MAIN,000036120040107,2004-01-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,10,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,-14,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048536,0141A3058-201,OCB TANK 3,MAIN,000036220040107,2004-01-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,8,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,-18,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048537,2-37Y6194,OCB TANK 1,MAIN,000036320040107,2004-01-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,11,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,-13,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048537,2-37Y6194,OCB TANK 2,MAIN,000036420040107,2004-01-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,12,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048537,2-3746194,OCB TANK 3,MAIN,000036520040107,2004-01-07,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,13,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,-10,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049159,27591,OCB,MAIN,000035720040106,2004-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,10,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-14,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048539,0141A3057-202,OCB,MAIN,000034720040106,2004-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048540,0141A3057-201,OCB,MAIN,000034620040106,2004-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,14,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-8,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048541,0141A3131-202,OCB,MAIN,000034820040106,2004-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,11,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-13,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048542,1-37Y6195,OCB,MAIN,000035520040106,2004-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,12,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048543,26682,OCB,MAIN,000035620040106,2004-01-06,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,9,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,1,,The water content of the oil is acceptable.,,,,,,,,,-16,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10048607,K-6566175BJ-201,OCB,MAIN,000058020071128,2007-11-28,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,44,34,,0.034,34.5,,,,S/Pt,,2,,0.876,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2, COLOR)",,,1,,The water content of the oil seems acceptable.,,,,,,,,,9,,,,,,d1816_1* d1816_2* color*,0.985507246377,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049248,41392-2,OCB TANK 3,MAIN,000044920041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,36,66,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",1,Not PCB contaminated.,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,11,,,,,,d1816_1* d1816_2*,,,water* relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049248,41392-2,OCB TANK 2,MAIN,000044820041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,34,62,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,9,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049248,41392-2,OCB TANK 1,MAIN,000044720041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,33,60,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,9,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049249,41267-4,OCB TANK 2,MAIN,000044520041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,12,22,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049249,41267-4,OCB TANK 1,MAIN,000044420041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,35,64,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",1,Not PCB contaminated.,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,10,,,,,,d1816_1* d1816_2*,,,water* relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049249,41267-4,OCB TANK 3,MAIN,000044620041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,12,22,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,1,,The water content of the oil seems acceptable.,,,,,,,,,-11,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049250,41267-1,OCB TANK 3,MAIN,000044320041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,37,67,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",1,Not PCB contaminated.,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,11,,,,,,d1816_1* d1816_2*,,,water* relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049250,41267-1,OCB TANK 2,MAIN,000044220041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,33,60,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,9,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049250,41267-1,OCB TANK 1,MAIN,000044120041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,35,64,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",1,Not PCB contaminated.,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,10,,,,,,d1816_1* d1816_2*,,,water* relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
