equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049379,D-573963,OLTC REACTOR,MAIN,076-2TC20060809,2006-08-09,,,,,58,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,LTC_NONDIVERTER_A,,,,,,,,,,,1,Not PCB contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049379,D-573963,OLTC REACTOR,MAIN,076-2TC20081031,2008-10-31,,,,,32,,,,,,,,,,42,3135,59938,41,742,2444,4,13,1,,,,0,0,45,18,,0.03,35,,,,Clear,,1,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049379,D-573963,OLTC REACTOR,MAIN,76-2TC,2011-06-13,2011-06-13,2011-06-13,,,34,,UPSI,,,ROUTINE,SUNNY,,,BOTTOM,31,1163,52857,49,718,3603,7,25,0,,,5.8,,,59,14,,0.03,31,,,,CLEAR,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110613T182948Z,,,,,,,
000010049379,D-573963,OLTC REACTOR,MAIN,076-2TC20110819,2011-08-19,,,,,,,,,,,,,,,3,7628,33796,1,20,240,0,1,0,,,,,29,,23,,0.03,35.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,18,0,0,,,18,,,,,,,,,,,,,,,,,,,,0,,,,,,,,,,,,,0,,,,,,,,20111021T005314Z,,,,,,,
000010049439,1-0140-25883-1,DIV,MAIN,022-1TC20060803,2006-08-03,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049439,1-0140-25883-1,DIV,MAIN,022-1TC20090817,2009-08-17,,,,,,,,,,,,,,,264,21845,65455,200,82,1219,720,74,1588,,,,0,0,46,65,,0.042,26.6,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-17,No anomalies.,2,,,,,,,,,,,,,,0.453400503778,0.37,,INITIAL,24,0,,,,,color*,1.57894736842,,,416.6,,,0.333740737912,,,20110101T000000Z,,,2928,994,,7.3000,1630
000010049439,1-0140-25883-1,DIV,MAIN,022-1TC20100902,2010-09-02,,,,,37,,,,,,,,,,276,16075,56229,209,88,2768,791,15,1838,,,,0,0,34,53,48,0.044,31.6,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,636,0,0,,,636,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.430359085963,0.0717703349282,,SCREENING,19,381,,3.66633473837,487.583681243,1.2127315503,color*,1.39240506329,0,,450.745,,,0.285884507994,,,20110101T000000Z,,,3217,1015,70.7656816169,7.3000,1630
000010049439,1-0140-25883-1,DIV,MAIN,022-1TC20110814,2011-08-14,,,,,,,,,,,,,,,252,12020,52121,193,89,1214,741,81,1551,,,,,25,,44,,0.038,34,,,,H/Cb,,2.5,,0.882,,,,,REVIEWED,,,,,,1041,0,0,,,1041,LTC_DIVERTER_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,0.477756286267,0.419689119171,,SCREENING,15,346,,,426.442648711,,color*,1.11764705882,0,,403.215,,,0.230617217628,,,20111021T185022Z,,,2907,1015,,7.3000,1630
000010049439,1-0140-25883-1,DIV,MAIN,22-1DIV20120201,2012-02-01,,,,,,,,,,,,,,,151,21732,59640,126,178,765,552,68,1300,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.424615384615,0.539682539683,,SCREENING,2,171,,,,,,,,,295.32,,,0.364386317907,,,20120316T150124Z,,,2375,746,,7.3000,1630
000010049439,1-0140-25883-1,DIV,MAIN,22-1DIV20120726,2012-07-26,,,,,,,UPSI,,,,,,,,332,22500,65568,219,95,928,816,46,2035,,,,,37,,74,,0.036,28.8,,,,M/Cb,,2.5,,0.88,,,,,UNREVIEWED,,,,,,824,0,0,0,0,824,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,,,,,,,,,,,,,,0.400982800983,0.2100456621,,SCREENING,27,176,,,455.449368087,,color*,1.25,,,524.14,,30.0269375,0.343155197657,,,20120919T170845Z,,1,3543,1081,,7.3000,1630
000010049439,1-0140-25883-1,DIV,MAIN,22-1DIV20130220,2013-02-20,,,,,,,UPSI,,,,,,,,154,25327,62684,354,242,880,1407,158,1562,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.900768245839,0.446327683616,,SCREENING,,209,,,,,,,,,343.625,,,0.404042498883,,,20130401T141022Z,Received complaints of blinking lights on 3-20-2013.Performed tapchanger maintenance on 3-25-2013.  Found damaged & cracked contacts. Don Dorris.,,3877,1919,,,
000010049439,1-0140-25883-1,DIV,MAIN,22-1DIV,2013-07-24,2013-07-24,2013-08-26,,22-1DIV,31,,UPSI,,,ROUTINE,,,,BOTTOM,40,25468,63475,10,34,677,58,9,53,,,9,,34,,45,52,0.03,31.1,,,,PARTICLES,,1.5,,0.885,,,,,REVIEWED,,,,,,172,9,0,0,0,181,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,1.09433962264,0.9,,INITIAL,16,0,,4.56731662505,649.849015169,0.133533641762,,0.96463022508,,,51.23,,,0.401228830248,,,20130910T174232Z,,,204,77,85.0795542572,7.3000,1630
000010049439,1-0140-25883-1,DIV,MAIN,,2013-11-14,,,,,,295665,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205237Z,,,,,,,
000010049439,1-0140-25883-1,DIV,MAIN,22-1DIV,2014-02-06,2014-02-06,2014-02-13,,22-1DIV,1,,UPSI,,,ROUTINE,,,,BOTTOM,957,22191,51123,439,80,75,1591,29,7896,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,2,,90,2014-05-07,Abnormal or high gas levels (*).,,,,,,,,,,,,,,,0.201494427558,0.0660592255125,,SCREENING,,197,c2h4*,3.65603633098,,3.75567596547,,,,,1626.945,,,0.434070770495,,,20140219T143637Z,,,10992,2059,83.0839074739,,
000010049439,1-0140-25883-1,DIV,MAIN,22-1DIV,2014-08-08,2014-08-08,2014-09-18,,22-1DIV,41,,UPSI,,,ROUTINE,,,,BOTTOM,196,21983,57209,124,93,931,616,60,1238,,,8.2,,19,,52,40,0.036,31.5,,,,CLEAR,52,1.5,,0.88,,,,,REVIEWED,,,,,,342,0,0,0,0,342,LTC_DIVERTER_A,1,,365,2015-08-08,No anomalies.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,0.497576736672,0.483870967742,,SCREENING,19,183,,3.73899150026,,0.844073649618,,1.14285714286,,,321.02,,,0.384257721687,,,20140929T195154Z,,,2327,800,73.8844306437,,
000010049439,1-0140-25883-1,DIV,MAIN,22-1DIV,2015-02-20,2015-02-23,2015-02-27,,22-1DIV,,302659,UPSI,,,ROUTINE,,,,BOTTOM,203,20271,50372,173,313,850,846,79,2334,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-20,No anomalies.,,,,,,,,,,,,,,,0.362467866324,0.456647398844,,SCREENING,,196,,,,,,,,,458.75,,,0.402425950925,,,20150303T173942Z,,,3948,1098,,,
000010049439,1-0140-25883-1,DIV,MAIN,22-1DIV,2015-07-30,2015-08-03,2015-09-01,,22-1DIV,,305825,UPSI,,,ROUTINE,,,,BOTTOM,320,24174,58826,156,45,956,665,72,1676,,,8.7,,25,,50,63,0.028,32.7,,,,PARTICLES,50,2,,0.881,,,,,REVIEWED,,,,,,508,0,0,0,6,514,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,2,,,,,,,,,,,,,,0.396778042959,0.461538461538,,SCREENING,18,160,,,515.467510776,,color*,0.85626911315,,,472.155,,,0.410940740489,,,20150916T163951Z,,,2934,893,,,
000010049439,1-0140-25883-1,DIV,MAIN,22-1DIV,2016-03-01,2016-03-01,2016-03-08,,22-1DIV,,309961,UPSI,,,ROUTINE,,,,BOTTOM,87,21784,46933,68,113,576,318,25,822,,,7.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,0.386861313869,0.367647058824,,SCREENING,,215,,,,,,,,,177.87,,12.0306919643,0.4641510238,,,20160311T202029Z,,,1433,411,,,
000010049439,1-0140-25883-1,DIV,MAIN,22-1DIV,2016-04-07,2016-04-07,2016-04-11,,22-1DIV,,10,UPSI,,,ROUTINE,,,,BOTTOM,18,3270,68298,22,273,3901,26,7,26,,,7.6,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160413T160008Z,,,,,,,
000010049439,1-0140-25883-1,SEL,MAIN,22-1DIV20110826,2011-08-26,,,,,30,,,,,ROUTINE,,,,,7,7600,67988,37,41,2361,16,123,0,,,,,51,,35,,0.04,34.1,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,38,0,5,,,43,LTC_SELECTOR_A,3,T,30,2011-09-25,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,1,,365,2012-08-25,No oil quality problems were detected.,,,,,,,,,0,,3.32432432432,,INITIAL,10,0,c2h6* c2h6/ch4**,,837.204686681,,,1.17302052786,0,,14.62,,,0.111784432547,,,20111021T185022Z,,,224,176,,7.3000,1630
000010049439,1-0140-25883-1,SEL,MAIN,022-1SW20120201,2012-02-01,,,,,30,,,,,ROUTINE,,,,,12,5728,88497,47,37,2795,23,148,0,,,,,,,15,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2012-03-02,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,,,,,,,,,,,,,,,,3.14893617021,,SCREENING,-7,159,c2h6* c2h6/ch4**,,,,,,,,19.005,,,0.0647253579217,,,20120316T150124Z,,,267,218,,7.3000,1630
000010049439,1-0140-25883-1,SEL,MAIN,022-1SW20120726,2012-07-26,,,,,40,,UPSI,,,ROUTINE,,,,,11,7929,94533,46,52,2468,22,161,0,,,,,26,,51,41,0.032,28.5,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,224,0,0,0,0,224,LTC_SELECTOR_A,3,T,30,2012-08-25,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,1,,365,2013-07-26,No oil quality problems were detected.,,,,,,,,,,,3.5,,SCREENING,18,176,c2h6* c2h6/ch4**,5.97318985027,617.071994762,0.078364182106,,1.12280701754,,,20.69,,,0.0838754720574,,,20120919T170845Z,,1,292,229,104.64131487,7.3000,1630
000010049439,1-0140-25883-1,SEL,MAIN,022-1SW20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,12,2155,73613,42,22,2841,23,166,0,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,T,30,2013-03-22,Abnormal or high gas levels (*). Possible unidentified thermal problem. Use a short sampling interval.,,,,,,,,,,,,,,,,3.95238095238,,SCREENING,,209,c2h6* c2h6/ch4**,,,,,,,,16.305,,,0.0292747204977,,,20130401T141022Z,Received complaints of blinking lights on 3-20-2013.Performed tapchanger maintenance on 3-25-2013.  Found damaged & cracked contacts. Don Dorris.,,265,231,,,
000010049439,1-0140-25883-1,SEL,MAIN,22-1SW,2013-07-24,2013-07-24,2013-08-26,,22-1SW,31,,UPSI,,,ROUTINE,,,,BOTTOM,0,22326,73051,2,11,418,20,2,32,,,9.6,,23,,27,31,0.04,30.4,,,,PARTICLES,,1.5,,0.886,,,,,REVIEWED,,,,,,47,0,0,0,0,47,LTC_SELECTOR_A,2,T2,90,2013-10-22,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.625,1,,SCREENING,5,154,c2h2* c2h6/ch4* c2h4/c2h2*,5.42002807833,810.829183447,0.0147470680372,,1.31578947368,,,4.84,,,0.305622099629,,,20130910T174434Z,,,67,24,93.5386408005,7.3000,1630
000010049439,1-0140-25883-1,SEL,MAIN,,2013-11-14,,,,,,295665,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205300Z,,,,,,,
000010049439,1-0140-25883-1,SEL,MAIN,22-1SW,2014-02-06,2014-02-06,2014-02-13,,22-1SW,2,10,UPSI,,,ROUTINE,,,,BOTTOM,228,23141,54610,93,171,281,386,8,0,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2015-02-06,No anomalies.,,,,,,,,,,,,,,,,0.0860215053763,,SCREENING,,197,,4.62075172997,,0.865591296762,,,,,264.57,,,0.423750228896,,,20140219T143801Z,,,886,487,85.3350880348,,
000010049439,1-0140-25883-1,SEL,MAIN,22-1SW,2014-08-08,2014-08-08,2014-09-18,,22-1SW,42,10,UPSI,,,ROUTINE,,,,BOTTOM,201,21625,57235,125,100,955,623,61,1249,,,8.2,,22,,54,40,0.028,30.4,,,,CLEAR,54,1.5,,0.88,,,,,REVIEWED,,,,,,275,0,0,0,0,275,LTC_SELECTOR_A,2,T2,90,2014-11-06,Abnormal or high gas levels (*). Possible contact heating.,1,,365,2015-08-08,No oil quality problems were detected.,,,,,,,,,,0.498799039231,0.488,,SCREENING,20,183,c2h4* c2h2* c2h4/c2h2*,3.75443737676,,0.869919165635,,0.921052631579,,,328.265,,,0.377828251944,,,20140929T195001Z,,,2359,809,73.4631047304,,
000010049439,1-0140-25883-1,SEL,MAIN,22-1SW,2015-02-20,2015-02-23,2015-02-27,,22-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,212,20140,49950,180,326,839,859,79,2370,,,7.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2015-05-21,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.362447257384,0.438888888889,,SCREENING,,196,c2h4* c2h2* c2h4/c2h2*,,,,,,,,473.165,,,0.403203203203,,,20150303T173710Z,,,4026,1118,,,
000010049439,1-0140-25883-1,SEL,MAIN,022-1SW,2015-07-30,2015-08-03,2015-09-01,,022-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,300,24085,58366,151,46,974,647,71,1610,,,8.6,,31,,44,57,0.03,32.4,,,,PARTICLES,44,2,,0.881,,,,,REVIEWED,,,,,,561,38,0,0,0,599,LTC_SELECTOR_A,2,T2,90,2015-10-28,Abnormal or high gas levels (*). Possible contact heating.,2,,,,,,,,,,,,,,0.401863354037,0.470198675497,,SCREENING,15,160,c2h4* c2h2* c2h4/c2h2*,,503.153468213,,color*,0.925925925926,,,446.785,,,0.412654627694,,,20150916T163755Z,Believe this was sampled from Diverter instead of Selector.,,2825,869,,,
000010049439,1-0140-25883-1,SEL,MAIN,022-1SW,2016-04-07,2016-04-07,2016-04-11,,022-1SW,,,UPSI,,,ROUTINE,,,,BOTTOM,94,20908,51153,70,109,614,306,10,806,,,7.4,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160413T155614Z,,,,,,,
000010049398,8278436,DIV,MAIN,081-4TC20060808,2006-08-08,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049398,8278436,DIV,MAIN,081-4TC20090827,2009-08-27,,,,,,,,,,,,,,,24,21890,71453,7,88,584,31,0,172,,,,0,0,36,49,,0.124,22.5,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-27,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.18023255814,0,,INITIAL,17,0,,,,,ift* color*,5.51111111111,,,54.065,,,0.306355226513,,,20110101T000000Z,,,322,38,,7.3000,1630
000010049398,8278436,DIV,MAIN,081-4TC20100902,2010-09-02,,,,,24,,,,,,,,,,43,9231,55789,20,416,2370,53,4,227,,,,0,0,30,84,129,0.108,26.3,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,13,0,0,,,13,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.233480176211,0.2,,SCREENING,30,371,,7.72964957985,970.301899341,0.652536390526,color*,4.10646387833,0,,136.835,,,0.165462725627,,,20110101T000000Z,,,763,77,69.4467934878,7.3000,1630
000010049398,8278436,DIV,MAIN,81-4DIV20110826,2011-08-26,,,,,,,,,,,,,,,79,16446,63531,21,125,853,46,1,313,,,,,35,,35,,0.132,23.4,,,,S/Pt,,2.5,,0.88,,,,,REVIEWED,,,,,,6,0,0,,,6,LTC_DIVERTER_A,1,,365,2012-08-25,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,0,0.14696485623,0.047619047619,,SCREENING,10,358,,,1066.24249989,,ift* color*,5.64102564103,0,,127.23,,,0.258865750578,,,20111021T185022Z,,,585,68,,7.3000,1630
000010049398,8278436,DIV,MAIN,81-4DIV20120201,2012-02-01,,,,,,,,,,,,,,,12,18569,52046,1,26,542,5,1,12,,,,,,,20,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.416666666667,1,,INITIAL,-1,0,,,,,,,,,17.715,,,0.356780540291,,,20120316T150124Z,,,57,7,,7.3000,1630
000010049398,8278436,DIV,MAIN,81-4DIV20120726,2012-07-26,,,,,,,UPSI,,,,,,,,58,21249,68205,11,114,694,27,0,168,,,,,42,,47,,0.082,22.3,,,,S/Pt,,2.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.160714285714,0,,SCREENING,16,176,,,,,ift* color*,3.67713004484,,,92.365,,2.25088392857,0.311546074335,,,20120919T170845Z,,1,378,38,,7.3000,1630
000010049398,8278436,DIV,MAIN,81-4DIV20130220,2013-02-20,,,,,,406342,UPSI,,,,,,,,31,21023,52777,18,87,497,39,3,102,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.382352941176,0.166666666667,,SCREENING,,209,,,,,,,,,55.405,,,0.398336396536,,,20130401T141022Z,,,280,60,,,
000010049398,8278436,DIV,MAIN,81-4DIV,2013-07-24,2013-07-24,2013-08-26,,81-4DIV,32,,UPSI,,,ROUTINE,,,,BOTTOM,110,18567,60592,14,99,877,35,3,184,,,8,,20,,42,46,0.056,30.1,,,,CLEAR,,2.5,,0.88,,,,,REVIEWED,,,,,,34,0,0,0,0,34,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.190217391304,0.214285714286,,SCREENING,14,154,,4.6509669406,851.006023702,0.394276534278,color*,1.86046511628,,,143.065,,,0.306426590969,,,20130911T134438Z,,,445,52,77.6503664405,7.3000,1630
000010049398,8278436,DIV,MAIN,81-4DIV,2014-02-03,2014-02-04,2014-02-10,,81-4DIV,11,412520,UPSI,,,ROUTINE,,,,BOTTOM,49,21366,54068,5,155,122,42,2,162,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.259259259259,0.4,,SCREENING,,194,,5.86772914174,,0.323881276851,,,,,90.49,,,0.395169046386,,,20140211T202223Z,,,415,49,79.1373624197,,
000010049398,8278436,DIV,MAIN,81-4DIV,2015-02-10,2015-02-13,2015-02-23,,81-4DIV,15,,UPSI,,,ROUTINE,,,,BOTTOM,27,24299,60233,23,107,500,53,5,124,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.427419354839,0.217391304348,,SCREENING,,372,,,,,,,,,56.975,,,0.403416731692,,,20150303T192200Z,,,339,81,,,
000010049398,8278436,DIV,MAIN,81-4DIV,2015-07-30,2015-08-03,2015-09-01,,81-4DIV,30,422524,UPSI,,,ROUTINE,,,,BOTTOM,38,25513,61826,14,41,485,34,2,191,,,8.8,,44,,52,48,0.05,34,,,,PARTICLES,52,1.5,,0.88,,,,,REVIEWED,,,,,,23,0,0,0,0,23,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.178010471204,0.142857142857,,SCREENING,19,170,,,899.506332566,,,1.47058823529,,,61.17,,,0.412658105004,,,20150917T185920Z,,,320,50,,,
000010049398,8278436,DIV,MAIN,81-4DIV,2016-01-27,2016-01-27,2016-01-28,,81-4DIV,8,,UPSI,,,ROUTINE,,,,BOTTOM,32,20869,44062,19,74,425,47,3,142,,,6.6,,49,,8,25,0.06,27.1,,,,PARTICLES,8,1.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-01-26,No anomalies.,1,,365,2017-01-26,No oil quality problems were detected.,,,,,,,,,,0.330985915493,0.157894736842,,SCREENING,-18,181,,5.26120673427,,0.227709131175,,2.21402214022,,,57.385,,2.06107589286,0.473628069538,,,20160129T190358Z,,,317,69,67.6254689154,,
000010049398,8278436,DIV,MAIN,81-4DIV,2016-02-22,2016-02-22,2016-02-24,,81-4DIV,,426454,UPSI,,,ROUTINE,,,,BOTTOM,14,24033,54583,16,82,516,40,3,70,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.571428571429,0.1875,,SURVEILLANCE,,26,,,,,,,,,34.96,,1.12360267857,0.440301925508,,,20160226T165126Z,,,225,59,,,
000010049398,8278436,DIV,MAIN,81-4DIV,2016-04-07,2016-04-07,2016-04-11,,81-4DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,4,21028,52340,11,41,487,20,1,19,,,7.4,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160413T161617Z,,,,,,,
000010049398,8278436,SEL,MAIN,081-4TC20110814,2011-08-14,,,,,,,,,,,,,,,9,6966,94292,16,92,1022,13,52,1,,,,,29,,15,,0.068,28.7,,,,Clear,,2,,0.88,,,,,REVIEWED,,,,,,8,0,0,,,8,LTC_SELECTOR_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,13,3.25,,INITIAL,-7,0,,,1030.545718,,color*,2.36933797909,0,,25.835,,,0.0738768930556,,,20111021T185022Z,,,183,81,,7.3000,1630
000010049398,8278436,SEL,MAIN,081-4TC20120201,2012-02-01,,,,,,,,,,,,,,,2,7524,24565,1,32,147,0,2,0,,,,,,,5,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,,2,,SCREENING,-26,171,,,,,,,,,7.76,,,0.30628943619,,,20120316T150124Z,,,37,3,,7.3000,1630
000010049398,8278436,SEL,MAIN,081-4TC20120726,2012-07-26,,,,,,,UPSI,,,,,,,,142,7359,93091,15,331,890,4,16,18,,,,,22,,22,,0.1,21.1,,,,S/Pt,,2,,0.88,,,,,UNREVIEWED,,,,,,23,0,0,0,0,23,LTC_SELECTOR_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.222222222222,1.06666666667,,SCREENING,0,176,,,899.506332566,,ift* color*,4.73933649289,,,203.08,,0.361040178571,0.0790516806136,,,20120919T170845Z,,1,526,35,,7.3000,1630
000010049398,8278436,SEL,MAIN,081-4TC20130220,2013-02-20,,,,,,,UPSI,,,,,,,,141,1930,69842,28,208,1024,7,39,47,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2013-03-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",,,,,,,,,,,,,,,0.148936170213,1.39285714286,,SCREENING,,209,c2h2* c2h6/ch4**,,,,,,,,182.305,,,0.0276338020103,,,20130401T141022Z,,,470,74,,,
000010049398,8278436,SEL,MAIN,81-4TC,2013-07-24,2013-07-24,2013-08-26,,81-4TC,30,,UPSI,,,ROUTINE,,,,BOTTOM,171,4257,80932,30,230,1340,9,46,54,,,8.7,,51,,24,29,0.092,25.9,,,,PARTICLES,,1.5,,0.88,,,,,REVIEWED,,,,,,41,0,0,0,0,41,LTC_SELECTOR_A,3,,30,2013-08-23,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",1,,365,2014-07-24,No oil quality problems were detected.,,,,,,,,,,0.166666666667,1.53333333333,,SCREENING,2,154,c2h2* c2h6/ch4**,5.24188581378,827.776040937,0.564814541744,,3.55212355212,,,216.855,,,0.0525997133396,,,20130911T134056Z,,,540,85,92.2472136967,7.3000,1630
000010049398,8278436,SEL,MAIN,081-4TC,2013-11-12,2013-11-15,,,081-4TC,16,411224,UPSI,,,ROUTINE,,,,BOTTOM,193,3418,74572,42,246,1509,13,61,71,,,8,,45,,17,37,0.076,28.9,,,,PARTICLES,17,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2013-12-12,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",2,,,,,,,,,,,,,,0.183098591549,1.45238095238,,SCREENING,-5,111,c2h2* c2h6/ch4**,5.11944633546,,0.695495674376,color*,2.62975778547,,,243.155,,,0.0458348978169,,,20131231T194501Z,,,626,116,90.8352353298,7.3000,1630
000010049398,8278436,SEL,MAIN,81-4TC,2014-02-03,2014-02-04,2014-02-10,,81-4TC,5,,UPSI,,,ROUTINE,,,,BOTTOM,293,1792,65571,29,146,1269,21,54,142,,,6.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2014-03-05,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",,,,,,,,,,,,,,,0.147887323944,1.86206896552,,SCREENING,,83,c2h2* c2h6/ch4**,4.4322186739,,0.983911796165,,,,,330.955,,,0.0273291546568,,,20140211T202402Z,,,685,104,84.4589748534,,
000010049398,8278436,SEL,MAIN,81-4TC,2014-08-12,2014-08-15,2014-09-16,,81-4TC,50,416041,UPSI,,,ROUTINE,,,,BOTTOM,132,12870,65122,10,129,784,23,1,179,,,7.9,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,30,0,0,0,0,30,LTC_SELECTOR_A,2,,90,2014-11-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.128491620112,0.1,,SCREENING,,190,c2h2*,,,,,,,,169.885,,,0.197629065446,,,20141001T151639Z,,,474,34,,,
000010049398,8278436,SEL,MAIN,81-4TC,2015-02-10,2015-02-13,2015-02-23,,81-4TC,30,718954,UPSI,,,ROUTINE,,,,BOTTOM,114,11785,70719,26,139,1920,13,42,79,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2015-03-12,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",,,,,,,,,,,,,,,0.164556962025,1.61538461538,,SCREENING,,182,c2h2* c2h6/ch4**,,,,,,,,145.535,,,0.16664545596,,,20150303T191653Z,,,413,81,,,
000010049398,8278436,SEL,MAIN,081-4TC,2015-07-30,2015-08-03,2015-09-01,,081-4TC,55,422524,UPSI,,,ROUTINE,,,,BOTTOM,367,7237,90127,36,334,2379,20,55,156,,,10.1,,37,,37,17,0.076,27,,,,CLEAR,37,2,,0.88,,,,,REVIEWED,,,,,,33,0,0,0,0,33,LTC_SELECTOR_A,3,,30,2015-08-29,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",2,,,,,,,,,,,,,,0.128205128205,1.52777777778,,SCREENING,11,170,c2h2* c2h6/ch4**,4.91589922852,854.710302892,0.911196617147,color*,2.81481481481,,,439.9,,,0.0802978019905,,,20150917T185500Z,,,968,111,95.1154241018,,
000010049398,8278436,SEL,MAIN,081-4TC,2016-01-27,2016-01-27,2016-01-28,,081-4TC,8,,UPSI,,,ROUTINE,,,,BOTTOM,249,2781,62898,33,209,2256,19,52,144,,,6.9,,53,,15,47,0.1,19.2,,,,CLEAR,15,2,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2016-02-26,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.131944444444,1.57575757576,,SCREENING,-7,181,c2h2* c2h6/ch4**,4.72091118122,,0.953821729478,ift* color*,5.20833333333,,,298.425,,2.20889285714,0.0442144424306,,,20160129T185920Z,,,706,104,80.3127857168,,
000010049398,8278436,SEL,MAIN,081-4TC,2016-02-22,2016-02-22,2016-02-24,,081-4TC,,,UPSI,,,ROUTINE,,,,BOTTOM,248,4406,74185,32,236,2561,21,60,154,,,8.2,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2016-03-23,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",,,,,,,,,,,,,,,0.136363636364,1.875,,SURVEILLANCE,,26,c2h2* c2h6/ch4**,,,,,,,,303.115,,2.37235267857,0.0593920603896,,,20160226T164849Z,,,751,113,,,
000010049398,8278436,SEL,MAIN,081-4TC,2016-04-07,2016-04-07,2016-04-11,,081-4TC,,,UPSI,,,ROUTINE,,,,BOTTOM,204,2255,67248,33,192,2340,19,49,140,,,7.2,,,,,,,,,,,,,,,,,,,Low fluid level,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160413T160924Z,,,,,,,
000010049523,8278435,DIV,MAIN,0081-1A20060310,2006-03-10,,,,,71,,,,,,,,,,7,14830,134440,5,88,1320,7,10,1,,,,0,0,39,42,11,0.076,27.5,,,,S/Pt,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2007-03-10,No anomalies.,2,,,,,,,,,,,,,,7,2,,INITIAL,14,0,,9.11319901277,,0.0573698681796,color*,2.76363636364,,,23.025,,,0.110309431717,,,20110101T000000Z,,,118,22,136.147248699,7.3000,1630
000010049523,8278435,DIV,MAIN,0081-1A20060808,2006-08-08,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,3,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,1,Not contaminated.,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
000010049523,8278435,DIV,MAIN,0081-1A20090827,2009-08-27,,,,,,,,,,,,,,,28,20945,64051,16,128,911,43,2,247,,,,0,0,39,43,,0.1,27.4,,,,M/Cb,,2.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2010-08-27,No anomalies.,2,,,,,,,,,,,,,,0.174089068826,0.125,,SCREENING,15,1266,,,,,color*,3.6496350365,,,71.445,,,0.327005042856,,,20110101T000000Z,,,464,61,,7.3000,1630
000010049523,8278435,DIV,MAIN,0081-1A20100902,2010-09-02,,,,,24,,,,,,,,,,26,11384,53247,17,322,2431,49,4,205,,,,0,0,42,77,118,0.084,27.1,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,24,0,0,,,49,LTC_DIVERTER_A,1,,365,2011-09-02,No anomalies.,2,,,,,,,,,,,,,0,0.239024390244,0.235294117647,,SCREENING,28,371,,7.8868395761,894.225359511,0.501570107391,color*,3.09963099631,25,,101.095,,,0.213796082408,,,20110101T000000Z,,,623,70,67.7751379248,7.3000,1630
000010049523,8278435,DIV,MAIN,81-1DIV20110826,2011-08-26,,,,,,,,,,,,,,,31,19080,61118,21,75,592,57,1,344,,,,,48,,37,,0.104,26.7,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,8,0,0,,,8,LTC_DIVERTER_A,1,,365,2012-08-25,No anomalies.,2,,,,,,,,,,,,,0,0.165697674419,0.047619047619,,SCREENING,11,358,,,1030.545718,,color*,3.89513108614,0,,72.875,,,0.312182990281,,,20111021T185022Z,,,529,79,,7.3000,1630
000010049523,8278435,DIV,MAIN,81-1DIV20120201,2012-02-01,,,,,,,,,,,,,,,14,17197,51481,10,68,478,19,2,57,,,,,,,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-01-31,No anomalies.,,,,,,,,,,,,,,,0.333333333333,0.2,,SCREENING,2,159,,,,,,,,,31.085,,,0.33404557021,,,20120316T150124Z,,,170,31,,7.3000,1630
000010049523,8278435,DIV,MAIN,81-1DIV20120726,2012-07-26,,,,,,,UPSI,,,,,,,,21,21462,69900,7,111,595,14,0,81,,,,,33,,53,,0.052,21.4,,,,S/Pt,,2.5,,0.881,,,,,UNREVIEWED,,,,,,23,0,0,0,0,23,LTC_DIVERTER_A,1,,365,2013-07-26,No anomalies.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.172839506173,0,,SCREENING,19,176,,,899.506332566,,ift* color*,2.42990654206,,,47.67,,1.09569642857,0.307038626609,,,20120919T170845Z,,1,234,21,,7.3000,1630
000010049523,8278435,DIV,MAIN,,2012-08-09,2012-08-09,2012-08-10,,,,,UPSI,,,,,,,,20,19730,52739,9,40,366,19,0,103,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2013-08-09,No anomalies.,,,,,,,,,,,,,,,0.184466019417,0,,SCREENING,,190,,,,,,,,,35.725,,,0.374106448738,,,20120813T190616Z,,,191,28,,,
000010049523,8278435,DIV,MAIN,81-1DIV20130220,2013-02-20,,,,,,340529,UPSI,,,,,,,,12,20728,52249,10,40,406,20,2,54,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2014-02-20,No anomalies.,,,,,,,,,,,,,,,0.37037037037,0.2,,SCREENING,,195,,,,,,,,,23.82,,,0.396715726617,,,20130401T141022Z,,,138,32,,,
000010049523,8278435,DIV,MAIN,81-1DIV,2013-07-24,2013-07-24,2013-08-26,,81-1DIV,32,,UPSI,,,ROUTINE,,,,BOTTOM,29,20300,54359,10,56,484,24,2,124,,,7.5,,33,,33,36,0.036,30.5,,,,CLEAR,,2.5,,0.88,,,,,REVIEWED,,,,,,25,0,0,0,0,25,LTC_DIVERTER_A,1,,365,2014-07-24,No anomalies.,2,,,,,,,,,,,,,,0.193548387097,0.2,,SCREENING,9,154,,5.00956548677,889.159997522,0.159784818469,color*,1.18032786885,,,49.36,,,0.373443220074,,,20130911T133236Z,,,245,36,71.6729858959,7.3000,1630
000010049523,8278435,DIV,MAIN,,2013-11-12,,,,,,344616,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205409Z,,,,,,,
000010049523,8278435,DIV,MAIN,81-1DIV,2014-02-03,2014-02-04,2014-02-10,,81-1DIV,16,345681,UPSI,,,ROUTINE,,,,BOTTOM,24,21727,53498,2,49,282,32,2,100,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2015-02-03,No anomalies.,,,,,,,,,,,,,,,0.32,1,,SCREENING,,194,,5.11372375017,,0.133326356338,,,,,41.3,,,0.406127331863,,,20140211T202526Z,,,209,36,76.6390310645,,
000010049523,8278435,DIV,MAIN,81-1DIV,2014-08-19,2014-08-27,2014-09-26,,81-1DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20141001T211959Z,,,,,,,
000010049523,8278435,DIV,MAIN,81-1DIV,2015-02-10,2015-02-13,2015-02-23,,81-1DIV,15,349550,UPSI,,,ROUTINE,,,,BOTTOM,16,24658,59711,14,56,428,27,3,59,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2016-02-10,No anomalies.,,,,,,,,,,,,,,,0.457627118644,0.214285714286,,SCREENING,,372,,,,,,,,,31.205,,,0.412955736799,,,20150303T192037Z,,,175,44,,,
000010049523,8278435,DIV,MAIN,81-1DIV,2015-07-30,2015-08-03,2015-09-01,,81-1DIV,30,352357,UPSI,,,ROUTINE,,,,BOTTOM,21,22858,56630,8,25,403,18,2,91,,,8,,44,,37,35,0.028,33.1,,,,PARTICLES,37,1,,0.879,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_DIVERTER_A,1,,365,2016-07-29,No anomalies.,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.197802197802,0.25,,SCREENING,11,170,,,1047.11484571,,,0.845921450151,,,33.05,,,0.40363764789,,,20150917T112440Z,,,165,28,,,
000010049523,8278435,DIV,MAIN,81-1DIV,2016-01-27,2016-01-27,2016-01-28,,81-1DIV,25,496836,UPSI,,,ROUTINE,,,,BOTTOM,15,23727,53332,11,30,366,22,2,68,,,7.8,,46,,12,18,0.04,25.1,,,,PARTICLES,12,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-01-26,No anomalies.,1,,365,2017-01-26,No oil quality problems were detected.,,,,,,,,,,0.323529411765,0.181818181818,,SCREENING,-11,181,,5.01346985431,,0.0858076112982,,1.59362549801,,,26.17,,0.993584821429,0.444892372309,,,20160129T190217Z,,,148,35,74.6190177765,,
000010049523,8278435,DIV,MAIN,81-1DIV,2016-02-22,2016-02-22,2016-02-24,,81-1DIV,,355639,UPSI,,,ROUTINE,,,,BOTTOM,16,22860,52685,10,35,413,22,2,61,,,7.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_DIVERTER_A,1,,365,2017-02-21,No anomalies.,,,,,,,,,,,,,,,0.360655737705,0.2,,SURVEILLANCE,,26,,,,,,,,,27.51,,0.903147321429,0.433899591914,,,20160226T164959Z,,,146,34,,,
000010049523,8278435,DIV,MAIN,81-1DIV,2016-04-07,2016-04-07,2016-04-11,,81-1DIV,,,UPSI,,,ROUTINE,,,,BOTTOM,124,1409,71797,43,208,3391,25,14,62,,,7.7,,,,,,,,,,,,,,,,,,,Low fluid level,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160413T161306Z,,,,,,,
000010049523,8278435,SEL,MAIN,0081-1A20110814,2011-08-14,,,,,35,,,,,ROUTINE,,,,,4,1794,74301,8,45,1616,10,7,2,,,,,35,,19,,0.1,27.1,,,,Clear,,3,,0.88,,,,,REVIEWED,,,,,,11,0,0,,,11,LTC_SELECTOR_A,1,,365,2012-08-13,No anomalies.,2,,,,,,,,,,,,,0,5,0.875,,INITIAL,-2,0,,,991.030661383,,color*,3.69003690037,0,,12.41,,,0.0241450316954,,,20111021T185022Z,,,76,25,,7.3000,1630
000010049523,8278435,SEL,MAIN,0081-1A20120201,2012-02-01,,,,,8,,,,,ROUTINE,,,,,46,14768,71470,5,133,1161,10,4,41,,,,,,,18,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2012-05-01,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.243902439024,0.8,,SCREENING,-3,171,c2h2* c2h6/ch4*,,,,,,,,73.37,,,0.206632153351,,,20120316T150124Z,,,239,19,,7.3000,1630
000010049523,8278435,SEL,MAIN,0081-1A20120726,2012-07-26,,,,,35,,UPSI,,,ROUTINE,,,,,117,7400,95364,23,451,1820,19,11,52,,,,,23,,38,37,0.08,21.7,,,,S/Sd,,2.5,,0.88,,,,,UNREVIEWED,,,,,,74,0,0,0,0,74,LTC_SELECTOR_A,2,,90,2012-10-24,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.365384615385,0.478260869565,,SCREENING,12,176,c2h2*,6.820091996,754.505222934,0.539735404685,ift* color*,3.6866359447,,,202.625,,0.860049107143,0.0775974162158,,,20120919T170845Z,,1,673,53,107.791223887,7.3000,1630
000010049523,8278435,SEL,MAIN,,2012-08-09,2012-08-09,2012-08-10,,,50,,UPSI,,,ROUTINE,,,,,128,1408,79948,21,418,1962,24,12,54,,,8.4,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2012-11-07,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.444444444444,0.571428571429,,SURVEILLANCE,,14,c2h2* c2h6/ch4* c2h4/c2h2*,6.60217285632,,0.657716887039,,,,,207.92,,,0.0176114474408,,,20120810T182740Z,,,657,57,82.581162863,,
000010049523,8278435,SEL,MAIN,0081-1A20130220,2013-02-20,,,,,10,,UPSI,,,,,,,,88,15325,67054,8,59,858,11,2,52,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,,90,2013-05-21,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",,,,,,,,,,,,,,,0.211538461538,0.25,,SCREENING,,195,c2h2*,,,,,,,,102.945,,,0.22854714111,,,20130401T141022Z,,,220,21,,,
000010049523,8278435,SEL,MAIN,81-1A,2013-07-24,2013-07-24,2013-08-26,,81-1A,32,,UPSI,,,ROUTINE,,,,BOTTOM,205,11258,85226,17,171,2028,23,7,122,,,9.9,,52,,27,30,0.05,29.3,,,,CLEAR,,2,,0.88,,,,,REVIEWED,,,,,,49,0,0,0,0,49,LTC_SELECTOR_A,2,,90,2013-10-22,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,,,,,,,,,,,,,,0.188524590164,0.411764705882,,SCREENING,5,154,c2h2*,4.76934214167,805.658262849,0.531167909161,color*,1.70648464164,,,245.885,,,0.132095839298,,,20130911T133004Z,,,545,47,100.426179843,7.3000,1630
000010049523,8278435,SEL,MAIN,,2013-11-12,,,,,,344616,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20131231T205432Z,,,,,,,
000010049523,8278435,SEL,MAIN,81-1A,2014-02-03,2014-02-04,2014-02-10,,81-1A,12,,UPSI,,,ROUTINE,,,,BOTTOM,186,3841,66018,6,180,2804,33,8,143,,,7.3,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,3,,30,2014-03-05,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked. Use a short sampling interval.",,,,,,,,,,,,,,,0.230769230769,1.33333333333,,SCREENING,,194,c2h2* c2h6/ch4**,4.81087349001,,0.69310690655,,,,,230.335,,,0.0581811021237,,,20140211T202026Z,,,556,47,82.8057590407,,
000010049523,8278435,SEL,MAIN,81-1A,2014-08-12,2014-08-15,2014-09-16,,81-1A,39,,UPSI,,,ROUTINE,,,,BOTTOM,143,2845,80693,22,312,2686,26,11,82,,,8.7,,28,,26,22,0.104,21.5,,,,CLEAR,26,3,,0.882,,,,,REVIEWED,,,,,,77,0,0,0,0,77,LTC_SELECTOR_A,2,,90,2014-11-10,"Abnormal or high gas levels (*). If this is not a sealed unit, the breather may be blocked.",2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.317073170732,0.5,,SCREENING,4,190,c2h2*,5.84367306105,,0.583550282482,ift* color*,4.83720930233,,,206.11,,,0.0352570854969,,,20141001T151454Z,,,596,59,87.8258531432,,
000010049523,8278435,SEL,MAIN,81-1A,2015-02-10,2015-02-13,2015-02-23,,81-1A,15,,UPSI,,,ROUTINE,,,,BOTTOM,168,3254,88330,33,287,3402,26,19,71,,,9.6,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2015-05-11,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.366197183099,0.575757575758,,SCREENING,,182,c2h2* c2h6/ch4* c2h4/c2h2*,,,,,,,,225.73,,,0.0368391260048,,,20150303T191547Z,,,604,78,,,
000010049523,8278435,SEL,MAIN,0081-1A,2015-07-30,2015-08-03,2015-09-01,,0081-1A,30,,UPSI,,,ROUTINE,,,,BOTTOM,26,23958,58883,8,21,386,19,2,99,,,8.3,,21,,43,41,0.028,31.7,,,,PARTICLES,43,1,,0.879,,,,,REVIEWED,,,,,,7,0,0,0,0,7,LTC_SELECTOR_A,2,,90,2015-10-28,Abnormal or high gas levels (*).,1,,365,2016-07-29,No oil quality problems were detected.,,,,,,,,,,0.191919191919,0.25,,SCREENING,15,170,c2h2*,,1047.11484571,,,0.883280757098,,,37.985,,,0.406874649729,,,20150917T112312Z,,,175,29,,,
000010049523,8278435,SEL,MAIN,0081-1A,2016-01-27,2016-01-27,2016-01-28,,00081-1A,25,,UPSI,,,ROUTINE,,,,BOTTOM,139,1896,71870,25,188,2821,21,16,51,,,7.7,,58,,16,24,0.108,20.3,,,,CLEAR,16,3,,0.886,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2016-04-26,Abnormal or high gas levels (*). Possible contact heating.,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Check particle analysis for arcing byproducts. Consider reclaiming the oil.,,,,,,,,,,0.411764705882,0.64,,SCREENING,-6,181,c2h2* c2h6/ch4* c2h4/c2h2*,5.21796729498,,0.528180266102,ift* color*,5.32019704433,,,177.235,,0.884727678571,0.0263809656324,,,20160129T185602Z,,,440,62,82.8030891612,,
000010049523,8278435,SEL,MAIN,0081-1A,2016-02-22,2016-02-22,2016-02-24,,0081-1A,,,UPSI,,,ROUTINE,,,,BOTTOM,153,2640,78817,23,221,3313,25,17,63,,,8.5,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_SELECTOR_A,2,T2,90,2016-05-22,Abnormal or high gas levels (*). Possible contact heating.,,,,,,,,,,,,,,,0.396825396825,0.739130434783,,SURVEILLANCE,,26,c2h2* c2h4/c2h2*,,,,,,,,198.195,,1.04964285714,0.0334953119251,,,20160226T164743Z,,,502,65,,,
000010049523,8278435,SEL,MAIN,0081-1A,2016-04-07,2016-04-07,2016-04-11,,0081-1A,,355890,UPSI,,,ROUTINE,,,,BOTTOM,7,19950,53147,10,51,448,17,1,49,,,7.4,,,,,,,,,,,,,,,,,,,Low Fluid Level,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160413T160615Z,,,,,,,
053-1TC,C498552,DIV,MAIN,053-1TC20060810,2006-08-10,,,,,55,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
0000470,2527095191-0000470,XFMR,MAIN,47020041217,2004-12-17,,,,,,,,,,,,,,,,,,,,,,,,,,,,,30,6,,0.03,30.1,,,,Clear,,0.5,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2005-12-17,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-23,,,,,,,0.996677740864,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
0000470,2527095191-0000470,XFMR,MAIN,47020060420,2006-04-20,,,,,40,,,,,,,,,,,,,,,,,,,,,,,,48,25,20,0.03,27.3,,,,Clear,,0.5,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2007-04-20,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,3,,,,,,,1.0989010989,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
0000527,99J899346-0000527,XFMR,MAIN,52720060525,2006-05-25,,,,,,,,,,,,,,,,,,,,,,,,,,,,,36,14,,0.04,36.5,,,,Clear,,0.5,,0.87,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2007-05-25,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-8,,,,,,,1.09589041096,,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
10049279,41392-1,OCB TANK 1,MAIN,000045620041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,38,,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110101T000000Z,,,,,,,
10049279,41392-1,OCB TANK 2,MAIN,000045720041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,28,51,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,5,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049279,41392-1,OCB TANK 3,MAIN,000045820041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,34,62,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,9,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049278,41267-5,OCB TANK 1,MAIN,000045020041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,30,55,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,7,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049278,41267-5,OCB TANK 2,MAIN,000045120041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,29,53,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,6,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049278,41267-5,OCB TANK 3,MAIN,000029920021216,2002-12-16,,,,,,,,,,,,,,,,,,,,,,,,,,,0,0,31,53,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",,,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,19,,,,,,d1816_1* d1816_2*,,,water*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049242,41392-4,OCB TANK 1,MAIN,000045920041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,38,69,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",1,Not PCB contaminated.,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,12,,,,,,d1816_1* d1816_2*,,,water* relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049242,41392-4,OCB TANK 2,MAIN,000046020041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,38,69,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2) Possible causes of the low breakdown kV: water.",1,Not PCB contaminated.,2,WET-OIL,The water content of the oil may be too high. Consider drying the oil.,,,,,,,,,12,,,,,,d1816_1* d1816_2*,,,water* relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049242,41392-4,OCB TANK 3,MAIN,000046120041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,30,55,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,7,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049243,41267-6,OCB TANK 3,MAIN,000045520041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,25,46,,,,,,,,,,,,,,,UNREVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,3,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049243,41267-6,OCB TANK 3,MAIN,000045520060821,2006-08-21,,,,,40,,,,,,,,,,,,,,,,,,,,,,0,0,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",,,,,,,,,,,,,,,,,,,,d1816_1* d1816_2*,,,,,,,,,,20110101T000000Z,,,,,,,
10049243,41267-6,OCB TANK 1,MAIN,000045320041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,20,36,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,-1,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
10049243,41267-6,OCB TANK 2,MAIN,000045420041108,2004-11-08,,,,,20,,,,,,,,,,,,,,,,,,,,,,0,0,,26,47,,,,,,,,,,,,,,,REVIEWED,,,,,0,,,,,,,OCB_GENERIC,,,,,,2,LOW BRK KV,,,"Abnormal value (*): (D1816_1, D1816_2)",1,Not PCB contaminated.,2,HUMID-OIL,The relative saturation of water in the oil seems high. This could be caused by reduced oil temperature or by an increase in water content.,,,,,,,,,4,,,,,,d1816_1* d1816_2*,,,relsaturation*,,,,,,,20110101T000000Z,,,,,,7.3000,1630
000010049344,70320-1,XFMR,MAIN,00002-119930205,1993-02-05,,,,,,,,,,,,,,,79,125,116124,215,409,646,63,109,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,1993-05-06,(Initial sample). Abnormal or high gas levels. Thermal fault (300 to 700 C). Possible degradation of cellulose. Sample again to check for active gassing.,,,,,,,,,,,,,,,,,1.57946210269,INITIAL,,0,ch4* c2h6* c2h4* co* co2/co*,,,,,,,,153.565,,1.49354017857,0.00107643553443,,,20110112T182617Z,,,875,387,,,
000010049344,70320-1,XFMR,MAIN,00002-119940822,1994-08-22,,,,,,,,,,,,,,,12,937,58153,84,258,511,30,14,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1995-08-22,No anomalies.,,,,,,,,,,,,,,,,,1.98062015504,SCREENING,,563,,,,,,,,,58.89,,0.489232142857,0.016112668306,,,20110112T182617Z,,,398,128,,,
000010049344,70320-1,XFMR,MAIN,00002-119960118,1996-01-18,,,,,,,,,,,,,,,60,1960,121862,94,405,592,20,6,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1997-01-17,No anomalies.,,,,,,,,,,,,,,,,,1.46172839506,SCREENING,,514,h2! co*!,,,,,,,,133.2,,0.444053571429,0.0160837668839,,,20110112T182617Z,,,585,120,,,
000010049344,70320-1,XFMR,MAIN,00002-119970219,1997-02-19,,,,,,,,,,,,,,,26,1855,96854,117,368,705,51,23,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-19,No anomalies.,,,,,,,,,,,,,,,,,1.91576086957,SCREENING,,398,c2h6! c2h4! co*,,,,,,,,93.005,,0.738861607143,0.0191525388729,,,20110112T182617Z,,,585,191,,,
000010049344,70320-1,XFMR,MAIN,00002-119970228,1997-02-28,,,,,,,,,,,,,,,0,9307,154622,67,212,744,32,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,1998-02-28,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,3.50943396226,SURVEILLANCE,,9,o2*,,,,,,,,38.64,,0.44790625,0.0601919519861,,,20110112T182617Z,,,327,115,,,
000010049344,70320-1,XFMR,MAIN,00002-119980113,1998-01-13,,,,,,,,,,,,,,,49,5596,90194,165,439,947,81,30,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,5,11,5,,,26,TRN_IEEE_INC_69_288KV,2,T2,90,1998-04-13,"One or more combustible gases have a positive long-term average rate. (C2H4) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,2.15717539863,SCREENING,,319,h2! ch4*! c2h6! c2h4*! co*! co2/co*,,1088.86571305,,,,0,,129.235,,1.074,0.0620440384061,,,20110112T182617Z,,,764,276,,,
000010049344,70320-1,XFMR,MAIN,00002-119990119,1999-01-19,,,,,,,,,,,,,,,366,4645,133080,194,546,1056,79,28,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,10,0,12,,,22,TRN_IEEE_INC_69_288KV,3,T2,30,1999-02-18,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose. Consider investigative sampling.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,1.93406593407,SCREENING,,371,h2*^! ch4* c2h4* co* co2/co*,,1002.85714286,,,,0,,465.465,,1.15695089286,0.0349038172528,,,20110112T182617Z,,,1213,301,,,
