equipnum,serialnum,apprtype,tank,labreportnum,sampledate,labrecvdate,labtestdate,paid,container_id,fluidtempc,opscount,lab_name,is_base,exclude,reason,weather,airtemp,sampler,samplept,h2,o2,n2,ch4,co,co2,c2h4,c2h6,c2h2,c3h8,c3h6,totalgas,d1816_1,d1816_2,d877,water,relsaturation,acidnum,ift,pf25,pf100,inhibitor,visual,fq_water,color,d1275b,sg,viscosity,flashpt,pourpt,labremarks,otstatus,silicon,a1242,a1254,a1260,totalpcb,furfural,mfurfural,hmfurfural,furfurylalc,acetylfuran,totalfuran,norm_used,dga_result,dga_diagnosis,dga_retestdays,dga_retestdate,dga_remarks,fq_result,fq_diagnosis,fq_retestdays,fq_retestdate,fq_remarks,pcb_result,pcb_remarks,moisture_result,moisture_diagnosis,moisture_remarks,furan_result,furan_remarks,furan_summary,acetylfura,c2h4/c2h2,c2h6/ch4,co2/co,context,dewptc,dga_refdays,dga_summary,eshl,estdp,etcg,fq_summary,fqindex,furfurylal,moisture_summary,monitorcalc,n2/o2,nei,o2/n2,pcb_flag,pfratio,posted,remarks,sampleno,tdcg,thg,totpartpress,watersol_a,watersol_b
000010049344,70320-1,XFMR,MAIN,00002-119991115,1999-11-15,,,,,,,,,,,,,,,293,3009,87941,222,575,1149,94,39,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,8,5,14,,,40,TRN_IEEE_INC_69_288KV,2,T2,90,2000-02-13,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose.",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,5,,,1.99826086957,SCREENING,,300,h2* ch4* c2h6! c2h4* co* co2/co*,,1030.545718,,,,8,,397.91,,1.36970089286,0.0342161221728,,,20110112T182617Z,,,1223,355,,,
000010049344,70320-1,XFMR,MAIN,00002-120000128,2000-01-28,,,,,,,,,,,,,,,930,3447,81686,171,449,744,53,19,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,3,T2,30,2000-02-27,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Possible degradation of cellulose. Consider investigative sampling.",,,,,,,,,,,,,,,,,1.6570155902,SCREENING,,74,h2*^! ch4* c2h4* co* co2/co*,,,,,,,,1011.615,,0.918772321429,0.0421981734936,,,20110112T182617Z,,,1622,243,,,
000010049344,70320-1,XFMR,MAIN,00002-120000313,2000-03-13,,,,,,,,,,,,,,,134,3767,82241,165,457,667,50,19,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T2,90,2000-06-11,(Surveillance). High level (*). No recent significant increases. Thermal fault (300 to 700 C). Possible degradation of cellulose.,,,,,,,,,,,,,,,,,1.45951859956,SURVEILLANCE,,45,h2* ch4* co* co2/co*,,,,,,,,217.01,,0.884017857143,0.0458044041293,,,20110112T182617Z,,,825,234,,,
000010049344,70320-1,XFMR,MAIN,00002-120001211,2000-12-11,,,,,,,,,,,,,,,4,1389,16093,13,74,216,4,2,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,7,2,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2001-12-11,(Initial sample). No anomalies.,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,2.91891891892,INITIAL,-5,0,,,1047.11484571,,,,0,,17.38,,0.07203125,0.0863108183682,,,20110112T182617Z,,,97,19,,7.3000,1630
000010049344,70320-1,XFMR,MAIN,00002-120010103,2001-01-03,,,,,,,,,,,,,,,50,5175,120032,58,282,2262,45,35,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,1,,365,2002-01-03,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,8.02127659574,SURVEILLANCE,,23,h2! ch4! c2h6! c2h4! co!,,,,,,,,101.435,,0.556410714286,0.0431135030658,,,20110112T182617Z,,,470,138,,,
000010049344,70320-1,XFMR,MAIN,00002-120011101,2001-11-01,,,,,,,,,,,,,,,7,1888,31978,25,122,607,7,5,0,,,,,,,27,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,12,3,0,,,19,TRN_IEEE_INC_69_288KV,1,,365,2002-11-01,No anomalies.,,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,4.97540983607,SCREENING,5,302,,,980.233929701,,,,0,water*,29.065,,0.140120535714,0.0590405904059,,,20110112T182617Z,,,166,37,,7.3000,1630
000010049344,70320-1,XFMR,MAIN,00002-120020103,2002-01-03,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,4,3,0,,,10,TRN_IEEE_INC_69_288KV,,,,,,,,,,,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,3,,,,,-1,,,,1116.55428819,,,,0,,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049344,70320-1,XFMR,MAIN,00002-120051026,2005-10-26,,,,,40,,,,,,,,,,15,3996,62065,69,248,1081,12,19,0,,,,,,46,25,20,0.02,32.7,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,8,0,0,,,9,TRN_IEEE_INC_69_288KV,1,,365,2006-10-26,No anomalies.,1,,365,2006-10-26,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,1,,,4.35887096774,SCREENING,3,1455,h2! ch4! c2h6!,9.18645813792,1030.545718,0.352893655763,,0.611620795107,0,water*,59.82,,0.374419642857,0.0643841134295,,,20110112T182617Z,,,363,100,68.1051017922,7.3000,1630
000010049344,70320-1,XFMR,MAIN,00002-120060814,2006-08-14,,,,,42,,,,,,,,,,6,3450,80158,73,193,1455,14,26,0,,,,,,47,27,20,0.04,39.4,,,,Clear,,2,,0.87,,,,,UNREVIEWED,,,,,0,7,0,0,,,7,TRN_IEEE_INC_69_288KV,1,,365,2007-08-14,No anomalies.,1,,365,2007-08-14,No oil quality problems were detected.,1,Not PCB contaminated.,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.53886010363,SCREENING,5,292,,9.54271455889,1047.11484571,0.211927237742,,1.0152284264,0,water*,40.95,,0.426808035714,0.0430399960079,,,20110112T182617Z,,,312,113,86.1266924835,7.3000,1630
000010049344,70320-1,XFMR,MAIN,00002-120070829,2007-08-29,,,,,52,,,,,,,,,,3,3061,67851,101,276,2109,22,54,0,,,,,,49,26,13,0.03,28.3,,,,S/Pt,,2.5,,0.88,,,,,UNREVIEWED,,,,,,11,0,0,,,11,TRN_IEEE_INC_69_288KV,1,,365,2008-08-28,No anomalies.,1,,365,2008-08-28,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.64130434783,SCREENING,4,380,ch4! c2h6! co!,9.89615128381,991.030661383,0.351965215597,,1.06007067138,0,water*,53.01,,0.677986607143,0.0451135576484,,,20110112T182617Z,,,456,177,70.5399696922,7.3000,1630
000010049344,70320-1,XFMR,MAIN,00002-120080909,2008-09-09,,,,,11,,,,,,,,,,6,2096,68646,121,266,1870,27,64,0,,,,,,45,49,134,0.08,32.9,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,11,0,0,,,12,TRN_IEEE_INC_69_288KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,0,,,7.03007518797,SCREENING,17,377,,9.69137815938,991.030661383,0.320456955393,,2.43161094225,1,water* relsaturation*,54.285,,0.812339285714,0.0305334615273,,,20110112T182617Z,,,484,212,84.9861005067,7.3000,1630
000010049344,70320-1,XFMR,MAIN,00002-120090905,2009-09-05,,,,,35,,,,,,,,,,9,2407,83093,155,289,1953,27,77,0,,,,,,40,45,44,0.04,30,,,,Clear,,2.5,,0.88,,,,,UNREVIEWED,,,,,,13,2,2,,,20,TRN_IEEE_INC_69_288KV,2,T1,90,2009-12-04,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (H2, CH4, C2H6) High level (*). Thermal fault (below 300 C).",1,,365,2010-09-05,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,6.75778546713,SCREENING,16,361,ch4* c2h6*,9.12120931523,970.301899341,0.318768358875,,1.33333333333,1,water* relsaturation*,61.425,,0.984540178571,0.0289675423923,,,20110112T182617Z,,,557,259,91.3094591019,7.3000,1630
000010049344,70320-1,XFMR,MAIN,00002-120091214,2009-12-14,,,,,18,,,,,,,,,,8,3121,76191,126,262,1742,26,79,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69_288KV,2,T1,90,2010-03-14,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,,,,,,,6.64885496183,SCREENING,,100,ch4* c2h6*,9.33169281051,,0.2956521009,,,,,55.55,,0.887647321429,0.0409628433805,,,20110112T182617Z,,,501,231,91.2614718839,,
000010049344,70320-1,XFMR,MAIN,00002-120100902,2010-09-02,,,,,35,,,,,,,,,,6,2471,68058,126,261,2264,32,93,0,,,,,,49,21,21,0.06,31.1,,,,Clear,,2.5,,0.88,,,,,REVIEWED,,,,,,5,0,0,,,5,TRN_IEEE_INC_69_288KV,2,T,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault.",1,,365,2011-09-02,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,8.67432950192,SCREENING,-0,262,c2h6*,9.26358170009,1088.86571305,0.341953439015,,1.92926045016,0,,53.46,,,0.0363072673308,,,20110112T182617Z,,,518,251,75.1752528631,7.3000,1630
000010049344,70320-1,XFMR,MAIN,00002-120110819,2011-08-19,,,,,35,,,,,,,,,,4,5686,73474,126,257,2061,29,119,0,,,,,58,,24,23,0.04,38.2,,,,S/Sd,,3,,0.874,,,,,REVIEWED,,,,,,9,0,0,,,9,TRN_IEEE_INC_69_288KV,2,T1,90,2011-11-17,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",1,,365,2012-08-18,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,8.01945525292,SCREENING,2,351,c2h6*,9.33100594787,1015.93071159,0.303136231267,,1.04712041885,0,,50.695,,,0.0773879195362,,,20111021T005314Z,,,535,274,82.9099122096,7.3000,1630
000010049344,70320-1,XFMR,MAIN,00002-120120726,2012-07-26,,,,,40,,UPSI,,,,,,,,3,7466,78089,135,263,2366,29,143,0,,,,,25,,35,28,0.03,30,,,,S/Pt,,2.5,,0.876,,,,,REVIEWED,,,,,,16,0,0,0,0,16,TRN_IEEE_INC_69_288KV,2,T1,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,8.99619771863,SCREENING,10,342,ch4* c2h6*,9.22863431664,944.537147813,0.293864994281,d1816_2*,1,,water*,50.775,,,0.0956088565611,,,20120919T170845Z,,1,573,307,87.2118222254,7.3000,1630
000010049344,70320-1,XFMR,MAIN,2-1,2013-07-24,2013-07-24,2013-08-26,,2-1,35,,UPSI,,,ROUTINE,,,,BOTTOM,3,1356,66829,137,265,2769,31,146,0,,,7.2,,38,,18,18,0.036,29.5,,,,CLEAR,,3,,0.877,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69_288KV,2,T1,90,2013-10-22,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,10.4490566038,SCREENING,-3,363,ch4* c2h6*,9.28612884145,929.922141399,0.355233340741,d1816_2*,1.22033898305,,,51.165,,,0.0202905924075,,,20130909T213751Z,,,582,314,73.2367541854,7.3000,1630
000010049344,70320-1,XFMR,MAIN,2-1,2014-08-12,2014-08-15,2014-09-16,,2-1,34,,UPSI,,,ROUTINE,,,,BOTTOM,5,1527,85030,143,364,2917,33,182,0,,,9,,25,,15,15,0.048,27.5,,,,CLEAR,15,3,,0.877,,,,,REVIEWED,,,,,,18,0,0,0,0,18,TRN_IEEE_INC_69_288KV,2,T1,90,2014-11-10,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,,,,8.01373626374,SCREENING,-7,384,ch4* c2h6* co*!,9.583857709,,0.370589248817,d1816_2*,1.74545454545,,,71.015,,,0.017958367635,,,20140930T203239Z,,,727,358,93.4164403918,,
000010049344,70320-1,XFMR,MAIN,00002-1,2015-07-30,2015-08-03,2015-09-01,,00002-1,35,,UPSI,,,ROUTINE,,,,BOTTOM,4,2336,74523,159,358,3606,32,1730,0,,,8.1,,30,,22,21,0.042,26.4,,,,CLEAR,22,3,,0.877,,,,,REVIEWED,,,,,,22,0,0,0,0,22,TRN_IEEE_INC_69_288KV,4,T1,7,2015-08-06,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,,,,10.0726256983,SCREENING,0,352,ch4* c2h6*^^^! co*,6.8501619026,905.022091194,0.50783011107,d1816_2*,1.59090909091,,,68.92,,7.92145089286,0.0313460274009,,,20150916T160141Z,,,2283,1921,82.3457380577,,
000010049344,70320-1,XFMR,MAIN,00002-1,2016-03-22,2016-03-22,2016-04-13,,00002-1,,,UPSI,,,ROUTINE,,,,BOTTOM,2,1452,51873,119,239,2238,24,156,0,,,5.6,,61,,20,,0.048,29.8,0.124,4.171,,CLEAR,20,3,,0.874,,,,,UNREVIEWED,,,,,,11,0,0,0,0,11,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160414T155000Z,,,,,,,
0000672,C-41187-1-2,XFMR,MAIN,67220100510,2010-05-10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,40,24,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2011-05-10,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,2,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
0000671,C-41187-1-1,XFMR,MAIN,67120100510,2010-05-10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,39,25,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2011-05-10,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,3,,,,,,,,,,,,,,,,20110112T182616Z,,,,,,7.3000,1630
0000591,3316533204,XFMR,MAIN,59120090827,2009-08-27,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20110112T182617Z,,,,,,,
000010049394,4086479,XFMR,MAIN,00058-119950427,1995-04-27,,,,,,,,,,,,,,,72,200,88219,108,353,1011,8,29,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-04-26,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,2.86402266289,INITIAL,,0,,,,,,,,,135.66,,0.532852678571,0.00226708532176,,,20110112T182617Z,,,570,145,,,
000010049394,4086479,XFMR,MAIN,00058-119950510,1995-05-10,,,,,,,,,,,,,,,206,323,112719,162,580,3391,20,68,31,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,4,D1,7,1995-05-17,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, CH4, C2H6, C2H4, C2H2) Sharp jump (!). Significant increase (^). High level (*). Lower-energy electrical discharge. Continue high-frequency sampling.",,,,,,,,,,,,,,,,,5.84655172414,SURVEILLANCE,,13,h2*^! ch4*! c2h6*! c2h4! c2h2*^^^! co*!,,,,,,,,313.18,,1.32387053571,0.00286553287378,,,20110112T182617Z,,,1067,250,,,
000010049394,4086479,XFMR,MAIN,00058-119950613,1995-06-13,,,,,,,,,,,,,,,970,424,107263,89,249,931,28,44,2,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,T2,30,1995-07-13,"(Surveillance). One or more combustible gases have a positive short-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Continue investigative sampling.",,,,,,,,,,,,,,,,,3.73895582329,SURVEILLANCE,,47,h2*^^! c2h6! c2h4!,,,,,,,,1015.4,,0.647352678571,0.00395290081389,,,20110112T182617Z,,,1382,161,,,
000010049394,4086479,XFMR,MAIN,00058-119951206,1995-12-06,,,,,,,,,,,,,,,32,1146,112205,31,57,773,3,34,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1996-12-05,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,13.5614035088,INITIAL,,0,,,,,,,,,42.305,,0.263392857143,0.0102134485985,,,20110112T182617Z,,,157,68,,,
000010049394,4086479,XFMR,MAIN,00058-119960110,1996-01-10,,,,,,,,,,,,,,,0,548,98947,13,26,449,1,16,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-01-09,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,17.2692307692,SURVEILLANCE,,35,,,,,,,,,4.695,,0.116526785714,0.00553831849374,,,20110112T182617Z,,,56,30,,,
000010049394,4086479,XFMR,MAIN,00058-119960216,1996-02-16,,,,,,,,,,,,,,,10,7421,116505,50,72,881,8,53,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-02-15,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,12.2361111111,SURVEILLANCE,,72,ch4! c2h6!,,,,,,,,23.08,,0.43184375,0.0636968370456,,,20110112T182617Z,,,193,111,,,
000010049394,4086479,XFMR,MAIN,00058-119960301,1996-03-01,,,,,30,,,,,,,,,,6,2345,106882,41,63,617,5,41,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1997-03-01,(Surveillance). No recent significant abnormalities. Resume normal sampling only when confident that it is safe.,,,,,,,,,,,,,,,,,9.79365079365,SURVEILLANCE,,86,,7.78113058569,,0.0625128625396,,,,,17.415,,0.33659375,0.0219400834565,,,20110112T182617Z,,,156,87,119.115139924,,
000010049394,4086479,XFMR,MAIN,00058-119970303,1997-03-03,,,,,,,,,,,,,,,28,1317,97826,20,101,663,4,41,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1998-03-03,No anomalies.,,,,,,,,,,,,,,,,,6.56435643564,SCREENING,,367,h2!,,,,,,,,46.24,,0.259102678571,0.0134626786335,,,20110112T182617Z,,,194,65,,,
000010049394,4086479,XFMR,MAIN,00058-119980109,1998-01-09,,,,,,,,,,,,,,,43,5581,98270,47,126,884,6,42,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,119,0,75,,,257,TRN_IEEE_INC_69KV,1,,365,1999-01-09,No anomalies.,,,,,,,,,,,3,High total furan. There may be significant paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,furfural* totalfuran**,63,,,7.01587301587,SCREENING,,312,h2! ch4!,,695.558011031,,,,0,,65.77,,0.366227678571,0.0567925104304,,,20110112T182617Z,,,264,95,,,
000010049394,4086479,XFMR,MAIN,00058-119981110,1998-11-10,,,,,,,,,,,,,,,1716,6822,87579,58,69,3689,8,59,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,3,T1,30,1998-12-10,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,,,,,,,,,,53.4637681159,SCREENING,,305,h2*^^! c2h6!,,,,,,,,1728.54,,0.484638392857,0.0778953858802,,,20110112T182617Z,,,1910,125,,,
000010049394,4086479,XFMR,MAIN,00058-119981117,1998-11-17,,,,,,,,,,,,,,,0,7560,96690,39,59,614,3,35,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,1999-11-17,(Initial sample). No anomalies.,,,,,,,,,,,,,,,,,10.406779661,INITIAL,,0,,,,,,,,,10.665,,0.295316964286,0.0781880235805,,,20110112T182617Z,,,136,77,,,
000010049394,4086479,XFMR,MAIN,00058-119990202,1999-02-02,,,,,,,,,,,,,,,20,4208,95073,37,63,547,5,46,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,62,20,20,,,115,TRN_IEEE_INC_69KV,1,,365,2000-02-02,No anomalies.,,,,,,,,,,,2,Total furan is high enough to raise concern about possible paper deterioration. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,totalfuran*,13,,,8.68253968254,SCREENING,,77,h2!,,776.459517286,,,,0,,31.415,,0.343589285714,0.0442607259685,,,20110112T182617Z,,,171,88,,,
000010049394,4086479,XFMR,MAIN,00058-119990419,1999-04-19,,,,,,,,,,,,,,,424,4434,96827,32,45,667,6,51,0,,,,,,,30,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,T1,90,1999-07-18,"One or more combustible gases have a positive long-term average rate. (H2, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (below 300 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,,,,,,,14.8222222222,SCREENING,7,76,h2*^!,,,,,,,,432.19,,0.351763392857,0.0457930122796,,,20110112T182617Z,,,558,89,,7.3000,1630
000010049394,4086479,XFMR,MAIN,00058-119991118,1999-11-18,,,,,,,,,,,,,,,13,2385,106642,48,84,700,9,89,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,30,7,5,,,61,TRN_IEEE_INC_69KV,2,T1,90,2000-02-16,"One or more combustible gases have a positive long-term average rate. (H2, CH4, C2H6, C2H4) Sharp jump (!). Several combustible gases have increased. (CH4, C2H6, C2H4) High level (*). Thermal fault (below 300 C).",,,,,,,,,,,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,12,,,8.33333333333,SCREENING,,213,ch4! c2h6*!,,866.536784366,,,,7,,28.255,,0.579821428571,0.0223645468014,,,20110112T182617Z,,,243,146,,,
000010049394,4086479,XFMR,MAIN,00058-120000131,2000-01-31,,,,,,,,,,,,,,,0,1898,89020,28,75,346,3,29,0,,,,,,,,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,1,,365,2001-01-30,No anomalies.,,,,,,,,,,,,,,,,,4.61333333333,SCREENING,,74,,,,,,,,,13.545,,0.232116071429,0.0213210514491,,,20110112T182617Z,,,135,60,,,
000010049394,4086479,XFMR,MAIN,00058-120020108,2002-01-08,,,,,,,,,,,,,,,48,6442,102419,48,191,1270,19,122,0,,,,,,,17,,,,,,,,,,,,,,,,UNREVIEWED,,,,,,32,8,0,,,49,TRN_IEEE_INC_69KV,2,T2,90,2002-04-08,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",,,,,,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,4,,,6.64921465969,SCREENING,-5,708,h2! ch4! c2h6*^! c2h4!,,858.528577623,,,,5,,82.665,,0.764040178571,0.0628984856325,,,20110112T182617Z,,,428,189,,7.3000,1630
000010049394,4086479,XFMR,MAIN,00058-120040727,2004-07-27,,,,,,,,,,,,,,,105,4029,85975,10,163,1453,0,28,0,,,,,,41,32,,0.09,20.9,,,,Clear,,2,,0.89,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,2,PD,90,2004-10-25,Sharp jump (!). High level (*). No recent significant increases. Partial discharge or thermal fault (below 300 C).,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,1,,The water content of the oil is acceptable.,,,,,,,8.91411042945,SCREENING,8,931,h2*!,,,,ift*,4.30622009569,,,134.34,,0.1515625,0.0468624600174,,,20110112T182617Z,,,306,38,,7.3000,1630
000010049394,4086479,XFMR,MAIN,00058-120040831,2004-08-31,,,,,,,,,,,,,,,,,,,,,,,,,,,,,27,45,,0.06,23.1,,,,Clear,,2,,0.88,,,,,UNREVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,2,CONTAMINATED,,,There may be polar contaminants or excessive moisture. Consider reclaiming the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,,,,,,,,16,,,,,,ift*,2.5974025974,,water*,,,,,,,20110112T182617Z,,,,,,7.3000,1630
000010049394,4086479,XFMR,MAIN,00058-120051024,2005-10-24,,,,,40,,,,,,,,,,31,3341,94591,17,71,753,2,21,0,,,,,,45,23,18,0.03,31.7,,,,S/Sd,,1.5,,0.88,,,,,UNREVIEWED,,,,,,12,0,3,,,16,TRN_IEEE_INC_69KV,1,,365,2006-10-24,No anomalies.,1,,365,2006-10-24,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,0,,,10.6056338028,SCREENING,1,454,,6.00035851065,980.233929701,0.113296266838,,0.946372239748,1,,43.81,,0.155919642857,0.0353204850356,,,20110112T182617Z,,,142,40,101.801767951,7.3000,1630
000010049394,4086479,XFMR,MAIN,00058-120060810,2006-08-10,,,,,45,,,,,,,,,,14,8571,151946,15,57,797,3,29,0,,,,,,43,31,21,0.03,29.8,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,4,8,0,0,,,8,TRN_IEEE_INC_69KV,1,,365,2007-08-10,No anomalies.,1,,365,2007-08-10,No oil quality problems were detected.,1,Not PCB contaminated.,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,13.9824561404,SCREENING,7,290,o2*,6.80600214844,1030.545718,0.0453762453223,,1.0067114094,0,,24.305,,0.187022321429,0.0564081976492,,,20110112T182617Z,,,118,47,162.106735408,7.3000,1630
000010049394,4086479,XFMR,MAIN,00058-120070823,2007-08-23,,,,,49,,,,,,,,,,9,3420,97982,18,47,912,5,52,0,,,,,,56,29,17,0.03,33.1,,,,Clear,,1.5,,0.88,,,,,UNREVIEWED,,,,,,23,0,0,,,25,TRN_IEEE_INC_69KV,1,,365,2008-08-22,No anomalies.,1,,365,2008-08-22,No oil quality problems were detected.,,,1,,The water content of the oil is acceptable.,1,Furan levels are within acceptable limits.,,0,,,19.4042553191,SCREENING,6,378,c2h6!,6.8286444915,899.506332566,0.0581254001789,,0.906344410876,2,,17.535,,0.302727678571,0.0349043701904,,,20110112T182617Z,,,131,75,101.803791101,7.3000,1630
000010049394,4086479,XFMR,MAIN,00058-120080909,2008-09-09,,,,,42,,,,,,,,,,0,4787,112679,9,29,709,4,41,0,,,,,,51,35,26,0.03,30.7,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,14,0,0,,,23,TRN_IEEE_INC_69KV,1,,365,2009-09-09,No anomalies.,1,,365,2009-09-09,No oil quality problems were detected.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,3,,,24.4482758621,SCREENING,10,383,,8.86481174092,961.106275521,0.022766178114,,0.977198697068,6,water*,5.28,,,0.0424835151182,,,20110112T182617Z,,,83,54,120.656791457,7.3000,1630
000010049394,4086479,XFMR,MAIN,00058-120090905,2009-09-05,,,,,35,,,,,,,,,,6,3357,97080,12,57,766,3,38,0,,,,,,44,22,21,0.03,33.1,,,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,19,2,0,,,24,TRN_IEEE_INC_69KV,1,,365,2010-09-05,No anomalies.,1,,365,2010-09-05,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,Total furan is within the acceptable range. The presence of furans other than 2FAL may indicate recent fault activity. Watch for any signs that total furan may be increasing.,,2,,,13.4385964912,SCREENING,0,361,,8.04614367228,923.213256871,0.0573983663224,,0.906344410876,1,,16.305,,,0.0345797280593,,,20110112T182617Z,,,116,53,106.573584441,7.3000,1630
000010049394,4086479,XFMR,MAIN,00058-120100902,2010-09-02,,,,,40,,,,,,,,,,22,2854,67578,48,89,2472,32,102,0,,,,,,24,60,48,0.04,35.8,,,,M/Pt,,1.5,,0.88,,,,,REVIEWED,,,,,,83,0,0,,,83,TRN_IEEE_INC_69KV,2,T2,90,2010-12-01,"One or more combustible gases have a positive long-term average rate. (C2H6) Sharp jump (!). Several combustible gases have increased. (H2, CH4, C2H6, C2H4) High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.",2,,,,,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,0,,,27.7752808989,SCREENING,22,362,ch4! c2h6* c2h4!,6.35565663846,740.263402178,0.175185531309,d877*,1.11731843575,0,water* relsaturation*,38.5,,,0.0422326792743,,,20110112T182617Z,,,293,182,73.2627627696,7.3000,1630
000010049394,4086479,XFMR,MAIN,00058-120110819,2011-08-19,,,,,40,,,,,,,,,,20,1807,73860,46,103,1950,35,78,2,,,,,33,,18,14,0.03,36.3,,,,S/Sd,,1.5,,0.876,,,,,REVIEWED,,,,,,28,0,0,,,28,TRN_IEEE_INC_69KV,2,T2,90,2011-11-17,One or more combustible gases have a positive long-term average rate. (C2H6) High level (*). Thermal fault (300 to 700 C).,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,0,,,18.932038835,SCREENING,-3,351,c2h6*,6.77453722207,875.097705331,0.169787589095,d1816_2*,0.826446280992,0,,39.225,,,0.0244652044408,,,20111021T005314Z,,,284,159,79.2002101658,7.3000,1630
000010049394,4086479,XFMR,MAIN,00058-120120726,2012-07-26,,,,,55,,UPSI,,,,,,,,1,3681,85443,18,28,1297,23,70,0,,,,,27,,30,14,0.038,28.2,,,,Clear,,1.5,,0.88,,,,,REVIEWED,,,,,,24,0,0,0,0,24,TRN_IEEE_INC_69KV,2,T3,90,2012-10-24,"One or more combustible gases have a positive long-term average rate. (CH4, C2H6, C2H4) High level (*). Thermal fault (above 700 C).",2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,46.3214285714,SCREENING,7,342,c2h6*,6.52005851418,894.225359511,0.0391814445191,d1816_2*,1.3475177305,,,6.385,,,0.0430813524806,,,20120919T170845Z,,1,140,111,87.3807465445,7.3000,1630
000010049394,4086479,XFMR,MAIN,58-1,2013-07-24,2013-07-24,2013-08-26,,58-1,31,,UPSI,,,ROUTINE,,,,BOTTOM,1,2591,84347,7,18,1009,17,51,0,,,8.8,,25,,21,24,0.04,27.2,,,,CLEAR,,1.5,,0.881,,,,Tap changer right side flange bottom rad high side,REVIEWED,,,,,,33,0,0,0,0,33,TRN_IEEE_INC_69KV,1,,365,2014-07-24,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,1,,The water content of the oil seems acceptable.,,Furan levels are within acceptable limits.,,,,,56.0555555556,SCREENING,-0,363,,6.82455111502,854.710302892,0.0229045544148,d1816_2*,1.47058823529,,,4.495,,,0.0307183420869,,,20130910T183933Z,,,94,75,94.0376978517,7.3000,1630
000010049394,4086479,XFMR,MAIN,58-1,2014-08-19,2014-08-19,2014-09-26,,58-1,28,,UPSI,,,ROUTINE,,,,BOTTOM,3,4699,74519,11,39,559,5,17,1,,,8,,24,,23,30,0.04,26.1,,,,PARTICLES,23,1.5,,0.881,,,,,REVIEWED,,,,,,9,0,0,0,0,9,TRN_IEEE_INC_69KV,1,,365,2015-08-19,No anomalies.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,HUMID-OIL,"The relative saturation seems high. This may be explained by a recent temperature drop or by moist cellulose; or (if calculated) it may be overestimated due to increased water solubility in aged oil. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",,Furan levels are within acceptable limits.,,,,,14.3333333333,SCREENING,1,391,,8.43554711864,,0.048032200924,d1816_2*,1.53256704981,,relsaturation*,10.175,,,0.0630577436627,,,20141001T193836Z,,,76,33,85.6786674578,,
000010049394,4086479,XFMR,MAIN,00058-1,2015-07-30,2015-08-03,2015-09-01,,00058-1,40,,UPSI,,,ROUTINE,,,,BOTTOM,900,4814,70647,29,68,721,20,62,1,,,7.7,,16,,44,35,0.032,25.3,,,,PARTICLES,44,1.5,,0.878,,,,,REVIEWED,,,,,,47,0,0,0,0,47,TRN_IEEE_INC_69KV,3,T2,30,2015-08-29,One or more combustible gases have a positive long-term average rate. (H2) Sharp jump (!). Significant increase (^). High level (*). Thermal fault (300 to 700 C). Consider investigative sampling.,2,CONTAMINATED,,,Low breakdown kV. There may be polar contaminants or excessive moisture. Consider reconditioning the oil.,,,2,WET-OIL,"The water content of the oil may be too high. Resample to confirm this result. If confirmed, consider installing a relative saturation sensor for further investigation. If the condition persists, investigate its source and consider drying the oil.",1,Furan levels are within acceptable limits.,,,,,10.6029411765,SCREENING,15,345,h2*^^! ch4! c2h6! c2h4!,4.09063286091,810.829183447,2.0696139138,d1816_2*,1.26482213439,,water* relsaturation*,912.62,,0.464758928571,0.0681416054468,,,20150916T182714Z,,,1080,111,78.9879857607,,
000010049394,4086479,XFMR,MAIN,00058-1,2016-03-22,2016-03-22,2016-04-13,,00058-1,,,UPSI,,,ROUTINE,,,,BOTTOM,0,1484,58568,3,9,546,5,14,1,,,6.1,,50,,27,,0.046,28.6,0.155,4.896,,CLEAR,27,2,,0.88,,,,,UNREVIEWED,,,,,,14,0,0,0,0,14,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160414T161446Z,,,,,,,
0000498,4842-001-0000498,XFMR,MAIN,49820050907,2005-09-07,,,,,,,,,,,,,,,,,,,,,,,,,,,,,40,10,,0.03,44.2,0.04,0.57,,Clear,,1,,0.88,,,,,REVIEWED,,,,,,,,,,,,TRN_IEEE_INC_69KV,,,,,,1,,365,2006-09-07,No oil quality problems were detected.,,,1,,The water content of the oil seems acceptable.,,,,,,,,,-14,,,,,,,0.678733031674,,,,,,,,14.25,20110112T182616Z,,,,,,7.3000,1630
000000109082,E41910114,XFMR,MAIN,0000902,2016-03-25,2016-03-25,2016-04-13,,0000902,30,,UPSI,,,ROUTINE,,,,BOTTOM,3,8160,59684,2,80,348,1,0,0,,,6.8,,50,,15,,0.014,40.1,0.001,0.349,0.25,CLEAR,15,0.5,NON-CORROSIVE,0.87,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160414T175130Z,,,,,,,
000000109082,E41910114,LTC,LTC,0000899,2016-03-01,2016-03-01,2016-03-08,,0000899,25,5525,UPSI,,,ROUTINE,,,,BOTTOM,0,21352,49541,1,10,565,1,0,0,,,7.1,,,,,,,,,,,,,,,,,,,,REVIEWED,,,,,,,,,,,,LTC_VACUUM_A,1,,365,2017-03-01,No anomalies.,,,,,,,,,,,,,,,,,,INITIAL,,0,,11.7180736505,,0.0122833616342,,,,,1.815,,0.00811607142857,0.430996548314,,,20160311T215332Z,,,12,2,68.8654864854,,
000000109082,E41910114,LTC,LTC,0000899,2016-03-25,2016-03-25,2016-04-13,,0000899,,5712,UPSI,,,ROUTINE,,,,BOTTOM,0,18587,41053,1,5,5,1,0,0,,,6,,44,,28,,0.016,34.1,0.146,3.751,0.23,CLEAR,28,1,NON-CORROSIVE,0.874,,,,,UNREVIEWED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,20160414T174101Z,,,,,,,
